WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,1,1948-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1948,2,1948-10-08,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6394
1948,3,1948-10-15,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6415
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7224
1948,5,1948-10-29,327,41,6,5,3,56,112,0.34,215,0,0,0,0,0,0,41,6,5,3,56,268,168,109,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,36.9,23.3,0.0,0.0,46.8,7868
1948,6,1948-11-05,340,42,7,6,3,56,114,0.33,226,0,0,0,0,0,0,42,7,6,3,56,281,113,113,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.1,24.1,0.0,0.0,48.1,8082
1948,7,1948-11-12,347,42,7,6,3,56,114,0.33,233,0,0,0,0,0,0,42,7,6,3,56,288,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.9,24.9,0.0,0.0,49.8,8363
1948,8,1948-11-19,356,40,6,4,3,53,108,0.3,247,0,0,0,0,0,0,40,6,4,3,53,299,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,52.9,8888
1948,9,1948-11-26,363,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9115
1948,10,1948-12-03,398,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10065
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10199
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10459
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10804
1948,14,1948-12-31,409,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,360,158,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11518
1948,15,1949-01-07,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12596
1948,16,1949-01-14,438,34,5,4,3,45,91,0.21,347,0,0,0,0,0,0,34,5,4,3,45,390,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12608
1948,17,1949-01-21,475,29,5,4,2,33,73,0.15,402,0,0,0,0,0,0,29,5,4,2,33,440,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,86.7,14567
1948,18,1949-01-28,476,29,5,4,2,36,78,0.16,398,0,0,0,0,0,0,29,5,4,2,36,437,199,199,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,85.7,14393
1948,19,1949-02-04,476,31,6,4,3,41,85,0.18,391,0,0,0,0,0,0,31,6,4,3,41,432,195,195,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14066
1948,20,1949-02-11,512,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,182,182,146,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.8,0.0,0.94,0.94,0.93,0.0,38.9,38.9,30.8,0.0,91.0,15291
1948,21,1949-02-18,555,31,6,4,3,41,85,0.15,470,0,0,0,0,0,0,31,6,4,3,41,511,156,156,156,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.94,0.0,33.0,33.0,33.0,0.0,99.0,16636
1948,22,1949-02-25,593,33,6,4,3,46,94,0.16,498,0,0,0,0,0,0,33,6,4,3,46,543,166,166,166,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.8,34.8,34.8,0.0,104.3,17530
1948,23,1949-03-04,641,36,8,6,4,53,107,0.17,534,0,0,0,0,0,0,36,8,6,4,53,584,178,178,178,0,990.0,966.3,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.4,18542
1948,24,1949-03-11,718,36,8,6,4,53,107,0.15,611,0,0,0,0,0,0,36,8,6,4,53,661,203,203,203,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20788
1948,25,1949-03-18,719,36,8,6,4,53,107,0.15,612,0,0,0,0,0,0,36,8,6,4,53,662,204,204,204,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20848
1948,26,1949-03-25,768,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,165,165,165,165,990.0,966.9,0.33,0.13,989.5,22.5,22.5,22.5,22.5,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.2,22207
1948,27,1949-04-01,786,40,10,8,5,62,125,0.16,661,0,0,0,0,0,0,40,10,8,5,62,719,204,204,204,172,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,40.7,40.7,40.7,34.3,131.9,22156
1948,28,1949-04-08,868,40,10,8,5,62,125,0.14,743,0,0,0,0,0,0,40,10,8,5,62,801,185,185,185,185,990.0,967.3,0.39,0.16,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.7,24471
1948,29,1949-04-15,882,40,10,8,5,62,125,0.14,757,0,0,0,0,0,0,40,10,8,5,62,815,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24852
1948,30,1949-04-22,889,40,10,8,5,62,125,0.14,764,0,0,0,0,0,0,40,10,8,5,62,822,191,191,191,191,990.0,967.4,0.41,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,149.0,25025
1948,31,1949-04-29,885,41,9,8,5,76,140,0.16,745,0,0,0,0,0,0,41,9,8,5,76,803,186,186,186,186,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.5,24450
1948,32,1949-05-06,832,42,9,8,6,82,147,0.18,685,0,0,0,0,0,0,42,9,8,6,82,744,178,178,178,174,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.3,35.3,35.3,34.3,135.5,22758
1948,33,1949-05-13,706,42,9,8,6,82,147,0.21,559,0,0,0,0,0,0,42,9,8,6,82,618,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.8,19126
1948,34,1949-05-20,594,42,9,8,6,82,147,0.25,447,0,0,0,0,0,0,42,9,8,6,82,506,179,179,156,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,37.4,37.4,32.3,0.0,93.3,15682
1948,35,1949-05-27,509,41,9,7,5,75,139,0.27,370,0,0,0,0,0,0,41,9,7,5,75,428,185,185,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,327,0,0,0,0,0,0,39,9,7,5,59,382,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11860
1948,37,1949-06-10,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11162
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,135,135,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9679
1948,39,1949-06-24,356,39,9,7,5,59,119,0.33,237,0,0,0,0,0,0,39,9,7,5,59,292,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8538
1948,40,1949-07-01,355,37,8,6,4,53,108,0.3,247,0,0,0,0,0,0,37,8,6,4,53,298,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.9,8885
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,170,112,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,37.5,23.9,0.0,0.0,47.7,8015
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
1948,44,1949-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1948,45,1949-08-05,281,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7009
1948,46,1949-08-12,265,34,7,5,3,44,93,0.35,172,0,0,0,0,0,0,34,7,5,3,44,218,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5772
1948,48,1949-08-26,238,33,6,4,2,42,90,0.38,148,0,0,0,0,0,0,33,6,4,2,42,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5536
1948,49,1949-09-02,226,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1948,50,1949-09-09,218,30,6,4,2,30,72,0.33,146,0,0,0,0,0,0,30,6,4,2,30,186,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5466
1948,51,1949-09-16,209,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
1948,52,1949-09-23,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3903
1948,53,1949-09-30,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,543
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4118
1949,2,1949-10-08,171,27,4,2,2,25,61,0.36,110,0,0,0,0,0,0,27,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4056
1949,3,1949-10-15,170,25,4,2,2,21,55,0.32,115,0,0,0,0,0,0,25,4,2,2,21,146,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4257
1949,4,1949-10-22,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3564
1949,5,1949-10-29,170,26,4,2,2,25,59,0.35,110,0,0,0,0,0,0,26,4,2,2,25,143,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4068
1949,6,1949-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4652
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5325
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5748
1949,9,1949-11-26,234,25,4,2,2,23,57,0.24,176,0,0,0,0,0,0,25,4,2,2,23,208,176,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6621
1949,10,1949-12-03,273,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7378
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,193,112,0,0,990.0,964.8,0.12,0.01,989.9,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,43.0,24.0,0.0,0.0,46.4,7794
1949,12,1949-12-17,327,28,4,3,2,30,69,0.21,258,0,0,0,0,0,0,28,4,3,2,30,295,129,129,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9372
1949,13,1949-12-24,384,26,4,3,2,24,59,0.15,325,0,0,0,0,0,0,26,4,3,2,24,358,162,162,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11909
1949,14,1949-12-31,445,32,4,3,2,42,86,0.19,358,0,0,0,0,0,0,32,4,3,2,42,400,179,179,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12987
1949,15,1950-01-07,529,37,5,4,3,54,103,0.19,425,0,0,0,0,0,0,37,5,4,3,54,472,181,181,146,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,38.5,38.5,30.7,0.0,90.1,15138
1949,16,1950-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,32.9,32.9,32.9,0.0,98.6,16572
1949,17,1950-01-21,638,41,6,4,3,66,120,0.19,518,0,0,0,0,0,0,41,6,4,3,66,569,172,172,172,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,35.8,35.8,35.8,0.0,107.4,18039
1949,18,1950-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.9,19800
1949,19,1950-02-04,908,43,7,5,4,78,137,0.15,753,17,5,0,0,0,10,48,7,5,4,88,815,195,195,195,193,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.0,144.8,24331
1949,20,1950-02-11,1805,49,8,7,5,93,162,0.09,867,775,51,10,18,23,672,100,18,25,28,765,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.6,23628
1949,21,1950-02-18,3370,49,8,7,5,93,162,0.05,867,2340,51,10,18,65,2196,100,18,25,70,2289,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.2,18184
1949,22,1950-02-25,5045,57,10,11,11,136,227,0.04,867,3950,42,7,13,68,3818,100,18,25,80,3955,1010,216,216,216,216,990.0,977.4,0.58,0.24,989.2,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,20.1,20.1,20.1,20.1,80.6,13532
1949,23,1950-03-04,4786,68,14,17,21,195,315,0.07,867,3603,32,4,8,59,3500,100,18,25,80,3695,1010,216,216,216,216,990.0,977.0,0.58,0.24,989.2,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,21.0,21.0,21.0,21.0,84.2,14145
1949,24,1950-03-11,4404,68,14,17,21,195,315,0.07,867,3221,32,4,8,59,3118,100,18,25,80,3313,1010,216,216,216,216,990.0,976.3,0.58,0.24,989.2,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,22.5,22.5,22.5,22.5,90.0,15126
1949,25,1950-03-18,3962,62,12,14,16,165,271,0.07,867,2822,37,5,10,63,2705,100,18,25,80,2871,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.3,24.3,24.3,24.3,97.2,16332
1949,26,1950-03-25,3888,59,11,12,13,144,239,0.06,867,2781,41,7,13,67,2653,100,18,25,80,2797,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.6,24.6,24.6,24.6,98.5,16541
1949,27,1950-04-01,3807,70,14,18,25,168,295,0.08,867,2644,30,3,7,55,2548,100,18,25,80,2716,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,99.9,16775
1949,28,1950-04-08,3697,70,14,18,25,168,295,0.08,867,2534,30,3,7,55,2438,100,18,25,80,2606,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,101.8,17097
1949,29,1950-04-15,3711,70,14,18,25,168,295,0.08,867,2548,30,3,7,55,2452,100,18,25,80,2620,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,101.5,17056
1949,30,1950-04-22,3640,70,14,18,25,168,295,0.08,867,2477,30,3,7,55,2381,100,18,25,80,2549,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,102.8,17267
1949,31,1950-04-29,3383,66,14,17,23,192,313,0.09,867,2201,33,4,7,56,2100,100,18,25,80,2292,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.9,26.9,26.9,26.9,107.4,18051
1949,32,1950-05-06,2932,65,14,17,23,202,321,0.11,867,1744,35,4,8,57,1640,100,18,25,80,1842,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.0,29.0,29.0,29.0,116.1,19503
1949,33,1950-05-13,2512,65,14,17,23,202,321,0.13,867,1323,35,4,8,57,1219,100,18,25,80,1421,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.7,20953
1949,34,1950-05-20,2164,65,14,17,23,202,321,0.15,867,976,34,4,8,57,872,100,18,25,80,1074,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.3,22227
1949,35,1950-05-27,1844,61,13,15,20,178,289,0.16,867,687,38,4,9,47,587,100,18,25,67,766,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.7,23463
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,867,443,47,6,13,27,350,100,18,25,40,470,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24767
1949,37,1950-06-10,1268,53,12,12,13,120,210,0.17,867,190,37,5,9,11,126,90,17,21,24,246,997,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.8,25837
1949,38,1950-06-17,1048,53,12,12,13,120,210,0.2,828,10,2,0,0,0,6,55,12,12,13,126,909,207,207,207,207,990.0,968.0,0.49,0.22,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25931
1949,39,1950-06-24,843,53,12,12,13,120,210,0.25,633,0,0,0,0,0,0,53,12,12,13,120,710,186,186,186,173,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.94,36.8,36.8,36.8,33.8,125.0,20997
1949,40,1950-07-01,690,50,10,9,9,108,186,0.27,504,0,0,0,0,0,0,50,10,9,9,108,573,168,168,168,0,990.0,966.5,0.25,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,34.3,34.3,34.3,0.0,103.0,17311
1949,41,1950-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.1,13799
1949,42,1950-07-15,515,50,10,9,9,108,186,0.36,329,0,0,0,0,0,0,50,10,9,9,108,398,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11746
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10091
1949,44,1950-07-29,433,48,8,7,6,97,168,0.39,264,0,0,0,0,0,0,48,8,7,6,97,329,132,132,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9381
1949,45,1950-08-05,404,47,8,6,5,89,155,0.38,249,0,0,0,0,0,0,47,8,6,5,89,310,124,124,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.9,8882
1949,46,1950-08-12,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,178,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,39.1,23.6,0.0,0.0,45.8,7693
1949,47,1950-08-19,345,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7063
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6023
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6234
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5869
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4944
1949,52,1950-09-23,223,40,6,4,3,65,118,0.53,105,0,0,0,0,0,0,40,6,4,3,65,155,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1949,53,1950-09-30,218,40,6,4,3,65,118,0.54,100,0,0,0,0,0,0,40,6,4,3,65,150,100,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,521
1950,1,1950-10-01,216,31,4,3,2,33,73,0.34,143,0,0,0,0,0,0,31,4,3,2,33,181,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5306
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1950,3,1950-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1950,4,1950-10-22,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4506
1950,5,1950-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
1950,6,1950-11-05,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5334
1950,7,1950-11-12,218,29,4,2,2,30,67,0.31,151,0,0,0,0,0,0,29,4,2,2,30,186,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5650
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6146
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7555
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,192,111,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.6,23.6,0.0,0.0,46.0,7719
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,126,126,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9118
1950,12,1950-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.3,10632
1950,13,1950-12-24,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12029
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,368,0,0,0,0,0,0,40,5,4,3,64,419,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13234
1950,15,1951-01-07,583,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,173,173,161,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.94,0.0,36.5,36.5,33.8,0.0,97.2,16324
1950,16,1951-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,32.7,32.7,32.7,0.0,98.0,16472
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,504,0,0,0,0,0,0,41,6,4,3,66,555,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.9,34.9,34.9,0.0,104.8,17609
1950,18,1951-01-28,679,38,6,4,3,60,113,0.17,565,0,0,0,0,0,0,38,6,4,3,60,614,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19448
1950,19,1951-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,195,195,195,164,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,22.5,0.94,0.94,0.94,0.93,39.4,39.4,39.4,32.8,127.5,21411
1950,20,1951-02-11,831,43,7,5,4,78,137,0.17,694,0,0,0,0,0,0,43,7,5,4,78,749,188,188,188,179,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.94,37.3,37.3,37.3,35.2,137.1,23035
1950,21,1951-02-18,1040,43,7,5,4,78,137,0.13,849,54,17,2,1,1,31,60,9,6,5,109,926,212,212,212,212,990.0,968.0,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26460
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,867,499,54,9,13,21,400,100,17,19,27,490,1005,216,216,216,216,990.0,969.7,0.57,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24782
1950,23,1951-03-04,2780,49,9,9,9,107,183,0.07,867,1729,51,9,16,68,1585,100,18,25,77,1692,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.4,20060
1950,24,1951-03-11,4127,59,11,12,13,144,239,0.06,867,3021,41,7,13,67,2893,100,18,25,80,3037,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,23.6,23.6,23.6,23.6,94.5,15873
1950,25,1951-03-18,4304,59,11,12,13,144,239,0.06,867,3197,41,7,13,67,3069,100,18,25,80,3213,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,22.9,22.9,22.9,22.9,91.6,15389
1950,26,1951-03-25,3802,59,11,12,13,144,239,0.06,867,2695,41,6,12,67,2567,100,18,25,80,2711,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,100.0,16798
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,867,2154,30,4,6,55,2058,100,18,25,80,2226,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,27.2,27.2,27.2,27.2,108.7,18258
1950,28,1951-04-08,3015,60,13,15,21,138,250,0.08,867,1897,39,4,9,58,1786,100,18,25,80,1924,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.6,28.6,28.6,28.6,114.4,19224
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,867,1838,45,5,10,61,1715,100,18,25,80,1832,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.1,29.1,29.1,29.1,116.3,19531
1950,30,1951-04-22,2891,54,13,14,19,117,217,0.08,867,1806,46,5,10,61,1683,100,18,25,80,1800,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.2,29.2,29.2,29.2,116.9,19637
1950,31,1951-04-29,2816,54,13,13,17,160,259,0.09,867,1689,45,5,11,62,1564,100,18,25,80,1725,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.4,19891
1950,32,1951-05-06,2741,57,13,14,18,184,288,0.11,867,1584,42,4,10,61,1465,100,18,25,80,1650,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.9,20148
1950,33,1951-05-13,2617,65,14,17,23,202,321,0.12,867,1428,35,4,8,57,1324,100,18,25,80,1526,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,122.5,20578
1950,34,1951-05-20,2401,65,14,17,23,202,321,0.13,867,1213,35,4,8,57,1109,100,18,25,80,1311,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.1,21348
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,867,1024,35,4,8,58,917,100,18,25,79,1105,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.6,22110
1950,36,1951-06-03,1988,62,12,14,16,153,257,0.13,867,864,38,6,11,53,755,100,18,25,69,908,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.3,22897
1950,37,1951-06-10,1716,62,12,14,16,153,257,0.15,867,592,38,6,11,36,500,100,18,25,52,653,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.7,23971
1950,38,1951-06-17,1482,62,12,14,16,153,257,0.17,867,357,38,6,11,22,280,100,18,25,38,433,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24927
1950,39,1951-06-24,1212,62,12,14,16,153,257,0.21,867,87,19,3,4,5,54,81,15,18,21,207,983,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26089
1950,40,1951-07-01,1036,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,202,202,202,202,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.9,25527
1950,41,1951-07-08,867,58,11,11,11,136,227,0.26,640,0,0,0,0,0,0,58,11,11,11,136,720,188,188,188,171,990.0,967.3,0.33,0.12,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,37.1,37.1,37.1,33.4,125.7,21124
1950,42,1951-07-15,711,58,11,11,11,136,227,0.32,484,0,0,0,0,0,0,58,11,11,11,136,564,171,171,164,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,35.0,35.0,33.4,0.0,98.6,16559
1950,43,1951-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13222
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,347,0,0,0,0,0,0,55,9,9,8,119,422,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12361
1950,45,1951-08-05,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11217
1950,46,1951-08-12,455,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9606
1950,47,1951-08-19,426,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,121,121,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8569
1950,48,1951-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,154,114,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,33.4,24.1,0.0,0.0,47.1,7917
1950,49,1951-09-02,368,46,7,6,4,75,138,0.38,230,0,0,0,0,0,0,46,7,6,4,75,289,130,116,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.0,24.7,0.0,0.0,49.1,8255
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7495
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6431
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5291
1950,53,1951-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,716
1951,1,1951-10-01,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5937
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5612
1951,3,1951-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,174,121,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,38.4,25.9,0.0,0.0,45.8,7693
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,177,112,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,39.2,23.9,0.0,0.0,46.1,7737
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7656
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,185,112,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.9,23.8,0.0,0.0,47.7,8008
1951,8,1951-11-19,348,40,6,4,3,53,106,0.3,242,0,0,0,0,0,0,40,6,4,3,53,292,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8684
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,327,0,0,0,0,0,0,41,6,4,3,56,379,163,163,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11828
1951,10,1951-12-03,455,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11938
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,366,0,0,0,0,0,0,42,7,5,3,61,420,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13169
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,45.1,45.1,0.0,0.0,90.1,15137
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,734,47,16,2,1,1,24,58,9,6,4,85,810,194,194,194,209,990.0,967.4,0.42,0.18,989.4,21.7,21.7,21.7,21.1,0.93,0.93,0.93,0.93,37.4,37.4,37.4,39.1,140.0,23521
1951,14,1951-12-31,1085,48,7,6,4,78,145,0.13,867,72,23,3,3,2,38,71,11,10,7,117,961,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26653
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,867,367,51,9,14,12,279,100,17,21,17,360,1007,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.8,25338
1951,16,1952-01-14,1573,49,8,7,5,81,150,0.1,867,556,51,10,18,18,458,100,18,25,23,539,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.1,24551
1951,17,1952-01-21,1990,49,8,7,5,81,150,0.08,867,972,51,10,18,32,861,100,18,25,37,942,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.3,22903
1951,18,1952-01-28,2643,51,8,8,6,95,170,0.06,867,1606,48,9,16,58,1473,100,18,25,64,1568,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.0,20492
1951,19,1952-02-04,3176,55,10,10,8,114,197,0.06,867,2112,45,8,15,72,1972,100,18,25,80,2086,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.3,18703
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,867,2346,45,8,15,72,2206,100,18,25,80,2320,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.9,17963
1951,21,1952-02-18,3980,55,10,10,8,114,197,0.05,867,2915,45,8,15,72,2775,100,18,25,80,2889,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.2,24.2,24.2,24.2,96.9,16280
1951,22,1952-02-25,4714,58,11,12,11,137,230,0.05,867,3615,41,6,13,68,3486,100,18,25,80,3623,1010,216,216,216,216,990.0,976.8,0.58,0.24,989.2,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,21.4,21.4,21.4,21.4,85.7,14396
1951,23,1952-03-03,6028,68,14,17,21,195,315,0.05,867,4846,32,4,8,59,4743,100,18,25,80,4938,1010,216,216,216,216,990.1,978.8,0.58,0.24,989.3,10.1,10.1,10.1,10.1,0.47,0.47,0.47,0.47,9.9,9.9,9.9,9.9,39.7,6662
1951,24,1952-03-10,6015,68,14,17,21,195,315,0.05,867,4832,32,4,8,59,4729,100,18,25,80,4924,1010,216,216,216,216,990.1,978.8,0.58,0.24,989.3,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,12.3,12.3,12.3,12.3,49.2,8263
1951,25,1952-03-17,5530,68,14,17,21,195,315,0.06,867,4347,32,4,8,59,4244,100,18,25,80,4439,1010,216,216,216,216,990.0,978.1,0.58,0.24,989.2,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,18.5,18.5,18.5,18.5,74.2,12461
1951,26,1952-03-24,4894,68,14,17,21,195,315,0.06,867,3711,32,4,8,59,3608,100,18,25,80,3803,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,20.7,20.7,20.7,20.7,82.7,13895
1951,27,1952-03-31,4177,69,14,17,24,171,297,0.07,867,3011,30,4,7,55,2914,100,18,25,80,3086,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.4,23.4,23.4,23.4,93.7,15738
1951,28,1952-04-07,3734,70,14,18,25,168,295,0.08,867,2571,30,4,7,55,2475,100,18,25,80,2643,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.3,25.3,25.3,25.3,101.1,16992
1951,29,1952-04-14,3422,70,14,18,25,168,295,0.09,867,2259,30,4,6,55,2163,100,18,25,80,2331,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.7,17932
1951,30,1952-04-21,2890,70,14,18,25,168,295,0.1,867,1727,30,4,7,55,1631,100,18,25,80,1799,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,29.2,29.2,29.2,29.2,116.9,19646
1951,31,1952-04-28,2449,61,13,15,20,173,284,0.12,867,1297,38,4,9,59,1185,100,18,25,80,1358,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.1,21178
1951,32,1952-05-05,2087,55,13,13,17,178,276,0.13,867,943,45,4,12,57,824,100,18,25,74,1002,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.0,22519
1951,33,1952-05-12,1734,55,13,13,17,178,276,0.16,867,590,45,5,12,36,492,100,18,25,53,670,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.3,23900
1951,34,1952-05-19,1456,49,10,10,12,133,216,0.15,867,372,50,7,14,20,280,100,18,25,32,413,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25034
1951,35,1952-05-26,1216,46,10,9,9,111,187,0.15,867,161,38,7,8,8,99,85,17,18,18,210,988,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26066
1951,36,1952-06-02,1077,45,10,9,9,88,161,0.15,866,50,13,3,2,2,27,58,13,11,11,115,949,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.0,26713
1951,37,1952-06-09,898,45,10,9,9,88,161,0.18,737,0,0,0,0,0,0,45,10,9,9,88,801,184,184,184,184,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,143.5,24100
1951,38,1952-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19460
1951,39,1952-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,156,156,156,0,990.0,966.3,0.23,0.06,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,32.3,32.3,32.3,0.0,96.9,16275
1951,40,1952-06-30,559,42,9,8,6,72,138,0.25,420,0,0,0,0,0,0,42,9,8,6,72,480,200,200,146,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.6,0.0,0.95,0.95,0.93,0.0,42.3,42.3,30.5,0.0,89.0,14950
1951,41,1952-07-07,508,45,9,8,7,86,156,0.31,351,0,0,0,0,0,0,45,9,8,7,86,414,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12537
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10216
1951,43,1952-07-21,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9194
1951,44,1952-07-28,417,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,122,122,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8704
1951,45,1952-08-04,389,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,117,117,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8339
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,153,112,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.3,23.6,0.0,0.0,46.8,7856
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7098
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6463
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7395
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6393
1951,51,1952-09-15,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5981
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5305
1951,53,1952-09-29,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,1484
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5443
1952,2,1952-10-08,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5072
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4698
1952,4,1952-10-22,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,154,0,0,0,0,0,0,38,5,3,2,51,202,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5765
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6700
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,167,117,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,36.8,25.2,0.0,0.0,47.6,7994
1952,8,1952-11-19,355,40,6,4,3,53,106,0.3,249,0,0,0,0,0,0,40,6,4,3,53,299,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8943
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,274,0,0,0,0,0,0,40,6,4,3,55,325,137,137,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9884
1952,10,1952-12-03,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10990
1952,11,1952-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10480
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,312,0,0,0,0,0,0,40,6,4,3,58,363,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11324
1952,13,1952-12-24,465,38,5,4,3,54,104,0.22,361,0,0,0,0,0,0,38,5,4,3,54,408,180,180,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13036
1952,14,1952-12-31,510,40,5,4,3,64,117,0.23,392,0,0,0,0,0,0,40,5,4,3,64,443,196,196,0,0,990.0,965.7,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14073
1952,15,1953-01-07,555,41,6,4,3,66,120,0.22,435,0,0,0,0,0,0,41,6,4,3,66,486,175,175,146,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,37.0,37.0,30.7,0.0,91.6,15395
1952,16,1953-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,158,158,158,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,33.0,33.0,33.0,0.0,99.1,16641
1952,17,1953-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19150
1952,18,1953-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,200,200,200,164,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.4,0.94,0.94,0.94,0.93,40.3,40.3,40.3,32.5,125.4,21068
1952,19,1953-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,174,174,174,174,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.2,23218
1952,20,1953-02-11,919,43,7,5,4,78,137,0.15,782,0,0,0,0,0,0,43,7,5,4,78,837,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.3,25423
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,866,79,24,4,2,2,45,67,11,7,6,123,953,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,159.0,26704
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,867,256,50,8,10,10,176,95,16,17,16,266,997,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25787
1952,23,1953-03-04,2666,49,9,9,9,107,183,0.07,867,1616,51,9,16,64,1475,100,18,25,73,1582,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,121.8,20465
1952,24,1953-03-11,3844,59,11,12,13,144,239,0.06,867,2737,41,7,13,67,2609,100,18,25,80,2753,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.4,16693
1952,25,1953-03-18,5417,64,12,14,17,173,282,0.05,867,4267,35,5,10,62,4154,100,18,25,80,4327,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,19.0,19.0,19.0,19.0,75.8,12742
1952,26,1953-03-25,5643,68,14,17,21,195,315,0.06,867,4460,31,4,7,59,4357,100,18,25,80,4552,1010,216,216,216,216,990.1,978.3,0.58,0.24,989.2,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,18.2,18.2,18.2,18.2,72.8,12225
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,867,3990,16,4,5,53,3912,100,18,25,80,4131,1010,216,216,216,216,990.0,977.7,0.58,0.24,989.2,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,19.5,19.5,19.5,19.5,78.1,13126
1952,28,1953-04-08,4804,76,14,18,25,189,324,0.07,867,3612,24,4,6,54,3524,100,18,25,80,3714,1010,216,216,216,216,990.0,977.0,0.58,0.24,989.2,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,21.0,21.0,21.0,21.0,83.9,14094
1952,29,1953-04-15,4471,70,14,18,25,168,295,0.07,867,3309,30,4,7,55,3213,100,18,25,80,3381,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,89.0,14945
1952,30,1953-04-22,4029,70,14,18,25,168,295,0.07,867,2866,30,4,7,55,2770,100,18,25,80,2938,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,96.1,16144
1952,31,1953-04-29,3756,66,14,17,23,192,313,0.08,867,2575,33,4,7,56,2473,100,18,25,80,2665,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,100.8,16926
1952,32,1953-05-06,3537,65,14,17,23,202,321,0.09,867,2348,34,4,8,57,2244,100,18,25,80,2446,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.6,17575
1952,33,1953-05-13,3265,65,14,17,23,202,321,0.1,867,2077,35,4,8,57,1973,100,18,25,80,2175,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,109.6,18419
1952,34,1953-05-20,2889,65,14,17,23,202,321,0.11,867,1700,35,4,8,57,1596,100,18,25,80,1798,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.2,29.2,29.2,29.2,117.0,19648
1952,35,1953-05-27,2455,64,13,16,21,188,302,0.12,867,1285,35,4,8,59,1177,100,18,25,80,1365,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,125.9,21156
1952,36,1953-06-03,2153,62,12,14,16,153,257,0.12,867,1028,38,6,11,62,911,100,18,25,78,1064,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.5,22267
1952,37,1953-06-10,1868,62,12,14,16,153,257,0.14,867,743,38,6,11,46,642,100,18,25,62,795,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.1,23368
1952,38,1953-06-17,1566,62,12,14,16,153,257,0.16,867,441,38,6,11,27,359,100,18,25,43,512,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.3,24582
1952,39,1953-06-24,1281,62,12,14,16,153,257,0.2,867,156,29,4,7,9,104,91,16,21,25,257,998,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25782
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,845,11,2,0,0,0,6,60,11,11,11,142,929,211,211,211,211,990.0,968.1,0.51,0.23,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26273
1952,41,1953-07-08,901,58,11,11,11,136,227,0.25,674,0,0,0,0,0,0,58,11,11,11,136,754,190,190,190,178,990.0,967.4,0.36,0.14,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,34.4,131.3,22054
