WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952,42,1953-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,169,169,169,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.6,17232
1952,43,1953-07-22,627,58,11,11,11,136,227,0.36,400,0,0,0,0,0,0,58,11,11,11,136,480,190,190,145,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,39.5,39.5,29.9,0.0,83.3,13987
1952,44,1953-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12791
1952,45,1953-08-05,511,54,9,8,6,107,184,0.36,327,0,0,0,0,0,0,54,9,8,6,107,398,163,163,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11691
1952,46,1953-08-12,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10155
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9029
1952,48,1953-08-26,398,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,290,155,115,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,33.5,24.2,0.0,0.0,47.3,7948
1952,49,1953-09-02,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,159,119,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.6,25.4,0.0,0.0,49.1,8252
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7407
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6697
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6211
1952,53,1953-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6283
1953,2,1953-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5734
1953,4,1953-10-22,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1953,5,1953-10-29,275,40,6,4,3,54,107,0.39,168,0,0,0,0,0,0,40,6,4,3,54,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6282
1953,6,1953-11-05,272,40,6,4,3,53,106,0.39,166,0,0,0,0,0,0,40,6,4,3,53,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6212
1953,7,1953-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6691
1953,8,1953-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7138
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,144,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.6,0.0,0.0,0.93,0.92,0.0,0.0,31.3,26.1,0.0,0.0,50.0,8391
1953,10,1953-12-03,457,42,7,5,3,61,118,0.26,339,0,0,0,0,0,0,42,7,5,3,61,393,159,159,145,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,23.6,0.0,0.93,0.93,0.93,0.0,34.0,34.0,30.4,0.0,72.4,12157
1953,11,1953-12-10,503,43,7,5,3,63,124,0.25,378,0,0,0,0,0,0,43,7,5,3,63,436,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.7,13556
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,413,0,0,0,0,0,0,43,7,5,3,62,469,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14786
1953,13,1953-12-24,561,42,7,5,3,61,118,0.21,443,0,0,0,0,0,0,42,7,5,3,61,497,158,158,148,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,33.1,33.1,31.0,0.0,92.9,15598
1953,14,1953-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,167,167,167,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.5,34.5,34.5,0.0,103.6,17408
1953,15,1954-01-07,712,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19568
1953,16,1954-01-14,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,173,173,173,173,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.4,34.4,34.4,34.4,137.5,23099
1953,17,1954-01-21,854,46,7,6,4,76,139,0.16,715,0,0,0,0,0,0,46,7,6,4,76,774,178,178,178,178,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.9,23671
1953,18,1954-01-28,891,47,7,6,4,83,148,0.17,742,0,0,0,0,0,0,47,7,6,4,83,803,185,185,185,185,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,144.9,24344
1953,19,1954-02-04,984,49,8,7,5,93,162,0.16,822,0,0,0,0,0,0,49,8,7,5,93,886,205,205,205,205,990.0,967.8,0.47,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.5,26289
1953,20,1954-02-11,1037,49,8,7,5,93,162,0.16,863,12,3,0,0,0,6,52,8,7,5,99,932,215,215,215,215,990.0,968.0,0.51,0.24,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26948
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,867,65,20,3,2,1,37,65,10,8,6,121,952,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26681
1953,22,1954-02-25,1276,45,7,6,6,90,156,0.12,867,252,53,9,10,9,168,98,17,17,16,258,1001,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25800
1953,23,1954-03-04,1553,49,9,9,9,107,183,0.12,867,502,51,9,16,24,402,100,18,25,33,509,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.6,24636
1953,24,1954-03-11,1964,49,9,9,9,107,183,0.09,867,913,51,9,16,44,792,100,18,25,53,899,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.9,22996
1953,25,1954-03-18,2310,49,9,9,9,107,183,0.08,867,1259,51,9,16,61,1121,100,18,25,70,1228,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.1,21684
1953,26,1954-03-25,2846,49,9,9,9,107,183,0.06,867,1795,50,9,16,71,1648,100,18,25,80,1755,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,117.9,19800
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,867,2335,46,5,11,61,2212,100,18,25,80,2329,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.8,17936
1953,28,1954-04-08,3762,63,13,16,22,146,261,0.07,867,2632,36,4,8,57,2525,100,18,25,80,2671,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,100.6,16907
1953,29,1954-04-15,3583,70,14,18,25,168,295,0.08,867,2421,30,3,7,55,2325,100,18,25,80,2493,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,103.8,17438
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,867,2070,30,4,7,55,1974,100,18,25,80,2142,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,110.2,18521
1953,31,1954-04-29,2870,66,14,17,23,192,313,0.11,867,1689,33,4,7,56,1587,100,18,25,80,1779,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,117.3,19709
1953,32,1954-05-06,2583,65,14,17,23,202,321,0.12,867,1394,35,4,8,57,1290,100,18,25,80,1492,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.2,20700
1953,33,1954-05-13,2287,65,14,17,23,202,321,0.14,867,1098,35,4,8,57,994,100,18,25,80,1196,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,129.6,21767
1953,34,1954-05-20,2036,56,13,13,17,181,282,0.14,867,886,43,4,11,54,772,100,18,25,72,953,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.2,22713
1953,35,1954-05-27,1754,54,12,12,15,161,257,0.15,867,629,45,5,12,38,527,100,18,25,54,688,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.8,23821
1953,36,1954-06-03,1492,53,12,12,13,120,210,0.14,867,414,47,6,13,25,322,100,18,25,38,442,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24887
1953,37,1954-06-10,1224,53,12,12,13,120,210,0.17,867,146,33,5,8,9,90,86,17,20,22,210,992,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26031
1953,38,1954-06-17,1069,53,12,12,13,120,210,0.2,849,9,2,0,0,0,5,55,12,12,13,125,929,212,212,212,212,990.0,968.1,0.51,0.23,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26443
1953,39,1954-06-24,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,185,185,185,177,990.0,967.4,0.36,0.14,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.94,36.2,36.2,36.2,34.4,133.2,22375
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,178,178,178,0,990.0,966.7,0.27,0.08,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.6,18247
1953,41,1954-07-08,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,181,181,150,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,37.8,37.8,31.0,0.0,88.9,14933
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,367,0,0,0,0,0,0,50,10,9,9,108,436,183,183,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13018
1953,43,1954-07-22,505,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11406
1953,44,1954-07-29,463,48,8,7,6,97,168,0.36,295,0,0,0,0,0,0,48,8,7,6,97,359,147,147,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10557
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,278,0,0,0,0,0,0,48,8,6,5,91,341,139,139,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9958
1953,46,1954-08-12,409,54,9,8,6,107,184,0.45,225,0,0,0,0,0,0,54,9,8,6,107,296,128,114,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,27.2,24.0,0.0,0.0,47.8,8024
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7296
1953,48,1954-08-26,355,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,247,178,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6593
1953,49,1954-09-02,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7112
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
1953,51,1954-09-16,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5724
1953,52,1954-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4805
1953,53,1954-09-30,259,46,7,6,4,75,138,0.53,121,0,0,0,0,0,0,46,7,6,4,75,180,121,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,631
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4983
1954,2,1954-10-08,231,38,5,3,2,52,102,0.44,129,0,0,0,0,0,0,38,5,3,2,52,176,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4716
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4343
1954,4,1954-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4551
1954,5,1954-10-29,219,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1954,6,1954-11-05,233,36,5,3,2,47,93,0.4,140,0,0,0,0,0,0,36,5,3,2,47,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5183
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6166
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6448
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,210,0,0,0,0,0,0,36,5,3,2,49,255,148,109,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.91,0.0,0.0,32.4,23.3,0.0,0.0,45.7,7681
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,248,0,0,0,0,0,0,38,5,4,3,54,295,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.1,8922
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12091
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,401,0,0,0,0,0,0,39,5,4,3,57,451,169,169,146,0,990.0,965.8,0.19,0.05,989.8,23.8,23.8,23.6,0.0,0.94,0.94,0.93,0.0,36.0,36.0,30.7,0.0,85.1,14299
1954,13,1954-12-24,611,42,7,5,3,61,118,0.19,493,0,0,0,0,0,0,42,7,5,3,61,547,174,174,168,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,36.4,36.4,34.9,0.0,102.7,17257
1954,14,1954-12-31,694,45,7,5,3,73,136,0.2,558,0,0,0,0,0,0,45,7,5,3,73,616,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19147
1954,15,1955-01-07,834,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,188,188,188,182,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,35.8,137.2,23051
1954,16,1955-01-14,944,46,7,6,4,76,139,0.15,805,0,0,0,0,0,0,46,7,6,4,76,864,201,201,201,201,990.0,967.6,0.45,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.6,25974
1954,17,1955-01-21,1042,46,7,6,4,76,139,0.13,865,38,12,1,1,1,21,58,8,7,5,97,940,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.8,26848
1954,18,1955-01-28,1194,47,7,6,4,83,148,0.12,867,177,44,7,7,5,112,91,15,14,9,195,988,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.7,26162
1954,19,1955-02-04,1515,49,8,7,5,93,162,0.11,867,485,51,10,16,14,392,100,18,23,19,485,1009,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24797
1954,20,1955-02-11,2003,49,8,7,5,93,162,0.08,867,974,50,10,18,30,865,100,18,25,35,958,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,136.0,22844
1954,21,1955-02-18,2423,49,8,7,5,93,162,0.07,867,1393,51,10,18,43,1271,100,18,25,48,1364,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.6,21269
1954,22,1955-02-25,2648,53,9,9,8,114,195,0.07,867,1585,46,8,15,56,1457,100,18,25,64,1572,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,121.9,20471
1954,23,1955-03-04,2751,59,11,12,13,144,239,0.09,867,1645,41,7,13,67,1517,100,18,25,80,1661,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.7,20110
1954,24,1955-03-11,2735,59,11,12,13,144,239,0.09,867,1628,41,7,13,67,1500,100,18,25,80,1644,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,120.0,20167
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,867,1849,41,7,13,67,1721,100,18,25,80,1865,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.6,19426
1954,26,1955-03-25,3534,59,11,12,13,144,239,0.07,867,2427,41,6,13,67,2299,100,18,25,80,2443,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.7,17589
1954,27,1955-04-01,3695,70,14,18,25,168,295,0.08,867,2533,30,3,7,55,2437,100,18,25,80,2605,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,101.8,17103
1954,28,1955-04-08,3480,70,14,18,25,168,295,0.08,867,2317,30,4,7,55,2221,100,18,25,80,2389,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.7,17750
1954,29,1955-04-15,3245,70,14,18,25,168,295,0.09,867,2083,30,4,6,55,1987,100,18,25,80,2155,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,110.0,18480
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,867,1818,30,4,6,55,1722,100,18,25,80,1890,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.1,19338
1954,31,1955-04-29,2731,59,13,14,19,175,281,0.1,867,1581,40,4,10,60,1465,100,18,25,80,1640,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,120.1,20183
1954,32,1955-05-06,2501,55,13,13,17,178,276,0.11,867,1358,45,5,12,63,1233,100,18,25,80,1411,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.9,20988
1954,33,1955-05-13,2318,55,13,13,17,178,276,0.12,867,1174,44,5,12,63,1049,100,18,25,80,1227,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.9,21653
1954,34,1955-05-20,2187,55,13,13,17,178,276,0.13,867,1044,45,5,12,62,919,100,18,25,79,1097,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.8,22138
1954,35,1955-05-27,2019,57,12,13,16,170,270,0.13,867,881,43,5,11,54,766,100,18,25,71,937,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.6,22778
1954,36,1955-06-03,1788,62,12,14,16,153,257,0.14,867,663,38,6,11,41,567,100,18,25,57,720,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,141.0,23683
1954,37,1955-06-10,1561,62,12,14,16,153,257,0.16,867,436,38,6,11,27,354,100,18,25,43,507,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.4,24601
1954,38,1955-06-17,1343,62,12,14,16,153,257,0.19,867,218,36,5,9,13,153,98,17,23,29,306,1007,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25512
1954,39,1955-06-24,1133,62,12,14,16,153,257,0.23,852,24,5,1,1,1,14,67,13,15,17,167,948,213,213,213,213,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.8,26180
1954,40,1955-07-01,968,58,11,11,11,136,227,0.24,741,0,0,0,0,0,0,58,11,11,11,136,821,185,185,185,185,990.0,967.7,0.41,0.16,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,142.2,23884
1954,41,1955-07-08,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.0,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.1,19005
1954,42,1955-07-15,654,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,181,181,151,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,37.5,37.5,30.8,0.0,88.3,14829
1954,43,1955-07-22,571,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12202
1954,44,1955-07-29,523,55,9,9,8,119,202,0.39,320,0,0,0,0,0,0,55,9,9,8,119,395,160,160,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11459
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10529
1954,46,1955-08-12,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,136,136,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,28.8,28.8,0.0,0.0,57.6,9684
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.5,8477
1954,48,1955-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,181,115,0,0,990.0,965.2,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,39.5,24.4,0.0,0.0,46.5,7810
1954,49,1955-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,115,115,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8237
1954,50,1955-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7550
1954,51,1955-09-16,320,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6774
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
1954,53,1955-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6384
1955,2,1955-10-08,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5748
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5428
1955,4,1955-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1955,5,1955-10-29,265,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5898
1955,6,1955-11-05,266,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6009
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,180,114,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.0,24.2,0.0,0.0,43.5,7304
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,184,111,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.7,23.6,0.0,0.0,47.5,7974
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,116,116,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.5,8321
1955,10,1955-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,125,125,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.3,8958
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,302,0,0,0,0,0,0,38,5,4,3,55,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10953
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12232
1955,13,1955-12-24,476,38,5,4,3,54,104,0.22,372,0,0,0,0,0,0,38,5,4,3,54,419,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13408
1955,14,1955-12-31,538,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,471,200,200,144,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.7,0.0,0.95,0.95,0.93,0.0,42.6,42.6,30.3,0.0,89.5,15037
1955,15,1956-01-07,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,32.8,32.8,32.8,0.0,98.4,16535
1955,16,1956-01-14,654,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.2,18518
1955,17,1956-01-21,717,41,6,4,3,66,120,0.17,597,0,0,0,0,0,0,41,6,4,3,66,648,199,199,199,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.2,20365
1955,18,1956-01-28,808,41,6,4,3,71,127,0.16,681,0,0,0,0,0,0,41,6,4,3,71,734,178,178,178,171,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.4,35.4,35.4,34.1,135.4,22753
1955,19,1956-02-04,887,43,7,5,4,78,137,0.15,750,0,0,0,0,0,0,43,7,5,4,78,805,187,187,187,187,990.0,967.4,0.39,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.5,24615
1955,20,1956-02-11,990,43,7,5,4,78,137,0.14,840,12,3,0,0,0,7,46,7,5,4,85,900,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26529
1955,21,1956-02-18,1152,43,7,5,4,78,137,0.12,867,148,38,6,5,4,92,81,13,10,8,170,974,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26353
1955,22,1956-02-25,1850,47,8,7,6,96,166,0.09,867,816,52,9,17,31,705,100,18,24,38,802,1009,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.7,23471
1955,23,1956-03-03,3563,59,11,12,13,144,239,0.07,867,2456,41,6,13,67,2328,100,18,25,80,2472,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.6,17580
1955,24,1956-03-10,4521,59,11,12,13,144,239,0.05,867,3414,41,7,13,67,3286,100,18,25,80,3430,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,88.2,14814
1955,25,1956-03-17,4174,59,11,12,13,144,239,0.06,867,3067,41,7,13,67,2939,100,18,25,80,3083,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.4,23.4,23.4,23.4,93.7,15744
1955,26,1956-03-24,3751,59,11,12,13,144,239,0.06,867,2644,41,7,13,67,2516,100,18,25,80,2660,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,100.8,16941
1955,27,1956-03-31,3590,68,13,17,23,164,287,0.08,867,2435,31,4,7,56,2335,100,18,25,80,2499,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.7,17416
1955,28,1956-04-07,3633,70,14,18,25,168,295,0.08,867,2470,30,3,7,55,2374,100,18,25,80,2542,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,102.9,17289
1955,29,1956-04-14,3990,70,14,18,25,168,295,0.07,867,2827,30,4,7,55,2731,100,18,25,80,2899,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,24.2,24.2,24.2,24.2,96.7,16253
1955,30,1956-04-21,4572,70,14,18,25,168,295,0.06,867,3410,30,4,7,55,3314,100,18,25,80,3482,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,21.9,21.9,21.9,21.9,87.4,14686
1955,31,1956-04-28,5202,70,14,18,24,193,320,0.06,867,4014,29,4,7,55,3918,100,18,25,80,4111,1010,216,216,216,216,990.0,977.6,0.58,0.24,989.2,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,19.6,19.6,19.6,19.6,78.4,13171
1955,32,1956-05-05,5633,71,14,18,24,213,340,0.06,867,4426,29,4,7,56,4330,100,18,25,80,4543,1010,216,216,216,216,990.1,978.3,0.58,0.24,989.2,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,18.2,18.2,18.2,18.2,72.9,12241
1955,33,1956-05-12,5568,71,14,18,24,213,340,0.06,867,4360,29,4,7,56,4264,100,18,25,80,4477,1010,216,216,216,216,990.1,978.2,0.58,0.24,989.2,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,18.4,18.4,18.4,18.4,73.7,12379
1955,34,1956-05-19,5055,71,14,18,24,213,340,0.07,867,3847,29,4,7,56,3751,100,18,25,80,3964,1010,216,216,216,216,990.0,977.4,0.58,0.24,989.2,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,20.1,20.1,20.1,20.1,80.4,13513
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,867,2994,29,4,7,57,2896,100,18,25,80,3104,1010,216,216,216,216,990.0,976.0,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.4,23.4,23.4,23.4,93.4,15691
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,867,2428,33,5,10,63,2317,100,18,25,80,2498,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.7,17424
1955,37,1956-06-09,3008,67,13,15,17,181,293,0.1,867,1847,32,5,10,63,1736,100,18,25,80,1917,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.6,19253
1955,38,1956-06-16,2528,67,13,15,17,181,293,0.12,867,1367,33,5,10,63,1256,100,18,25,80,1437,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.4,20898
1955,39,1956-06-23,2129,67,13,15,17,181,293,0.14,867,968,33,5,10,55,864,100,18,25,72,1045,1010,216,216,216,216,990.0,971.5,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,133.1,22363
1955,40,1956-06-30,1794,63,12,13,13,158,261,0.15,867,665,36,5,11,34,576,100,18,25,48,735,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23660
1955,41,1956-07-07,1489,63,12,13,13,155,256,0.17,867,365,37,6,12,18,292,100,18,25,31,447,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.2,24899
1955,42,1956-07-14,1223,63,12,13,13,155,256,0.21,867,99,22,4,5,5,63,85,16,18,18,218,987,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26038
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,818,0,0,0,0,0,0,63,12,13,13,155,906,204,204,204,204,990.0,968.1,0.48,0.21,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.9,25688
1955,44,1956-07-28,919,60,11,11,10,138,232,0.25,686,0,0,0,0,0,0,60,11,11,10,138,769,179,179,179,173,990.0,967.5,0.36,0.14,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,34.9,34.9,34.9,33.7,133.6,22443
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,563,0,0,0,0,0,0,58,10,10,7,117,641,187,187,187,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.4,19048
1955,46,1956-08-11,662,58,10,10,7,117,202,0.31,460,0,0,0,0,0,0,58,10,10,7,117,538,173,173,157,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,35.7,35.7,32.2,0.0,94.5,15873
1955,47,1956-08-18,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13350
1955,48,1956-08-25,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11588
1955,49,1956-09-01,479,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12010
1955,50,1956-09-08,445,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10770
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,268,0,0,0,0,0,0,48,8,7,4,79,331,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,56.9,9566
1955,52,1956-09-22,386,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,50.9,8557
1955,53,1956-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,114,114,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.1,24.1,0.0,0.0,48.2,2314
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,120,120,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.2,8598
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,168,110,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.9,23.5,0.0,0.0,46.9,7884
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7231
1956,4,1956-10-22,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7265
1956,5,1956-10-29,315,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7452
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,270,150,114,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,32.8,24.3,0.0,0.0,46.7,7838
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,268,0,0,0,0,0,0,40,6,4,3,53,318,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.3,9630
1956,8,1956-11-19,405,41,6,5,3,55,111,0.28,294,0,0,0,0,0,0,41,6,5,3,55,347,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10640
1956,9,1956-11-26,457,42,7,6,3,58,117,0.26,340,0,0,0,0,0,0,42,7,6,3,58,396,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12302
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,413,0,0,0,0,0,0,44,8,6,4,64,471,206,206,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14783
1956,11,1956-12-10,544,44,8,6,4,64,126,0.23,418,0,0,0,0,0,0,44,8,6,4,64,476,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14954
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,423,0,0,0,0,0,0,43,7,5,3,62,480,211,211,0,0,990.0,965.9,0.2,0.05,989.7,23.5,23.5,0.0,0.0,0.95,0.95,0.0,0.0,45.0,45.0,0.0,0.0,90.1,15136
1956,13,1956-12-24,551,42,7,5,3,61,118,0.21,433,0,0,0,0,0,0,42,7,5,3,61,487,185,185,146,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,39.2,39.2,30.6,0.0,91.5,15368
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,462,0,0,0,0,0,0,45,7,5,3,73,520,154,154,154,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,32.1,32.1,32.1,0.0,96.2,16157
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,492,0,0,0,0,0,0,46,7,6,4,76,551,164,164,164,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.3,17183
1956,16,1957-01-14,641,46,7,6,4,76,139,0.22,502,0,0,0,0,0,0,46,7,6,4,76,561,167,167,167,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.7,34.7,34.7,0.0,104.1,17482
1956,17,1957-01-21,656,41,6,4,3,66,120,0.18,536,0,0,0,0,0,0,41,6,4,3,66,587,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.5,18567
1956,18,1957-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19153
1956,19,1957-02-04,743,43,7,5,4,78,137,0.18,606,0,0,0,0,0,0,43,7,5,4,78,661,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20528
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,692,0,0,0,0,0,0,36,6,5,4,54,739,173,173,173,173,990.0,967.0,0.35,0.14,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,34.4,34.4,34.4,34.4,137.8,23144
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,816,14,4,0,0,0,8,44,7,5,4,76,873,204,204,204,204,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.4,26113
1956,22,1957-02-25,3535,49,8,8,7,106,180,0.07,867,2487,49,8,13,39,2375,99,17,21,47,2481,1006,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.77,0.77,0.77,0.77,26.2,26.2,26.2,26.2,105.0,17636
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,867,7785,41,7,13,67,7657,100,18,25,80,7801,1010,216,216,216,216,990.5,981.8,0.58,0.24,989.7,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8400,68,14,17,21,195,315,0.04,867,7217,32,4,8,59,7114,100,18,25,80,7309,1010,216,216,216,216,990.4,981.5,0.58,0.24,989.6,7.8,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,867,5652,32,4,8,59,5549,100,18,25,80,5744,1010,216,216,216,216,990.2,980.0,0.58,0.24,989.3,9.0,9.0,9.0,9.0,0.12,0.12,0.12,0.12,2.4,2.4,2.4,2.4,9.6,1619
1956,26,1957-03-25,5443,68,14,17,21,195,315,0.06,867,4261,31,4,7,59,4158,100,18,25,80,4353,1010,216,216,216,216,990.0,978.0,0.58,0.24,989.2,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,18.8,18.8,18.8,18.8,75.3,12656
1956,27,1957-04-01,4434,84,14,20,27,219,364,0.08,867,3202,16,4,5,52,3124,100,18,25,80,3343,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,22.4,22.4,22.4,22.4,89.6,15052
1956,28,1957-04-08,3878,76,14,18,25,189,324,0.08,867,2685,24,4,6,54,2597,100,18,25,80,2787,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,98.7,16573
1956,29,1957-04-15,3467,70,14,18,25,168,295,0.09,867,2304,30,3,7,55,2208,100,18,25,80,2376,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,105.9,17789
1956,30,1957-04-22,3056,70,14,18,25,168,295,0.1,867,1893,30,4,6,55,1797,100,18,25,80,1965,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.7,19094
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,867,1514,40,4,10,60,1397,100,18,25,80,1572,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.5,20419
1956,32,1957-05-06,2306,55,13,13,17,178,276,0.12,867,1162,45,5,12,63,1037,100,18,25,80,1215,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.2,21699
1956,33,1957-05-13,2010,55,13,13,17,178,276,0.14,867,866,45,5,12,53,751,100,18,25,70,929,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,135.8,22814
1956,34,1957-05-20,1755,55,13,13,17,178,276,0.16,867,611,45,5,12,37,511,100,18,25,54,689,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.8,23816
1956,35,1957-05-27,1491,54,12,12,15,161,257,0.17,867,366,45,5,12,22,280,100,18,25,38,442,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.2,24890
1956,36,1957-06-03,1268,53,12,12,13,120,210,0.17,867,190,40,6,10,11,121,93,18,22,24,241,1001,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.8,25835
1956,37,1957-06-10,1120,53,12,12,13,120,210,0.19,866,43,10,2,2,2,24,63,14,14,15,144,959,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.0,26540
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,772,0,0,0,0,0,0,53,12,12,13,120,849,193,193,193,193,990.0,967.8,0.43,0.18,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,147.6,24795
1956,39,1957-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,191,191,191,167,990.0,967.1,0.32,0.12,989.6,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,37.9,37.9,37.9,32.8,122.9,20654
1956,40,1957-07-01,701,50,10,9,9,108,186,0.27,515,0,0,0,0,0,0,50,10,9,9,108,584,171,171,171,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.3,17695
1956,41,1957-07-08,615,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,182,182,149,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.1,38.1,30.8,0.0,89.5,15029
1956,42,1957-07-15,562,51,10,9,9,112,191,0.34,370,0,0,0,0,0,0,51,10,9,9,112,441,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13108
1956,43,1957-07-22,523,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10487
1956,44,1957-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,138,138,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9846
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9448
1956,46,1957-08-12,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8472
1956,47,1957-08-19,392,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,177,110,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,38.7,23.2,0.0,0.0,45.3,7609
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,192,0,0,0,0,0,0,52,8,7,5,102,262,177,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,38.6,23.2,0.0,0.0,41.9,7045
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,193,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,42.8,23.2,0.0,0.0,46.1,7737
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6974
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6334
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
1956,53,1957-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1957,1,1957-10-01,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6753
1957,4,1957-10-22,308,41,6,4,3,56,110,0.36,198,0,0,0,0,0,0,41,6,4,3,56,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7420
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7499
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7987
1957,7,1957-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,112,112,0,0,990.0,965.0,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,23.9,23.9,0.0,0.0,47.8,8023
1957,8,1957-11-19,340,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,117,117,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8394
1957,9,1957-11-26,372,40,6,4,3,55,109,0.29,263,0,0,0,0,0,0,40,6,4,3,55,314,131,131,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9491
1957,10,1957-12-03,371,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,307,126,126,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9089
1957,11,1957-12-10,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12773
1957,12,1957-12-17,631,42,7,5,3,62,121,0.19,510,0,0,0,0,0,0,42,7,5,3,62,566,170,170,170,0,990.0,966.3,0.24,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.2,35.2,35.2,0.0,105.7,17753
1957,13,1957-12-24,738,44,8,6,4,64,126,0.17,612,0,0,0,0,0,0,44,8,6,4,64,670,195,195,195,177,990.0,966.7,0.31,0.11,989.6,22.6,22.6,22.6,22.1,0.94,0.94,0.94,0.94,39.5,39.5,39.5,35.0,123.5,20744
1957,14,1957-12-31,1011,48,8,6,4,78,146,0.15,803,60,12,2,2,2,40,61,10,9,6,119,885,200,200,200,200,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.2,25403
1957,15,1958-01-07,1369,49,8,7,5,81,150,0.11,867,352,51,9,15,11,264,100,17,22,16,345,1007,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.2,25401
1957,16,1958-01-14,1435,49,8,7,5,81,150,0.1,867,418,51,10,17,13,325,100,18,24,18,406,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25120
1957,17,1958-01-21,1738,49,8,7,5,81,150,0.09,867,720,50,10,18,24,617,100,18,25,29,698,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.2,23893
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,867,2904,48,9,16,67,2762,100,18,25,74,2857,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.88,0.88,0.88,0.88,24.7,24.7,24.7,24.7,98.9,16621
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,867,7100,45,8,15,72,6960,100,18,25,80,7074,1010,216,216,216,216,990.4,981.2,0.58,0.24,989.6,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8810,55,10,10,8,114,197,0.02,867,7745,45,8,15,72,7605,100,18,25,80,7719,1010,216,216,216,216,990.5,981.8,0.58,0.24,989.7,7.6,7.6,7.6,7.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,867,8768,45,8,15,72,8628,100,18,25,80,8742,1010,216,216,216,216,990.8,982.3,0.58,0.24,989.9,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,867,8524,39,6,12,66,8400,100,18,25,80,8548,1010,216,216,216,216,990.7,982.2,0.58,0.24,989.9,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9199,68,14,17,21,195,315,0.03,867,8016,32,4,8,59,7913,100,18,25,80,8108,1010,216,216,216,216,990.6,982.0,0.58,0.24,989.8,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8410,68,14,17,21,195,315,0.04,867,7227,32,4,8,59,7124,100,18,25,80,7319,1010,216,216,216,216,990.4,981.5,0.58,0.24,989.6,7.8,7.8,7.8,7.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7367,68,14,17,21,195,315,0.04,867,6184,32,4,8,59,6081,100,18,25,80,6276,1010,216,216,216,216,990.2,980.6,0.58,0.24,989.4,8.4,8.4,8.4,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6408,68,14,17,21,195,315,0.05,867,5225,31,4,7,59,5122,100,18,25,80,5317,1010,216,216,216,216,990.1,979.4,0.58,0.24,989.3,9.5,9.5,9.5,9.5,0.23,0.23,0.23,0.23,4.9,4.9,4.9,4.9,19.6,3289
