WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,27,1958-04-01,5410,84,14,20,27,219,364,0.07,867,4178,15,4,4,53,4100,100,18,25,80,4319,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,18.9,18.9,18.9,18.9,75.7,12723
1957,28,1958-04-08,4465,76,14,18,25,189,324,0.07,867,3273,24,4,6,54,3184,100,18,25,80,3374,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.3,22.3,22.3,22.3,89.1,14970
1957,29,1958-04-15,3839,70,14,18,25,168,295,0.08,867,2676,30,3,7,55,2580,100,18,25,80,2748,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.3,16688
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,867,2171,29,4,7,55,2075,100,18,25,80,2243,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.4,18204
1957,31,1958-04-29,2847,66,14,17,23,192,313,0.11,867,1666,33,4,7,56,1564,100,18,25,80,1756,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,117.8,19789
1957,32,1958-05-06,2478,62,13,15,21,195,308,0.12,867,1302,37,4,9,58,1192,100,18,25,80,1387,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.4,21073
1957,33,1958-05-13,2177,55,13,13,17,178,276,0.13,867,1034,45,5,12,61,910,100,18,25,78,1088,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.0,22176
1957,34,1958-05-20,1892,55,13,13,17,178,276,0.15,867,748,45,5,12,46,640,100,18,25,63,818,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23274
1957,35,1958-05-27,1598,54,12,12,15,161,257,0.16,867,473,45,5,12,29,380,100,18,25,45,542,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.6,24452
1957,36,1958-06-03,1326,53,12,12,13,120,210,0.16,867,248,44,5,11,15,170,97,18,23,28,290,1006,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25585
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,867,60,15,3,3,3,34,68,15,15,16,154,966,216,216,216,216,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26423
1957,38,1958-06-17,998,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,197,197,197,197,990.0,967.8,0.45,0.19,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.0,25197
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,190,190,190,169,990.0,967.2,0.33,0.12,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,37.5,37.5,37.5,33.2,126.8,21301
1957,40,1958-07-01,749,50,10,9,9,108,186,0.25,563,0,0,0,0,0,0,50,10,9,9,108,632,187,187,187,0,990.0,966.8,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.7,19102
1957,41,1958-07-08,684,54,10,10,10,124,209,0.31,475,0,0,0,0,0,0,54,10,10,10,124,550,158,158,158,0,990.0,966.5,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,32.4,32.4,32.4,0.0,97.2,16329
1957,42,1958-07-15,635,58,11,11,11,136,227,0.36,408,0,0,0,0,0,0,58,11,11,11,136,488,204,204,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,84.9,14263
1957,43,1958-07-22,590,58,11,11,11,136,227,0.38,363,0,0,0,0,0,0,58,11,11,11,136,443,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12786
1957,44,1958-07-29,561,55,9,9,8,119,202,0.36,358,0,0,0,0,0,0,55,9,9,8,119,433,179,179,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12703
1957,45,1958-08-05,542,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12757
1957,46,1958-08-12,512,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11738
1957,47,1958-08-19,482,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10125
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9538
1957,49,1958-09-02,443,48,8,7,4,79,146,0.33,297,0,0,0,0,0,0,48,8,7,4,79,360,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.8,10717
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,29.0,29.0,0.0,0.0,58.1,9759
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.1,8750
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8231
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,113,113,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,23.9,23.9,0.0,0.0,47.9,1149
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8529
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8396
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,195,115,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.2,24.4,0.0,0.0,46.7,7841
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,125,111,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,26.9,23.8,0.0,0.0,47.3,7940
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9255
1958,6,1958-11-05,392,42,7,6,3,56,114,0.29,278,0,0,0,0,0,0,42,7,6,3,56,333,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10021
1958,7,1958-11-12,399,42,7,6,3,56,114,0.29,285,0,0,0,0,0,0,42,7,6,3,56,340,142,142,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10312
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.7,11034
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12408
1958,10,1958-12-03,547,44,8,6,4,64,126,0.23,421,0,0,0,0,0,0,44,8,6,4,64,479,190,190,145,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.3,40.3,30.5,0.0,89.2,14988
1958,11,1958-12-10,635,44,8,6,4,64,126,0.2,509,0,0,0,0,0,0,44,8,6,4,64,567,169,169,169,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.2,17667
1958,12,1958-12-17,693,44,8,6,4,64,126,0.18,567,0,0,0,0,0,0,44,8,6,4,64,625,189,189,189,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.9,19466
1958,13,1958-12-24,852,44,8,6,4,64,126,0.15,726,0,0,0,0,0,0,44,8,6,4,64,784,203,203,203,201,990.0,967.2,0.39,0.16,989.4,21.9,21.9,21.9,21.5,0.94,0.94,0.94,0.94,39.9,39.9,39.9,38.6,141.8,23816
1958,14,1958-12-31,910,48,8,6,4,78,146,0.16,763,0,0,0,0,0,0,48,8,6,4,78,826,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.2,24895
1958,15,1959-01-07,857,49,8,7,5,81,150,0.18,707,0,0,0,0,0,0,49,8,7,5,81,771,176,176,176,176,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,34.8,34.8,34.8,34.8,139.1,23373
1958,16,1959-01-14,819,49,8,7,5,81,150,0.18,669,0,0,0,0,0,0,49,8,7,5,81,733,167,167,167,167,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.2,22201
1958,17,1959-01-21,839,46,7,6,4,76,139,0.17,700,0,0,0,0,0,0,46,7,6,4,76,759,175,175,175,175,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.5,23270
1958,18,1959-01-28,879,47,7,6,4,83,148,0.17,730,0,0,0,0,0,0,47,7,6,4,83,792,182,182,182,182,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.1,24036
1958,19,1959-02-04,929,49,8,7,5,93,162,0.17,767,0,0,0,0,0,0,49,8,7,5,93,831,191,191,191,191,990.0,967.5,0.42,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.3,24908
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,862,31,9,1,1,0,17,58,9,8,5,110,938,215,215,215,215,990.0,968.0,0.51,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.4,26772
1958,21,1959-02-18,1093,45,7,5,4,84,147,0.14,867,78,24,3,3,2,44,69,11,8,6,129,957,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26622
1958,22,1959-02-25,1124,45,7,6,6,90,156,0.14,867,99,29,5,4,3,57,75,12,10,9,147,966,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.6,26483
1958,23,1959-03-04,1303,49,9,9,9,107,183,0.14,867,252,45,8,11,12,174,94,17,20,21,281,1000,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25687
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,867,1005,51,9,16,48,880,100,18,25,57,987,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,135.0,22677
1958,25,1959-03-18,3729,54,10,10,11,128,215,0.06,867,2647,45,7,14,68,2510,100,18,25,80,2639,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,101.5,17054
1958,26,1959-03-25,4344,59,11,12,13,144,239,0.06,867,3237,41,7,13,67,3109,100,18,25,80,3253,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.7,22.7,22.7,22.7,91.0,15281
1958,27,1959-04-01,3898,70,14,18,25,168,295,0.08,867,2735,30,4,7,54,2639,100,18,25,80,2807,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.6,24.6,24.6,24.6,98.3,16518
1958,28,1959-04-08,3418,70,14,18,25,168,295,0.09,867,2256,30,4,6,55,2160,100,18,25,80,2328,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.8,17941
1958,29,1959-04-15,2961,67,13,17,24,160,283,0.1,867,1809,32,4,7,55,1709,100,18,25,80,1870,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.5,19407
1958,30,1959-04-22,2593,54,13,14,19,117,217,0.08,867,1509,46,5,11,61,1386,100,18,25,80,1503,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,123.0,20662
1958,31,1959-04-29,2321,54,13,13,17,160,259,0.11,867,1194,45,5,11,62,1069,100,18,25,80,1230,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.8,21643
1958,32,1959-05-06,2114,55,13,13,17,178,276,0.13,867,970,45,5,12,59,848,100,18,25,76,1026,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.4,22417
1958,33,1959-05-13,1892,55,13,13,17,178,276,0.15,867,748,45,5,12,46,640,100,18,25,63,818,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23273
1958,34,1959-05-20,1658,55,13,13,17,178,276,0.17,867,514,45,5,12,31,420,100,18,25,48,598,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.1,24207
1958,35,1959-05-27,1440,52,12,11,14,152,243,0.17,867,329,47,5,13,19,243,100,18,25,34,395,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25100
1958,36,1959-06-03,1215,45,10,9,9,88,161,0.13,867,187,46,7,10,10,112,91,17,19,19,200,996,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26062
1958,37,1959-06-10,1087,51,11,11,12,115,203,0.19,856,28,7,1,1,1,15,59,13,13,14,131,942,214,214,214,214,990.0,968.2,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26451
1958,38,1959-06-17,886,53,12,12,13,120,210,0.24,676,0,0,0,0,0,0,53,12,12,13,120,753,191,191,191,179,990.0,967.4,0.36,0.14,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,34.9,132.2,22214
1958,39,1959-06-24,713,53,12,12,13,120,210,0.3,503,0,0,0,0,0,0,53,12,12,13,120,580,167,167,167,0,990.0,966.6,0.25,0.07,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.3,17184
1958,40,1959-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,188,188,150,0,990.0,966.2,0.21,0.05,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,39.5,39.5,31.1,0.0,87.8,14755
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12667
1958,42,1959-07-15,497,50,10,9,9,108,186,0.37,311,0,0,0,0,0,0,50,10,9,9,108,380,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11133
1958,43,1959-07-22,466,50,10,9,9,108,186,0.4,280,0,0,0,0,0,0,50,10,9,9,108,349,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9980
1958,44,1959-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9502
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9092
1958,46,1959-08-12,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,114,114,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.1,24.1,0.0,0.0,48.2,8097
1958,47,1959-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,188,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,41.5,23.0,0.0,0.0,44.7,7515
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6873
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7230
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6510
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5635
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5144
1958,53,1959-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1959,1,1959-10-01,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5072
1959,2,1959-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4215
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3869
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3699
1959,5,1959-10-29,200,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,160,120,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4443
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5693
1959,7,1959-11-12,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5362
1959,8,1959-11-19,256,36,5,3,2,47,93,0.37,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6058
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,224,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6806
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,131,118,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,28.5,25.2,0.0,0.0,50.1,8415
1959,11,1959-12-10,373,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9871
1959,12,1959-12-17,434,38,5,4,3,54,104,0.24,330,0,0,0,0,0,0,38,5,4,3,54,377,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12023
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.3,13650
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15095
1959,15,1960-01-07,550,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,204,204,146,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.95,0.95,0.93,0.0,43.4,43.4,30.7,0.0,91.3,15334
1959,16,1960-01-14,576,41,6,4,3,66,120,0.21,456,0,0,0,0,0,0,41,6,4,3,66,507,152,152,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.7,31.7,31.7,0.0,95.0,15951
1959,17,1960-01-21,619,41,6,4,3,66,120,0.19,499,0,0,0,0,0,0,41,6,4,3,66,550,166,166,166,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,34.6,34.6,34.6,0.0,103.8,17444
1959,18,1960-01-28,684,41,6,4,3,71,127,0.19,557,0,0,0,0,0,0,41,6,4,3,71,609,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.0,19152
1959,19,1960-02-04,748,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20683
1959,20,1960-02-11,806,43,7,5,4,78,137,0.17,669,0,0,0,0,0,0,43,7,5,4,78,724,182,182,182,170,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,36.4,36.4,36.4,33.9,133.3,22399
1959,21,1960-02-18,853,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,785,183,183,183,183,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24272
1959,22,1960-02-25,931,37,6,5,4,57,111,0.12,819,0,0,0,0,0,0,37,6,5,4,57,868,204,204,204,204,990.0,967.5,0.45,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.5,26453
1959,23,1960-03-03,1154,41,8,7,6,67,129,0.11,867,157,42,7,8,7,91,83,15,15,13,158,982,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26338
1959,24,1960-03-10,1932,47,8,8,8,101,175,0.09,867,889,52,9,16,43,768,100,18,25,52,869,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.8,23152
1959,25,1960-03-17,3036,53,9,10,10,122,207,0.07,867,1961,46,8,14,69,1822,100,18,25,80,1945,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.2,19180
1959,26,1960-03-24,3828,59,11,12,13,144,239,0.06,867,2721,41,7,13,67,2593,100,18,25,80,2737,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,99.5,16718
1959,27,1960-03-31,4280,68,13,17,23,164,287,0.07,867,3125,31,4,7,56,3025,100,18,25,80,3189,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,23.0,23.0,23.0,23.0,92.0,15457
1959,28,1960-04-07,4576,70,14,18,25,168,295,0.06,867,3413,30,4,7,55,3317,100,18,25,80,3485,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,21.8,21.8,21.8,21.8,87.3,14671
1959,29,1960-04-14,4177,70,14,18,25,168,295,0.07,867,3015,30,4,7,55,2919,100,18,25,80,3087,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.4,23.4,23.4,23.4,93.7,15736
1959,30,1960-04-21,3630,70,14,18,25,168,295,0.08,867,2467,30,3,7,55,2371,100,18,25,80,2539,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,103.0,17303
1959,31,1960-04-28,3022,67,14,17,23,187,309,0.1,867,1845,32,4,7,56,1744,100,18,25,80,1932,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.6,28.6,28.6,28.6,114.3,19207
1959,32,1960-05-05,2524,63,13,16,22,198,314,0.12,867,1342,36,4,8,57,1235,100,18,25,80,1433,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.5,20911
1959,33,1960-05-12,2206,55,13,13,17,178,276,0.13,867,1062,45,5,12,62,938,100,18,25,79,1116,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.4,22068
1959,34,1960-05-19,1982,55,13,13,17,178,276,0.14,867,838,45,5,12,51,725,100,18,25,68,903,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.4,22921
1959,35,1960-05-26,1766,54,12,12,16,169,266,0.15,867,632,45,5,12,38,530,100,18,25,55,700,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.5,23770
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,867,482,47,6,13,29,386,100,18,25,42,506,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.5,24606
1959,37,1960-06-09,1360,53,12,12,13,120,210,0.15,867,282,47,6,12,17,199,100,18,24,30,319,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.4,25436
1959,38,1960-06-16,1171,55,12,12,13,129,223,0.19,866,81,20,4,4,5,47,76,16,17,18,176,976,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26287
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,197,197,197,197,990.0,968.0,0.46,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.9,25009
1959,40,1960-06-30,874,58,11,11,11,138,231,0.27,643,0,0,0,0,0,0,58,11,11,11,138,724,189,189,189,173,990.0,967.3,0.34,0.12,989.5,22.0,22.0,22.0,21.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,33.7,126.3,21220
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,170,170,163,0,990.0,966.6,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,34.7,34.7,33.2,0.0,97.9,16448
1959,42,1960-07-14,588,58,11,11,11,136,227,0.39,361,0,0,0,0,0,0,58,11,11,11,136,441,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12742
1959,43,1960-07-21,532,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10841
1959,44,1960-07-28,476,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,133,133,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9445
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,54.9,9225
1959,46,1960-08-11,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,24.6,24.6,0.0,0.0,49.2,8271
1959,47,1960-08-18,388,54,9,8,6,107,184,0.47,204,0,0,0,0,0,0,54,9,8,6,107,275,189,109,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,41.4,22.9,0.0,0.0,44.7,7506
1959,48,1960-08-25,360,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6519
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7266
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6469
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,205,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5458
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5413
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1367
1960,1,1960-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5413
1960,2,1960-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
1960,3,1960-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4201
1960,4,1960-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3834
1960,5,1960-10-29,224,36,5,3,2,48,94,0.42,129,0,0,0,0,0,0,36,5,3,2,48,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4769
1960,6,1960-11-05,242,36,5,3,2,47,93,0.38,149,0,0,0,0,0,0,36,5,3,2,47,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5554
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,172,114,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,37.8,24.6,0.0,0.0,48.3,8121
1960,9,1960-11-26,352,40,6,4,3,55,109,0.31,243,0,0,0,0,0,0,40,6,4,3,55,294,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8736
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,126,126,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9031
1960,11,1960-12-10,381,38,5,4,3,55,106,0.28,275,0,0,0,0,0,0,38,5,4,3,55,323,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9906
1960,12,1960-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10418
1960,13,1960-12-24,429,38,5,4,3,54,104,0.24,325,0,0,0,0,0,0,38,5,4,3,54,372,162,162,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11828
1960,14,1960-12-31,465,40,5,4,3,64,117,0.25,348,0,0,0,0,0,0,40,5,4,3,64,398,174,174,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12568
1960,15,1961-01-07,538,41,6,4,3,66,120,0.22,418,0,0,0,0,0,0,41,6,4,3,66,469,177,177,148,0,990.0,965.9,0.2,0.05,989.7,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,37.5,37.5,31.0,0.0,88.4,14843
1960,16,1961-01-14,584,41,6,4,3,66,120,0.21,464,0,0,0,0,0,0,41,6,4,3,66,515,154,154,154,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,32.4,32.4,32.4,0.0,97.1,16310
1960,17,1961-01-21,686,41,6,4,3,66,120,0.18,566,0,0,0,0,0,0,41,6,4,3,66,617,188,188,188,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.7,19438
1960,18,1961-01-28,753,41,6,4,3,71,127,0.17,625,0,0,0,0,0,0,41,6,4,3,71,678,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21116
1960,19,1961-02-04,820,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,178,178,178,172,990.0,967.1,0.34,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.4,35.4,35.4,34.2,135.5,22758
1960,20,1961-02-11,867,43,7,5,4,78,137,0.16,730,0,0,0,0,0,0,43,7,5,4,78,785,182,182,182,182,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.3,24076
1960,21,1961-02-18,926,43,7,5,4,78,137,0.15,788,1,0,0,0,0,0,43,7,5,4,78,843,197,197,197,197,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.6,25476
1960,22,1961-02-25,1099,45,7,6,6,90,156,0.14,867,75,21,3,3,2,43,67,11,9,9,133,956,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26596
1960,23,1961-03-04,1362,49,9,9,9,107,183,0.14,867,312,49,8,13,15,225,98,17,22,24,332,1005,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25432
1960,24,1961-03-11,1943,49,9,9,9,107,183,0.1,867,893,51,9,16,43,773,100,18,25,52,880,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.4,23089
1960,25,1961-03-18,3132,49,9,9,9,107,183,0.06,867,2081,50,9,16,71,1934,100,18,25,80,2041,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.5,18896
1960,26,1961-03-25,4677,49,9,9,9,107,183,0.04,867,3626,51,9,16,71,3479,100,18,25,80,3586,1010,216,216,216,216,990.0,976.8,0.58,0.24,989.2,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,21.5,21.5,21.5,21.5,86.1,14460
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,867,4563,30,4,7,55,4467,100,18,25,80,4635,1010,216,216,216,216,990.1,978.4,0.58,0.24,989.2,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,17.9,17.9,17.9,17.9,71.8,12055
1960,28,1961-04-08,5978,78,14,19,26,197,334,0.06,867,4776,22,4,5,53,4690,100,18,25,80,4887,1010,216,216,216,216,990.1,978.8,0.58,0.24,989.3,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,17.2,17.2,17.2,17.2,68.7,11544
1960,29,1961-04-15,5896,84,14,20,27,219,364,0.06,867,4664,16,4,5,53,4586,100,18,25,80,4805,1010,216,216,216,216,990.1,978.7,0.58,0.24,989.3,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,17.4,17.4,17.4,17.4,69.7,11711
1960,30,1961-04-22,5286,84,14,20,27,219,364,0.07,867,4054,16,4,5,53,3976,100,18,25,80,4195,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.3,19.3,19.3,19.3,77.3,12990
1960,31,1961-04-29,4425,74,14,18,24,214,346,0.08,867,3210,25,3,6,55,3119,100,18,25,80,3334,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,22.4,22.4,22.4,22.4,89.8,15078
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,867,2596,28,3,7,56,2500,100,18,25,80,2713,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,99.9,16789
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,867,2147,29,4,7,56,2051,100,18,25,80,2264,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.0,18139
1960,34,1961-05-20,2894,71,14,18,24,213,340,0.12,867,1686,29,4,7,56,1590,100,18,25,80,1803,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,29.2,29.2,29.2,29.2,116.9,19631
1960,35,1961-05-27,2480,69,13,17,22,203,326,0.13,867,1285,30,4,7,58,1185,100,18,25,80,1389,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.4,21068
1960,36,1961-06-03,2159,67,13,15,17,181,293,0.14,867,998,33,5,10,57,892,100,18,25,74,1073,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.4,22246
1960,37,1961-06-10,1913,62,12,14,16,157,262,0.14,867,783,37,5,10,48,681,100,18,25,64,838,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.0,23191
1960,38,1961-06-17,1649,64,12,14,16,165,272,0.17,867,509,35,5,10,30,426,100,18,25,47,591,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.3,24242
1960,39,1961-06-24,1411,67,13,15,17,181,293,0.21,867,250,32,5,9,14,189,99,18,24,31,370,1009,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.2,25226
1960,40,1961-07-01,1184,63,12,13,13,155,256,0.22,867,60,14,2,3,3,36,77,14,16,16,191,976,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26256
1960,41,1961-07-08,1044,63,12,13,13,155,256,0.25,788,0,0,0,0,0,0,63,12,13,13,155,876,197,197,197,197,990.0,968.0,0.46,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.6,24966
1960,42,1961-07-15,907,63,12,13,13,155,256,0.28,651,0,0,0,0,0,0,63,12,13,13,155,739,192,192,192,172,990.0,967.5,0.35,0.13,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,37.6,37.6,37.6,33.5,127.1,21349
1960,43,1961-07-22,754,63,12,13,13,155,256,0.34,498,0,0,0,0,0,0,63,12,13,13,155,586,166,166,166,0,990.0,966.8,0.26,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,33.5,33.5,33.5,0.0,100.5,16879
1960,44,1961-07-29,647,60,10,11,9,133,225,0.35,422,0,0,0,0,0,0,60,10,11,9,133,505,180,180,145,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,37.3,37.3,29.9,0.0,87.4,14676
1960,45,1961-08-05,578,58,10,10,7,117,202,0.35,376,0,0,0,0,0,0,58,10,10,7,117,454,188,188,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13281
1960,46,1961-08-12,520,58,10,10,7,117,202,0.39,318,0,0,0,0,0,0,58,10,10,7,117,396,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11337
1960,47,1961-08-19,472,55,9,8,6,109,189,0.4,283,0,0,0,0,0,0,55,9,8,6,109,356,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10086
1960,48,1961-08-26,440,52,8,7,5,102,177,0.4,263,0,0,0,0,0,0,52,8,7,5,102,332,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9331
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.3,9628
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.7,25.7,0.0,0.0,51.3,8626
1960,51,1961-09-16,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,180,114,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.92,0.0,0.0,39.7,24.3,0.0,0.0,46.6,7834
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7175
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,977
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7039
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6155
1961,3,1961-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1961,4,1961-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,166,0,0,0,0,0,0,40,6,4,3,54,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6216
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6809
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,159,115,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,34.8,24.8,0.0,0.0,48.9,8214
1961,8,1961-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9538
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11145
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.7,11882
1961,11,1961-12-10,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12790
1961,12,1961-12-17,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.9,13753
1961,13,1961-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,193,193,148,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,41.0,41.0,31.0,0.0,90.9,15268
1961,14,1961-12-31,623,45,7,5,3,73,136,0.22,487,0,0,0,0,0,0,45,7,5,3,73,545,162,162,162,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,33.6,33.6,33.6,0.0,100.8,16929
1961,15,1962-01-07,715,46,7,6,4,76,139,0.19,576,0,0,0,0,0,0,46,7,6,4,76,635,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.0,19651
1961,16,1962-01-14,884,46,7,6,4,76,139,0.16,745,0,0,0,0,0,0,46,7,6,4,76,804,186,186,186,186,990.0,967.4,0.4,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.5,24448
1961,17,1962-01-21,1061,46,7,6,4,76,139,0.13,865,56,18,2,2,1,31,64,9,8,5,107,948,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26761
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,867,226,51,9,9,6,148,99,16,16,11,232,1000,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25941
1961,19,1962-02-04,1571,49,8,7,5,93,162,0.1,867,541,51,10,17,16,445,100,18,24,21,538,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24565
1961,20,1962-02-11,1924,49,8,7,5,93,162,0.08,867,895,51,10,18,27,788,100,18,25,32,881,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.8,23147
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,867,1209,51,10,18,37,1093,100,18,25,42,1186,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.6,21947
1961,22,1962-02-25,3030,53,9,9,8,114,195,0.06,867,1967,46,8,15,58,1837,100,18,25,67,1952,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.6,28.6,28.6,28.6,114.4,19213
1961,23,1962-03-04,4251,59,11,12,13,144,239,0.06,867,3144,41,7,13,67,3016,100,18,25,80,3160,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,23.1,23.1,23.1,23.1,92.5,15535
1961,24,1962-03-11,4472,68,14,17,21,195,315,0.07,867,3289,32,4,8,59,3186,100,18,25,80,3381,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,88.9,14942
1961,25,1962-03-18,4345,62,12,14,16,165,271,0.06,867,3206,37,5,10,63,3088,100,18,25,80,3254,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.7,22.7,22.7,22.7,90.9,15277
1961,26,1962-03-25,4758,59,11,12,13,144,239,0.05,867,3651,41,7,13,67,3523,100,18,25,80,3667,1010,216,216,216,216,990.0,976.9,0.58,0.24,989.2,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,21.2,21.2,21.2,21.2,84.7,14226
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,867,4269,29,4,6,55,4173,100,18,25,80,4341,1010,216,216,216,216,990.0,978.0,0.58,0.24,989.2,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,18.9,18.9,18.9,18.9,75.4,12667
1961,28,1962-04-08,5510,78,14,19,26,197,334,0.06,867,4308,21,4,5,53,4222,100,18,25,80,4419,1010,216,216,216,216,990.0,978.1,0.58,0.24,989.2,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,18.6,18.6,18.6,18.6,74.4,12500
1961,29,1962-04-15,5341,84,14,20,27,219,364,0.07,867,4109,15,4,5,53,4031,100,18,25,80,4250,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.1,19.1,19.1,19.1,76.6,12863
1961,30,1962-04-22,4857,84,14,20,27,219,364,0.08,867,3626,16,4,5,53,3548,100,18,25,80,3767,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,20.8,20.8,20.8,20.8,83.2,13976
1961,31,1962-04-29,4312,74,14,18,24,214,346,0.08,867,3097,25,4,6,55,3006,100,18,25,80,3221,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,22.9,22.9,22.9,22.9,91.5,15372
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,867,2650,28,4,7,56,2554,100,18,25,80,2767,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,99.0,16630
1961,33,1962-05-13,3476,71,14,18,24,213,340,0.1,867,2268,29,4,6,56,2172,100,18,25,80,2385,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.7,17764
1961,34,1962-05-20,3034,71,14,18,24,213,340,0.11,867,1826,29,4,7,56,1730,100,18,25,80,1943,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.1,19165
1961,35,1962-05-27,2653,69,13,17,22,203,326,0.12,867,1459,30,4,7,58,1358,100,18,25,80,1562,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.8,20455
1961,36,1962-06-03,2272,67,13,15,17,181,293,0.13,867,1111,33,5,10,61,1001,100,18,25,78,1182,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,129.9,21823
1961,37,1962-06-10,1996,67,13,15,17,181,293,0.15,867,835,32,5,10,48,739,100,18,25,65,920,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,136.1,22868
1961,38,1962-06-17,1663,67,13,15,17,181,293,0.18,867,502,33,5,10,29,425,100,18,25,46,606,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.0,24186
1961,39,1962-06-24,1390,67,13,15,17,181,293,0.21,867,229,32,5,9,13,170,99,18,24,30,351,1009,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.7,25311
1961,40,1962-07-01,1167,63,12,13,13,155,256,0.22,867,43,10,2,2,2,26,73,14,15,15,181,970,216,216,216,216,990.0,968.5,0.54,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26334
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,196,196,196,196,990.0,968.0,0.45,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.3,24920
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,193,193,193,173,990.0,967.5,0.35,0.13,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,37.7,37.7,37.7,33.6,127.4,21401
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,175,175,175,0,990.0,966.9,0.27,0.08,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.4,17702
1961,44,1962-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,536,151,151,151,0,990.0,966.5,0.23,0.06,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,30.9,30.9,30.9,0.0,92.7,15576
1961,45,1962-08-05,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,189,189,144,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,39.5,39.5,29.8,0.0,83.3,13991
1961,46,1962-08-12,556,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12563
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11152
1961,48,1962-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,356,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9975
1961,49,1962-09-02,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10966
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10066
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,124,124,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8878
1961,52,1962-09-23,370,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,157,117,0,0,990.0,965.1,0.14,0.01,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.2,24.8,0.0,0.0,48.4,8124
1961,53,1962-09-30,356,48,8,7,4,79,146,0.41,210,0,0,0,0,0,0,48,8,7,4,79,273,210,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,1118
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,112,112,0,0,990.0,965.0,0.14,0.01,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,23.8,23.8,0.0,0.0,47.6,7988
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,178,111,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,39.3,23.6,0.0,0.0,46.1,7738
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6796
1962,4,1962-10-22,283,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6919
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,159,116,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,34.8,24.9,0.0,0.0,49.0,8239
1962,8,1962-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9529
1962,9,1962-11-26,431,40,6,4,3,55,109,0.25,321,0,0,0,0,0,0,40,6,4,3,55,373,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11677
1962,10,1962-12-03,503,42,7,5,3,61,118,0.23,385,0,0,0,0,0,0,42,7,5,3,61,439,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13851
1962,11,1962-12-10,622,43,7,5,3,63,124,0.2,497,0,0,0,0,0,0,43,7,5,3,63,554,185,185,176,0,990.0,966.2,0.24,0.08,989.7,23.2,23.2,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,36.2,0.0,103.1,17322
