WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,697,0,0,0,0,0,0,44,8,6,4,64,755,196,196,196,186,990.0,967.1,0.36,0.15,989.5,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,39.0,39.0,39.0,36.4,137.8,23150
1962,13,1962-12-24,1043,44,8,6,4,64,126,0.12,861,55,19,3,2,1,28,63,11,8,5,92,944,215,215,215,215,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26790
1962,14,1962-12-31,1139,48,8,6,4,78,146,0.13,867,124,41,6,5,4,66,89,14,12,8,145,984,216,216,216,216,990.0,968.4,0.56,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26400
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,867,189,49,9,8,6,114,98,17,15,11,195,999,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26096
1962,16,1963-01-14,1574,49,8,7,5,81,150,0.1,867,557,51,10,17,18,460,100,18,24,23,541,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.2,24553
1962,17,1963-01-21,2187,49,8,7,5,81,150,0.07,867,1169,51,10,18,38,1051,100,18,25,43,1132,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,131.8,22148
1962,18,1963-01-28,2816,51,8,8,6,95,170,0.06,867,1778,48,9,16,62,1642,100,18,25,68,1737,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.5,19900
1962,19,1963-02-04,3573,55,10,10,8,114,197,0.06,867,2509,45,8,15,72,2369,100,18,25,80,2483,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,104.0,17475
1962,20,1963-02-11,4121,55,10,10,8,114,197,0.05,867,3056,45,8,15,72,2916,100,18,25,80,3030,1010,216,216,216,216,990.0,975.8,0.58,0.24,989.2,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,23.6,23.6,23.6,23.6,94.6,15892
1962,21,1963-02-18,4486,55,10,10,8,114,197,0.04,867,3422,45,8,15,72,3282,100,18,25,80,3396,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,88.7,14904
1962,22,1963-02-25,5115,60,11,13,13,148,247,0.05,867,4000,39,6,12,66,3875,100,18,25,80,4024,1010,216,216,216,216,990.0,977.5,0.58,0.24,989.2,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,19.9,19.9,19.9,19.9,79.7,13391
1962,23,1963-03-04,6389,68,14,17,21,195,315,0.05,867,5207,32,4,8,59,5104,100,18,25,80,5299,1010,216,216,216,216,990.1,979.5,0.58,0.24,989.3,9.5,9.5,9.5,9.5,0.12,0.12,0.12,0.12,2.5,2.5,2.5,2.5,10.0,1680
1962,24,1963-03-11,7049,68,14,17,21,195,315,0.04,867,5866,32,4,8,59,5763,100,18,25,80,5958,1010,216,216,216,216,990.2,980.3,0.58,0.24,989.3,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6801,68,14,17,21,195,315,0.05,867,5618,32,4,8,59,5515,100,18,25,80,5710,1010,216,216,216,216,990.2,980.0,0.58,0.24,989.3,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6386,68,14,17,21,195,315,0.05,867,5203,32,4,8,59,5100,100,18,25,80,5295,1010,216,216,216,216,990.1,979.5,0.58,0.24,989.3,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6185,84,14,20,27,219,364,0.06,867,4953,16,4,5,53,4875,100,18,25,80,5094,1010,216,216,216,216,990.1,979.1,0.58,0.24,989.3,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,4.8,4.8,4.8,4.8,19.3,3249
1962,28,1963-04-08,5767,84,14,20,27,219,364,0.06,867,4535,15,4,5,53,4457,100,18,25,80,4676,1010,216,216,216,216,990.1,978.5,0.58,0.24,989.2,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,17.8,17.8,17.8,17.8,71.3,11970
1962,29,1963-04-15,5286,84,14,20,27,219,364,0.07,867,4054,15,4,5,53,3976,100,18,25,80,4195,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.3,19.3,19.3,19.3,77.3,12987
1962,30,1963-04-22,4552,84,14,20,27,219,364,0.08,867,3320,16,3,5,53,3242,100,18,25,80,3461,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,21.9,21.9,21.9,21.9,87.7,14740
1962,31,1963-04-29,3958,74,14,18,24,214,346,0.09,867,2743,25,4,6,55,2652,100,18,25,80,2867,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.3,24.3,24.3,24.3,97.3,16344
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,867,2269,30,4,7,56,2170,100,18,25,80,2380,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,105.8,17779
1962,33,1963-05-13,2987,65,14,17,23,202,321,0.11,867,1798,35,4,8,57,1694,100,18,25,80,1896,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.0,19322
1962,34,1963-05-20,2535,65,14,17,23,202,321,0.13,867,1347,35,4,7,57,1243,100,18,25,80,1445,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.2,20869
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,867,1040,35,4,8,58,933,100,18,25,79,1121,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.3,22051
1962,36,1963-06-03,1874,62,12,14,16,153,257,0.14,867,750,38,6,11,46,648,100,18,25,62,801,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.9,23343
1962,37,1963-06-10,1566,62,12,14,16,153,257,0.16,867,441,38,6,11,27,358,100,18,25,43,511,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.3,24582
1962,38,1963-06-17,1355,62,12,14,16,153,257,0.19,867,230,37,6,10,14,161,99,18,24,30,314,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25458
1962,39,1963-06-24,1153,62,12,14,16,153,257,0.22,862,33,8,1,1,2,19,70,13,15,18,172,962,215,215,215,215,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26323
1962,40,1963-07-01,1033,58,11,11,11,136,227,0.22,806,0,0,0,0,0,0,58,11,11,11,136,886,201,201,201,201,990.0,968.0,0.47,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,152.1,25552
1962,41,1963-07-08,897,58,11,11,11,136,227,0.25,670,0,0,0,0,0,0,58,11,11,11,136,750,182,182,182,172,990.0,967.4,0.35,0.13,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.94,35.6,35.6,35.6,33.4,130.7,21961
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,181,181,181,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.1,18325
1962,43,1963-07-22,692,63,12,13,13,155,256,0.37,436,0,0,0,0,0,0,63,12,13,13,155,524,164,164,149,0,990.0,966.6,0.22,0.06,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,33.7,33.7,30.3,0.0,89.0,14953
1962,44,1963-07-29,627,60,10,11,9,133,225,0.36,402,0,0,0,0,0,0,60,10,11,9,133,484,190,190,144,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,39.6,39.6,29.8,0.0,83.4,14006
1962,45,1963-08-05,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13344
1962,46,1963-08-12,553,58,10,10,7,117,202,0.36,351,0,0,0,0,0,0,58,10,10,7,117,429,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12484
1962,47,1963-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11140
1962,48,1963-08-26,477,56,9,9,6,111,194,0.41,283,0,0,0,0,0,0,56,9,9,6,111,359,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10101
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11037
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10250
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9441
1962,52,1963-09-23,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.7,25.7,0.0,0.0,51.4,8636
1962,53,1963-09-30,381,48,8,7,4,79,146,0.38,235,0,0,0,0,0,0,48,8,7,4,79,298,117,117,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,1200
1963,1,1963-10-01,369,44,7,6,3,60,120,0.32,249,0,0,0,0,0,0,44,7,6,3,60,306,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8929
1963,2,1963-10-08,350,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,115,115,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,48.9,8223
1963,3,1963-10-15,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.5,8487
1963,4,1963-10-22,354,44,7,6,3,60,120,0.34,234,0,0,0,0,0,0,44,7,6,3,60,291,117,117,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.1,8415
1963,5,1963-10-29,364,42,7,6,3,57,116,0.32,248,0,0,0,0,0,0,42,7,6,3,57,304,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,52.9,8894
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10776
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12161
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,176,176,146,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.6,0.0,0.94,0.94,0.93,0.0,37.5,37.5,30.7,0.0,83.8,14071
1963,9,1963-11-26,619,42,7,6,3,58,117,0.19,502,0,0,0,0,0,0,42,7,6,3,58,557,167,167,167,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,34.7,34.7,34.7,0.0,104.1,17481
1963,10,1963-12-03,739,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.6,20760
1963,11,1963-12-10,803,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,169,169,169,169,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,33.7,33.7,33.7,33.7,134.9,22658
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,174,174,174,174,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.5,34.5,34.5,34.5,138.2,23212
1963,13,1963-12-24,864,44,8,6,4,64,126,0.15,738,0,0,0,0,0,0,44,8,6,4,64,796,184,184,184,184,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,144.8,24326
1963,14,1963-12-31,921,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.8,25170
1963,15,1964-01-07,960,49,8,7,5,81,150,0.16,810,0,0,0,0,0,0,49,8,7,5,81,874,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.0,26045
1963,16,1964-01-14,1006,49,8,7,5,81,150,0.15,856,0,0,0,0,0,0,49,8,7,5,81,920,214,214,214,214,990.0,967.8,0.5,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27138
1963,17,1964-01-21,1048,49,8,7,5,81,150,0.14,867,31,10,1,1,1,16,59,9,8,6,97,945,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26825
1963,18,1964-01-28,1090,49,8,7,5,86,155,0.14,867,67,21,3,3,2,37,70,11,10,7,123,959,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26633
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,867,136,40,6,5,4,78,89,14,12,9,171,985,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26286
1963,20,1964-02-11,1301,49,8,7,5,93,162,0.12,867,271,51,9,11,8,190,100,17,18,13,283,1004,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25692
1963,21,1964-02-18,1424,49,8,7,5,93,162,0.11,867,394,51,10,16,12,304,100,18,23,17,397,1009,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25171
1963,22,1964-02-25,1643,51,8,8,7,107,184,0.11,867,591,48,9,16,22,494,100,18,25,29,602,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.5,24270
1963,23,1964-03-03,2044,59,11,12,13,144,239,0.12,867,938,41,7,13,51,826,100,18,25,64,970,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.0,22683
1963,24,1964-03-10,2328,50,9,9,9,112,191,0.08,867,1269,49,8,15,63,1132,100,18,25,72,1244,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.7,21617
1963,25,1964-03-17,2402,49,9,9,9,107,183,0.08,867,1351,51,9,16,66,1209,100,18,25,75,1316,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.1,21346
1963,26,1964-03-24,2298,49,9,9,9,107,183,0.08,867,1247,51,9,16,61,1110,100,18,25,70,1217,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.3,21726
1963,27,1964-03-31,2256,53,12,13,17,115,212,0.09,867,1176,46,5,11,60,1051,100,18,25,78,1167,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.2,21880
1963,28,1964-04-07,2283,54,13,14,19,117,217,0.1,867,1198,46,5,11,61,1075,100,18,25,80,1192,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,129.7,21781
1963,29,1964-04-14,2318,54,13,14,19,117,217,0.09,867,1234,46,5,11,61,1111,100,18,25,80,1228,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.9,21650
1963,30,1964-04-21,2264,45,11,10,10,72,148,0.07,867,1248,55,7,15,70,1101,100,18,25,80,1173,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.1,21852
1963,31,1964-04-28,2157,46,10,10,10,96,173,0.08,867,1116,53,7,15,61,978,100,18,25,71,1074,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.5,22252
1963,32,1964-05-05,1964,48,10,10,11,124,204,0.1,867,892,51,7,14,47,771,100,18,25,58,895,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.9,22992
1963,33,1964-05-12,1720,55,13,13,17,178,276,0.16,867,577,45,5,12,35,479,100,18,25,52,657,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.6,23955
1963,34,1964-05-19,1487,49,10,10,12,133,216,0.14,867,404,50,7,14,22,309,100,18,25,34,442,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.2,24905
1963,35,1964-05-26,1248,46,10,9,9,111,187,0.15,867,193,43,7,10,10,122,89,17,19,19,233,995,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25926
1963,36,1964-06-02,1070,45,10,9,9,88,161,0.15,862,47,13,2,2,2,26,58,12,11,11,114,945,215,215,215,215,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26630
1963,37,1964-06-09,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,182,182,182,182,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,142.0,23849
1963,38,1964-06-16,733,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19450
1963,39,1964-06-23,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,166,166,158,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.5,34.5,32.7,0.0,97.1,16305
1963,40,1964-06-30,564,42,9,8,6,72,138,0.25,425,0,0,0,0,0,0,42,9,8,6,72,485,202,202,146,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.95,0.95,0.93,0.0,42.8,42.8,30.5,0.0,90.0,15118
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,79.9,13427
1963,42,1964-07-14,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10879
1963,43,1964-07-21,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10112
1963,44,1964-07-28,451,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,344,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9925
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,136,136,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9730
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9256
1963,47,1964-08-18,389,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,284,166,119,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,36.3,25.4,0.0,0.0,47.2,7930
1963,48,1964-08-25,366,54,9,8,6,107,184,0.5,182,0,0,0,0,0,0,54,9,8,6,107,253,182,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
1963,49,1964-09-01,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7929
1963,50,1964-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7346
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6273
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,1628
1964,1,1964-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6413
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5912
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6151
1964,5,1964-10-29,283,40,6,4,3,54,107,0.38,176,0,0,0,0,0,0,40,6,4,3,54,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6569
1964,6,1964-11-05,302,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7341
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7924
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,146,118,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,31.8,25.3,0.0,0.0,49.9,8385
1964,9,1964-11-26,410,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10920
1964,10,1964-12-03,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11578
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11701
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.7,12723
1964,13,1964-12-24,519,42,7,5,3,61,118,0.23,401,0,0,0,0,0,0,42,7,5,3,61,455,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,85.5,14366
1964,14,1964-12-31,564,45,7,5,3,73,136,0.24,428,0,0,0,0,0,0,45,7,5,3,73,486,182,182,147,0,990.0,966.0,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,38.5,38.5,30.7,0.0,90.1,15141
1964,15,1965-01-07,634,46,7,6,4,76,139,0.22,495,0,0,0,0,0,0,46,7,6,4,76,554,165,165,165,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.2,34.2,34.2,0.0,102.6,17239
1964,16,1965-01-14,701,46,7,6,4,76,139,0.2,562,0,0,0,0,0,0,46,7,6,4,76,621,187,187,187,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.7,19263
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.3,20874
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,174,174,174,174,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.5,34.5,34.5,34.5,138.0,23181
1964,19,1965-02-04,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,198,198,198,198,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25741
1964,20,1965-02-11,1027,49,8,7,5,93,162,0.16,854,11,3,0,0,0,6,52,8,7,5,99,923,213,213,213,213,990.0,967.9,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26809
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,867,109,33,5,4,3,62,79,12,10,7,147,970,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.6,26476
1964,22,1965-02-25,1427,45,7,6,6,90,156,0.11,867,402,54,10,13,16,308,100,17,20,22,399,1005,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.8,25165
1964,23,1965-03-04,1982,49,9,9,9,107,183,0.09,867,931,51,9,16,45,809,100,18,25,54,916,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.5,22926
1964,24,1965-03-11,2359,49,9,9,9,107,183,0.08,867,1308,51,9,16,64,1168,100,18,25,73,1275,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,128.0,21503
1964,25,1965-03-18,2580,49,9,9,9,107,183,0.07,867,1529,51,9,16,71,1382,100,18,25,80,1489,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.3,20707
1964,26,1965-03-25,2661,49,9,9,9,107,183,0.07,867,1610,51,9,16,71,1463,100,18,25,80,1570,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.6,20424
1964,27,1965-04-01,2699,54,13,14,19,117,217,0.08,867,1614,46,5,11,61,1491,100,18,25,80,1608,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,120.8,20290
1964,28,1965-04-08,2678,54,13,14,19,117,217,0.08,867,1593,46,5,11,61,1470,100,18,25,80,1587,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.2,20365
1964,29,1965-04-15,2540,54,13,14,19,117,217,0.09,867,1455,46,5,11,61,1332,100,18,25,80,1449,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,124.1,20849
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,867,1280,46,5,11,61,1157,100,18,25,80,1274,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.9,21481
1964,31,1965-04-29,2202,54,13,13,17,160,259,0.12,867,1075,45,5,11,62,950,100,18,25,79,1111,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.5,22084
1964,32,1965-05-06,2032,55,13,13,17,178,276,0.14,867,888,45,5,12,54,771,100,18,25,71,949,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.3,22729
1964,33,1965-05-13,1811,55,13,13,17,178,276,0.15,867,667,45,5,12,41,564,100,18,25,58,742,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.4,23593
1964,34,1965-05-20,1581,55,13,13,17,178,276,0.17,867,438,45,5,12,26,349,100,18,25,43,527,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24518
1964,35,1965-05-27,1350,52,12,11,14,152,243,0.18,867,239,46,5,11,14,161,98,18,23,29,313,1007,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25484
1964,36,1965-06-03,1142,45,10,9,9,88,161,0.14,867,113,31,6,6,6,62,76,16,15,15,150,976,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26397
1964,37,1965-06-10,988,45,10,9,9,88,161,0.16,818,8,2,0,0,0,4,47,10,9,9,92,886,204,204,204,204,990.0,967.8,0.47,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.9,26016
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,190,190,190,173,990.0,967.0,0.33,0.12,989.5,22.3,22.3,22.3,22.0,0.94,0.94,0.94,0.94,37.9,37.9,37.9,34.2,128.2,21542
1964,39,1965-06-24,673,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,170,170,170,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.3,17695
1964,40,1965-07-01,589,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14227
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12601
1964,42,1965-07-15,490,50,10,9,9,108,186,0.38,304,0,0,0,0,0,0,50,10,9,9,108,373,152,152,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10893
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9774
1964,44,1965-07-29,436,48,8,7,6,97,168,0.39,268,0,0,0,0,0,0,48,8,7,6,97,332,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9502
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9237
1964,46,1965-08-12,392,47,8,6,5,89,155,0.4,237,0,0,0,0,0,0,47,8,6,5,89,298,118,118,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.1,25.1,0.0,0.0,50.3,8447
1964,47,1965-08-19,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,152,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.0,23.5,0.0,0.0,46.4,7795
1964,48,1965-08-26,351,46,7,6,4,87,152,0.43,198,0,0,0,0,0,0,46,7,6,4,87,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7370
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1964,51,1965-09-16,310,46,7,6,4,75,138,0.44,172,0,0,0,0,0,0,46,7,6,4,75,231,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6405
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5799
1964,53,1965-09-30,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6227
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5882
1965,3,1965-10-15,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6124
1965,4,1965-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5769
1965,5,1965-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5561
1965,7,1965-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6696
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,136,113,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,29.7,24.2,0.0,0.0,47.0,7889
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8810
1965,10,1965-12-03,387,42,7,5,3,61,118,0.3,269,0,0,0,0,0,0,42,7,5,3,61,323,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9665
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11012
1965,12,1965-12-17,456,42,7,5,3,61,118,0.26,338,0,0,0,0,0,0,42,7,5,3,61,392,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12234
1965,13,1965-12-24,486,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13220
1965,14,1965-12-31,530,41,6,4,3,65,119,0.23,410,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,87.7,14735
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,168,168,149,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,35.3,35.3,31.2,0.0,92.9,15599
1965,16,1966-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,33.5,33.5,33.5,0.0,100.4,16867
1965,17,1966-01-21,697,41,6,4,3,66,120,0.17,577,0,0,0,0,0,0,41,6,4,3,66,628,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19786
1965,18,1966-01-28,799,41,6,4,3,71,127,0.16,672,0,0,0,0,0,0,41,6,4,3,71,725,190,190,190,178,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.94,37.9,37.9,37.9,35.1,133.8,22471
1965,19,1966-02-04,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,182,182,182,182,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.3,24066
1965,20,1966-02-11,966,43,7,5,4,78,137,0.14,822,6,2,0,0,0,3,45,7,5,4,81,880,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.6,26312
1965,21,1966-02-18,1090,43,7,5,4,78,137,0.13,867,85,26,4,3,2,48,69,11,8,6,126,957,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26636
1965,22,1966-02-25,1275,45,7,6,6,90,156,0.12,867,250,52,8,9,10,169,97,16,16,16,259,998,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25811
1965,23,1966-03-04,1693,49,9,9,9,107,183,0.11,867,642,51,9,16,31,534,100,18,25,40,641,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24070
1965,24,1966-03-11,2205,49,9,9,9,107,183,0.08,867,1154,51,9,16,56,1021,100,18,25,65,1128,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.4,22076
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,867,1988,50,9,16,71,1841,100,18,25,80,1948,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.6,28.6,28.6,28.6,114.3,19199
1965,26,1966-03-25,4882,49,9,9,9,107,183,0.04,867,3831,51,9,16,71,3684,100,18,25,80,3791,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,20.8,20.8,20.8,20.8,83.1,13965
1965,27,1966-04-01,5304,70,14,18,25,168,295,0.06,867,4141,30,4,7,55,4045,100,18,25,80,4213,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.3,19.3,19.3,19.3,77.0,12944
1965,28,1966-04-08,4507,70,14,18,25,168,295,0.07,867,3344,30,4,7,55,3248,100,18,25,80,3416,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.1,22.1,22.1,22.1,88.5,14865
1965,29,1966-04-15,3802,70,14,18,25,168,295,0.08,867,2639,30,3,7,55,2543,100,18,25,80,2711,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,100.0,16797
1965,30,1966-04-22,3277,70,14,18,25,168,295,0.09,867,2114,30,4,6,55,2018,100,18,25,80,2186,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,109.4,18384
1965,31,1966-04-29,2871,66,14,17,23,192,313,0.11,867,1689,33,4,7,56,1588,100,18,25,80,1780,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,117.3,19708
1965,32,1966-05-06,2547,62,13,15,21,195,308,0.12,867,1371,37,4,9,58,1261,100,18,25,80,1456,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,124.0,20826
1965,33,1966-05-13,2276,55,13,13,17,178,276,0.12,867,1132,45,5,12,63,1007,100,18,25,80,1185,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,129.8,21808
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,867,908,45,5,12,55,790,100,18,25,72,968,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.8,22653
1965,35,1966-05-27,1798,54,12,12,15,161,257,0.14,867,674,45,5,12,41,569,100,18,25,57,730,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.7,23643
1965,36,1966-06-03,1531,53,12,12,13,120,210,0.14,867,454,47,6,13,28,359,100,18,25,41,479,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24724
1965,37,1966-06-10,1290,53,12,12,13,120,210,0.16,867,212,41,6,10,13,140,94,18,22,26,260,1003,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25739
1965,38,1966-06-17,1115,53,12,12,13,120,210,0.19,866,39,9,2,2,2,22,62,14,14,15,142,957,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.0,26547
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,188,188,188,188,990.0,967.7,0.42,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24275
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.0,0.29,0.1,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.8,37.8,37.8,0.0,113.3,19042
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,176,176,153,0,990.0,966.4,0.22,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,36.3,36.3,31.3,0.0,90.4,15193
1965,42,1966-07-15,585,58,11,11,11,136,227,0.39,358,0,0,0,0,0,0,58,11,11,11,136,438,179,179,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12650
1965,43,1966-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11166
1965,44,1966-07-29,488,55,9,9,8,119,202,0.41,285,0,0,0,0,0,0,55,9,9,8,119,360,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10126
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9906
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,126,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.2,8941
1965,47,1966-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8394
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,169,115,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,36.7,24.4,0.0,0.0,47.2,7922
1965,49,1966-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8576
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,169,113,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.92,0.0,0.0,37.1,24.2,0.0,0.0,47.4,7969
1965,51,1966-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7339
1965,52,1966-09-23,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6640
1965,53,1966-09-30,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,892
1966,1,1966-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7029
1966,2,1966-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6469
1966,3,1966-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6018
1966,4,1966-10-22,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1966,5,1966-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6193
1966,6,1966-11-05,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6290
1966,7,1966-11-12,278,40,6,4,3,53,106,0.38,172,0,0,0,0,0,0,40,6,4,3,53,222,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6437
1966,8,1966-11-19,297,37,5,3,2,48,96,0.33,200,0,0,0,0,0,0,37,5,3,2,48,246,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7500
1966,9,1966-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,145,117,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.8,0.0,0.0,0.93,0.92,0.0,0.0,31.7,25.1,0.0,0.0,49.6,8330
1966,10,1966-12-03,348,38,5,4,3,54,104,0.3,244,0,0,0,0,0,0,38,5,4,3,54,291,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.3,8794
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9202
1966,12,1966-12-17,364,35,5,3,2,46,92,0.25,271,0,0,0,0,0,0,35,5,3,2,46,315,135,135,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9817
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,72.5,12178
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.3,13161
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,182,182,148,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,38.8,38.8,31.1,0.0,86.6,14547
1966,16,1967-01-14,548,34,5,4,3,45,91,0.17,457,0,0,0,0,0,0,34,5,4,3,45,500,152,152,152,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,31.9,31.9,31.9,0.0,95.8,16088
1966,17,1967-01-21,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,168,168,168,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.2,35.2,35.2,0.0,105.5,17719
1966,18,1967-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,608,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.9,19475
1966,19,1967-02-04,705,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20533
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,188,188,188,169,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,37.7,37.7,37.7,33.8,132.3,22224
1966,21,1967-02-18,858,40,6,5,4,67,123,0.14,735,0,0,0,0,0,0,40,6,5,4,67,786,183,183,183,183,990.0,967.3,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24274
1966,22,1967-02-25,908,42,7,5,4,73,133,0.15,774,0,0,0,0,0,0,42,7,5,4,73,829,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.2,25232
1966,23,1967-03-04,984,41,8,7,6,67,129,0.13,849,5,1,0,0,0,2,42,8,7,6,69,907,212,212,212,212,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.3,26936
1966,24,1967-03-11,1065,41,8,7,6,67,129,0.12,867,69,21,4,3,3,35,62,12,10,9,102,953,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.2,26744
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,867,161,49,9,8,7,86,90,17,15,13,153,990,216,216,216,216,990.0,968.4,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.6,26312
1966,26,1967-03-25,1462,41,8,7,6,67,129,0.09,867,465,59,10,17,21,357,100,18,24,27,424,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25016
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,867,960,55,6,15,63,820,100,18,25,73,892,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.6,22949
1966,28,1967-04-08,2375,45,11,10,10,72,148,0.06,867,1359,55,7,15,70,1212,100,18,25,80,1284,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.7,21448
1966,29,1967-04-15,3054,46,11,10,11,78,157,0.05,867,2028,53,6,14,68,1884,100,18,25,80,1963,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.8,19112
1966,30,1967-04-22,3431,54,13,14,19,117,217,0.06,867,2346,46,5,11,61,2223,100,18,25,80,2340,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.5,17899
1966,31,1967-04-29,3097,61,13,16,21,177,291,0.09,867,1938,38,4,8,58,1829,100,18,25,80,2007,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.8,18958
1966,32,1967-05-06,2677,65,14,17,23,202,321,0.12,867,1488,35,4,8,57,1384,100,18,25,80,1586,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.3,20371
1966,33,1967-05-13,2354,65,14,17,23,202,321,0.14,867,1165,35,3,8,57,1061,100,18,25,80,1263,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,128.1,21522
1966,34,1967-05-20,2158,56,13,13,17,181,282,0.13,867,1008,43,4,11,60,888,100,18,25,78,1069,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.4,22247
1966,35,1967-05-27,2009,57,12,13,16,170,270,0.13,867,871,43,5,11,53,757,100,18,25,70,928,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,135.8,22816
1966,36,1967-06-03,1847,62,12,14,16,153,257,0.14,867,722,38,6,11,44,622,100,18,25,60,775,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.6,23451
1966,37,1967-06-10,1654,62,12,14,16,153,257,0.16,867,530,38,6,11,33,442,100,18,25,49,595,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.2,24220
1966,38,1967-06-17,1464,62,12,14,16,153,257,0.18,867,339,38,6,11,21,263,100,18,25,37,416,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,25004
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,867,117,24,4,6,7,75,86,16,20,23,228,990,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25955
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,828,4,1,0,0,0,2,59,11,11,11,138,910,207,207,207,207,990.0,968.1,0.49,0.22,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.5,25953
1966,41,1967-07-08,858,58,11,11,11,136,227,0.27,631,0,0,0,0,0,0,58,11,11,11,136,711,185,185,185,172,990.0,967.3,0.33,0.12,989.6,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.94,36.6,36.6,36.6,33.5,124.2,20873
1966,42,1967-07-15,679,58,11,11,11,136,227,0.34,452,0,0,0,0,0,0,58,11,11,11,136,532,180,180,160,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,37.1,37.1,32.5,0.0,92.8,15592
1966,43,1967-07-22,575,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12329
1966,44,1967-07-29,520,55,9,9,8,119,202,0.39,317,0,0,0,0,0,0,55,9,9,8,119,392,158,158,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11351
1966,45,1967-08-05,474,54,9,8,6,107,184,0.39,290,0,0,0,0,0,0,54,9,8,6,107,361,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.5,10337
1966,46,1967-08-12,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,129,129,0,0,990.0,965.5,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9164
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,116,116,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,24.6,24.6,0.0,0.0,49.1,8251
1966,48,1967-08-26,385,52,8,7,5,102,177,0.46,207,0,0,0,0,0,0,52,8,7,5,102,277,175,113,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,38.2,24.0,0.0,0.0,45.1,7570
