WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,155,113,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,33.9,24.2,0.0,0.0,47.7,8017
1966,50,1967-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7395
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6692
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1966,53,1967-09-30,280,46,7,6,4,75,138,0.49,142,0,0,0,0,0,0,46,7,6,4,75,201,142,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,745
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6070
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5619
1967,3,1967-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5904
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7164
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7038
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,144,117,0,0,990.0,965.0,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,31.4,25.0,0.0,0.0,49.3,8274
1967,7,1967-11-12,381,40,6,4,3,53,106,0.28,275,0,0,0,0,0,0,40,6,4,3,53,325,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.5,29.5,0.0,0.0,59.1,9920
1967,8,1967-11-19,424,41,6,5,3,55,111,0.26,313,0,0,0,0,0,0,41,6,5,3,55,366,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11359
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,319,0,0,0,0,0,0,42,7,6,3,58,375,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11596
1967,10,1967-12-03,478,44,8,6,4,64,126,0.26,352,0,0,0,0,0,0,44,8,6,4,64,410,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12693
1967,11,1967-12-10,542,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,190,190,148,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.4,40.4,31.0,0.0,89.7,15065
1967,12,1967-12-17,592,42,7,5,3,62,121,0.21,470,0,0,0,0,0,0,42,7,5,3,62,526,156,156,156,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,32.7,32.7,32.7,0.0,98.2,16498
1967,13,1967-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.1,18502
1967,14,1967-12-31,742,45,7,6,4,74,137,0.18,605,0,0,0,0,0,0,45,7,6,4,74,664,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20501
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,752,2,0,0,0,0,1,46,7,6,4,77,812,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.7,24478
1967,16,1968-01-14,1412,46,7,6,4,76,139,0.1,867,405,45,8,12,11,327,91,15,18,15,403,993,216,216,216,216,990.0,969.3,0.56,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25256
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,867,1633,51,10,18,54,1499,100,18,25,59,1580,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,121.9,20484
1967,18,1968-01-28,3626,51,8,8,6,95,170,0.05,867,2588,48,9,16,73,2440,100,18,25,79,2536,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,103.2,17336
1967,19,1968-02-04,5004,55,10,10,8,114,197,0.04,867,3939,45,8,15,72,3799,100,18,25,80,3913,1010,216,216,216,216,990.0,977.3,0.58,0.24,989.2,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,20.3,20.3,20.3,20.3,81.2,13635
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,867,4035,45,8,15,72,3895,100,18,25,80,4009,1010,216,216,216,216,990.0,977.5,0.58,0.24,989.2,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,19.9,19.9,19.9,19.9,79.8,13401
1967,21,1968-02-18,4528,55,10,10,8,114,197,0.04,867,3464,45,8,15,72,3324,100,18,25,80,3438,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,88.1,14795
1967,22,1968-02-25,4483,58,11,12,11,137,230,0.05,867,3385,41,6,13,68,3255,100,18,25,80,3392,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,88.8,14912
1967,23,1968-03-03,4251,68,14,17,21,195,315,0.07,867,3068,32,4,8,59,2965,100,18,25,80,3160,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,23.1,23.1,23.1,23.1,92.5,15531
1967,24,1968-03-10,3966,60,11,12,14,151,249,0.06,867,2848,39,6,12,65,2723,100,18,25,80,2875,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.3,24.3,24.3,24.3,97.2,16321
1967,25,1968-03-17,3821,59,11,12,13,144,239,0.06,867,2714,41,7,13,67,2586,100,18,25,80,2730,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,99.6,16734
1967,26,1968-03-24,4554,59,11,12,13,144,239,0.05,867,3448,41,7,13,67,3320,100,18,25,80,3464,1010,216,216,216,216,990.0,976.6,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,87.9,14769
1967,27,1968-03-31,5368,68,13,17,23,164,287,0.05,867,4213,31,4,7,56,4112,100,18,25,80,4277,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.1,19.1,19.1,19.1,76.2,12804
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,867,4167,24,4,6,54,4078,100,18,25,80,4268,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.1,19.1,19.1,19.1,76.3,12825
1967,29,1968-04-14,4667,84,14,20,27,219,364,0.08,867,3436,16,4,5,53,3358,100,18,25,80,3577,1010,216,216,216,216,990.0,976.8,0.58,0.24,989.2,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,21.5,21.5,21.5,21.5,86.0,14447
1967,30,1968-04-21,4003,84,14,20,27,219,364,0.09,867,2771,16,4,5,53,2693,100,18,25,80,2912,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,96.5,16219
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,867,2248,26,4,6,55,2155,100,18,25,80,2364,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,106.1,17829
1967,32,1968-05-05,2979,65,14,17,23,202,321,0.11,867,1790,35,4,8,57,1686,100,18,25,80,1888,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.2,19348
1967,33,1968-05-12,2604,65,14,17,23,202,321,0.12,867,1415,35,4,8,57,1311,100,18,25,80,1513,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.8,20626
1967,34,1968-05-19,2338,65,14,17,23,202,321,0.14,867,1149,35,4,7,57,1045,100,18,25,80,1247,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.5,21580
1967,35,1968-05-26,2111,64,13,16,22,195,311,0.15,867,932,35,4,8,56,827,100,18,25,78,1022,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.5,22425
1967,36,1968-06-02,1813,62,12,14,16,153,257,0.14,867,688,38,6,11,42,590,100,18,25,58,743,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.4,23587
1967,37,1968-06-09,1536,62,12,14,16,153,257,0.17,867,411,38,6,11,25,331,100,18,25,41,484,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24704
1967,38,1968-06-16,1213,62,12,14,16,153,257,0.21,867,88,18,3,4,5,56,80,15,18,21,209,982,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26086
1967,39,1968-06-23,1110,62,12,14,16,153,257,0.23,850,2,0,0,0,0,1,62,12,14,16,154,939,212,212,212,212,990.0,968.2,0.51,0.23,989.3,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26279
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,755,0,0,0,0,0,0,58,11,11,11,138,836,188,188,188,188,990.0,967.8,0.42,0.17,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.5,24271
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,188,188,188,169,990.0,967.3,0.33,0.12,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,37.1,37.1,37.1,33.0,125.3,21048
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,170,170,170,0,990.0,966.8,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,34.6,34.6,34.6,0.0,103.8,17438
1967,43,1968-07-21,666,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,165,165,150,0,990.0,966.4,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,34.1,34.1,30.6,0.0,90.1,15138
1967,44,1968-07-28,606,56,10,9,8,123,208,0.34,397,0,0,0,0,0,0,56,10,9,8,123,474,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13955
1967,45,1968-08-04,562,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13378
1967,46,1968-08-11,525,58,10,10,7,117,202,0.38,323,0,0,0,0,0,0,58,10,10,7,117,401,161,161,0,0,990.0,965.8,0.18,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11523
1967,47,1968-08-18,483,58,10,10,7,117,202,0.42,281,0,0,0,0,0,0,58,10,10,7,117,359,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9988
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,128,128,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.7,9027
1967,49,1968-09-01,433,48,8,7,4,79,146,0.34,287,0,0,0,0,0,0,48,8,7,4,79,350,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10307
1967,50,1968-09-08,412,48,8,7,4,79,146,0.35,266,0,0,0,0,0,0,48,8,7,4,79,329,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9459
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.9,8713
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,140,113,0,0,990.0,965.1,0.14,0.01,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,30.4,24.0,0.0,0.0,47.5,7982
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,2192
1968,1,1968-10-01,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,169,111,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,37.1,23.7,0.0,0.0,47.2,7931
1968,2,1968-10-08,312,42,6,4,3,57,114,0.37,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7426
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6899
1968,4,1968-10-22,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6485
1968,5,1968-10-29,280,40,6,4,3,54,107,0.38,172,0,0,0,0,0,0,40,6,4,3,54,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
1968,6,1968-11-05,307,40,6,4,3,53,106,0.35,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7518
1968,7,1968-11-12,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,130,117,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.1,25.2,0.0,0.0,49.7,8343
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,146,146,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10616
1968,9,1968-11-26,456,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,397,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.3,12475
1968,10,1968-12-03,491,44,8,6,4,64,126,0.26,365,0,0,0,0,0,0,44,8,6,4,64,423,182,182,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13122
1968,11,1968-12-10,528,42,7,5,3,61,119,0.23,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,87.3,14665
1968,12,1968-12-17,573,42,7,5,3,61,118,0.21,455,0,0,0,0,0,0,42,7,5,3,61,509,151,151,151,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.7,31.7,31.7,0.0,95.1,15969
1968,13,1968-12-24,624,42,7,5,3,61,118,0.19,506,0,0,0,0,0,0,42,7,5,3,61,560,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.2,17679
1968,14,1968-12-31,676,45,7,5,3,73,136,0.2,540,0,0,0,0,0,0,45,7,5,3,73,598,180,180,180,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.8,18621
1968,15,1969-01-07,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19785
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,191,191,191,168,990.0,967.0,0.33,0.12,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,38.3,38.3,38.3,33.5,129.3,21714
1968,17,1969-01-21,867,46,7,6,4,76,139,0.16,728,0,0,0,0,0,0,46,7,6,4,76,787,182,182,182,182,990.0,967.3,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,142.9,24006
1968,18,1969-01-28,959,47,7,6,4,83,148,0.16,810,0,0,0,0,0,0,47,7,6,4,83,871,202,202,202,202,990.0,967.7,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.1,26051
1968,19,1969-02-04,1084,49,8,7,5,93,162,0.15,867,55,16,2,2,1,31,65,10,9,6,124,953,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26663
1968,20,1969-02-11,1243,49,8,7,5,93,162,0.13,867,213,46,8,9,6,142,95,16,16,11,235,996,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25945
1968,21,1969-02-18,2060,49,8,7,5,93,162,0.08,867,1030,51,10,18,31,919,100,18,25,36,1012,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,135.0,22678
1968,22,1969-02-25,4501,57,10,11,11,136,227,0.05,867,3405,42,7,13,67,3274,100,18,25,78,3411,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.4,22.4,22.4,22.4,89.5,15038
1968,23,1969-03-04,6439,68,14,17,21,195,315,0.05,867,5256,32,4,8,59,5153,100,18,25,80,5348,1010,216,216,216,216,990.1,979.5,0.58,0.24,989.3,9.4,9.4,9.4,9.4,0.12,0.12,0.12,0.12,2.4,2.4,2.4,2.4,9.7,1635
1968,24,1969-03-11,6743,68,14,17,21,195,315,0.05,867,5560,32,4,8,59,5457,100,18,25,80,5652,1010,216,216,216,216,990.1,980.0,0.58,0.24,989.3,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7169,68,14,17,21,195,315,0.04,867,5986,32,3,8,59,5883,100,18,25,80,6078,1010,216,216,216,216,990.2,980.4,0.58,0.24,989.4,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7872,68,14,17,21,195,315,0.04,867,6689,32,4,8,59,6586,100,18,25,80,6781,1010,216,216,216,216,990.3,981.1,0.58,0.24,989.5,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8478,84,14,20,27,219,364,0.04,867,7246,16,4,5,53,7168,100,18,25,80,7387,1010,216,216,216,216,990.4,981.5,0.58,0.24,989.6,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8160,84,14,20,27,219,364,0.04,867,6928,16,4,5,52,6850,100,18,25,80,7069,1010,216,216,216,216,990.4,981.3,0.58,0.24,989.5,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7318,84,14,20,27,219,364,0.05,867,6086,16,4,5,53,6008,100,18,25,80,6227,1010,216,216,216,216,990.2,980.6,0.58,0.24,989.4,8.5,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6255,84,14,20,27,219,364,0.06,867,5023,16,4,5,53,4945,100,18,25,80,5164,1010,216,216,216,216,990.1,979.2,0.58,0.24,989.3,9.7,9.7,9.7,9.7,0.24,0.24,0.24,0.24,5.0,5.0,5.0,5.0,20.0,3363
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,867,4057,25,4,6,55,3966,100,18,25,80,4181,1010,216,216,216,216,990.0,977.7,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.4,19.4,19.4,19.4,77.5,13024
1968,32,1969-05-06,4308,71,14,18,24,213,340,0.08,867,3101,29,3,7,56,3005,100,18,25,80,3218,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,22.9,22.9,22.9,22.9,91.6,15388
1968,33,1969-05-13,3620,71,14,18,24,213,340,0.09,867,2412,29,4,6,56,2316,100,18,25,80,2529,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,103.2,17333
1968,34,1969-05-20,3054,71,14,18,24,213,340,0.11,867,1846,29,4,7,56,1750,100,18,25,80,1963,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.7,19101
1968,35,1969-05-27,2602,69,13,17,22,203,326,0.13,867,1408,30,4,7,58,1308,100,18,25,80,1511,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.8,20633
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,867,1086,32,4,9,60,978,100,18,25,77,1159,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.5,21916
1968,37,1969-06-10,1944,67,13,15,17,181,293,0.15,867,783,32,5,10,45,690,100,18,25,62,871,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.3,23070
1968,38,1969-06-17,1662,67,13,15,17,181,293,0.18,867,501,33,5,10,29,424,100,18,25,46,605,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.0,24190
1968,39,1969-06-24,1419,67,13,15,17,181,293,0.21,867,258,33,5,9,14,195,100,18,24,31,376,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25191
1968,40,1969-07-01,1201,63,12,13,13,155,256,0.21,867,77,19,3,3,3,47,82,15,16,16,202,982,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26138
1968,41,1969-07-08,1090,63,12,13,13,155,256,0.23,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.8,26007
1968,42,1969-07-15,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,181,181,181,181,990.0,967.7,0.4,0.15,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,34.8,34.8,34.8,34.8,139.2,23380
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,198,198,198,164,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.93,38.9,38.9,38.9,31.9,121.4,20388
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,184,184,184,0,990.0,966.9,0.29,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.2,37.2,37.2,0.0,111.5,18723
1968,45,1969-08-05,700,58,10,10,7,117,202,0.29,498,0,0,0,0,0,0,58,10,10,7,117,576,166,166,166,0,990.0,966.6,0.25,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,33.9,33.9,33.9,0.0,101.7,17083
1968,46,1969-08-12,633,58,10,10,7,117,202,0.32,431,0,0,0,0,0,0,58,10,10,7,117,509,173,173,148,0,990.0,966.3,0.21,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,36.0,36.0,30.5,0.0,89.4,15016
1968,47,1969-08-19,580,58,10,10,7,117,202,0.35,378,0,0,0,0,0,0,58,10,10,7,117,456,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13327
1968,48,1969-08-26,545,56,9,9,6,111,194,0.36,351,0,0,0,0,0,0,56,9,9,6,111,427,175,175,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12488
1968,49,1969-09-02,508,48,8,7,4,79,146,0.29,362,0,0,0,0,0,0,48,8,7,4,79,425,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12961
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11888
1968,51,1969-09-16,454,48,8,7,4,79,146,0.32,308,0,0,0,0,0,0,48,8,7,4,79,371,154,154,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,65.9,11071
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10390
1968,53,1969-09-30,427,48,8,7,4,79,146,0.34,281,0,0,0,0,0,0,48,8,7,4,79,344,140,140,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,59.9,1438
1969,1,1969-10-01,420,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10838
1969,2,1969-10-08,424,44,7,6,3,60,120,0.28,304,0,0,0,0,0,0,44,7,6,3,60,361,152,152,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10988
1969,3,1969-10-15,441,44,7,6,3,60,120,0.27,321,0,0,0,0,0,0,44,7,6,3,60,378,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11685
1969,4,1969-10-22,454,44,7,6,3,60,120,0.26,334,0,0,0,0,0,0,44,7,6,3,60,391,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12124
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,355,0,0,0,0,0,0,42,7,6,3,57,411,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12802
1969,6,1969-11-05,485,42,7,6,3,56,114,0.24,371,0,0,0,0,0,0,42,7,6,3,56,426,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13326
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13851
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,173,173,147,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,36.7,36.7,30.8,0.0,91.1,15303
1969,9,1969-11-26,627,42,7,6,3,58,117,0.19,510,0,0,0,0,0,0,42,7,6,3,58,566,170,170,170,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.3,35.3,35.3,0.0,105.9,17793
1969,10,1969-12-03,675,44,8,6,4,64,126,0.19,549,0,0,0,0,0,0,44,8,6,4,64,607,183,183,183,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.6,37.6,37.6,0.0,112.7,18940
1969,11,1969-12-10,752,44,8,6,4,64,126,0.17,626,0,0,0,0,0,0,44,8,6,4,64,684,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21154
1969,12,1969-12-17,809,44,8,6,4,64,126,0.16,683,0,0,0,0,0,0,44,8,6,4,64,741,186,186,186,174,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,37.0,37.0,37.0,34.6,135.8,22810
1969,13,1969-12-24,878,44,8,6,4,64,126,0.14,752,0,0,0,0,0,0,44,8,6,4,64,810,188,188,188,188,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.1,24705
1969,14,1969-12-31,916,48,8,6,4,78,146,0.16,769,0,0,0,0,0,0,48,8,6,4,78,832,192,192,192,192,990.0,967.5,0.42,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.0,25037
1969,15,1970-01-07,1022,49,8,7,5,81,150,0.15,848,24,8,1,1,0,13,57,9,8,5,94,922,212,212,212,212,990.0,967.9,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.2,26577
1969,16,1970-01-14,1189,49,8,7,5,81,150,0.13,867,171,44,7,8,5,104,93,15,15,10,185,992,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.8,26179
1969,17,1970-01-21,1440,49,8,7,5,81,150,0.1,867,422,51,10,17,14,330,100,18,24,19,411,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25102
1969,18,1970-01-28,1774,51,8,8,6,95,170,0.1,867,736,48,9,16,27,635,100,18,25,33,730,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.3,23740
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,867,1036,45,7,15,42,926,100,18,25,50,1040,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.7,22467
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,867,1646,45,8,15,64,1514,100,18,25,72,1628,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,120.7,20271
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,867,2782,45,8,15,72,2642,100,18,25,80,2756,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.3,16674
1969,22,1970-02-25,4488,60,11,13,13,148,247,0.05,867,3373,39,6,12,66,3249,100,18,25,80,3397,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,88.7,14900
1969,23,1970-03-04,4701,68,14,17,21,195,315,0.07,867,3518,32,4,8,59,3415,100,18,25,80,3610,1010,216,216,216,216,990.0,976.8,0.58,0.24,989.2,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,21.4,21.4,21.4,21.4,85.4,14352
1969,24,1970-03-11,4828,68,14,17,21,195,315,0.07,867,3646,32,4,8,59,3543,100,18,25,80,3738,1010,216,216,216,216,990.0,977.0,0.58,0.24,989.2,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,20.9,20.9,20.9,20.9,83.5,14033
1969,25,1970-03-18,4700,68,14,17,21,195,315,0.07,867,3517,32,4,8,59,3414,100,18,25,80,3609,1010,216,216,216,216,990.0,976.8,0.58,0.24,989.2,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,21.4,21.4,21.4,21.4,85.5,14356
1969,26,1970-03-25,4316,68,14,17,21,195,315,0.07,867,3133,32,4,8,59,3030,100,18,25,80,3225,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,22.9,22.9,22.9,22.9,91.4,15358
1969,27,1970-04-01,4003,70,14,18,25,168,295,0.07,867,2841,30,4,7,54,2745,100,18,25,80,2913,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,96.5,16213
1969,28,1970-04-08,3743,70,14,18,25,168,295,0.08,867,2580,30,3,7,55,2484,100,18,25,80,2652,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,101.0,16963
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,867,2239,30,4,7,55,2143,100,18,25,80,2311,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.8,26.8,26.8,26.8,107.1,17991
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,867,1839,30,4,7,55,1743,100,18,25,80,1911,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.7,19272
1969,31,1970-04-29,2605,59,13,14,19,175,281,0.11,867,1455,40,4,10,60,1339,100,18,25,80,1514,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.8,20624
1969,32,1970-05-06,2259,55,13,13,17,178,276,0.12,867,1116,45,5,12,62,991,100,18,25,79,1169,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.2,21870
1969,33,1970-05-13,1970,55,13,13,17,178,276,0.14,867,826,45,5,12,50,713,100,18,25,67,891,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.7,22971
1969,34,1970-05-20,1681,55,13,13,17,178,276,0.16,867,537,45,5,12,33,442,100,18,25,50,620,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24113
1969,35,1970-05-27,1451,54,12,12,15,161,257,0.18,867,326,45,5,12,20,243,100,18,25,36,405,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25055
1969,36,1970-06-03,1243,53,12,12,13,120,210,0.17,867,166,36,5,9,10,104,89,17,21,23,224,996,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25943
1969,37,1970-06-10,1096,53,12,12,13,120,210,0.19,862,23,6,1,1,1,13,59,13,13,14,133,948,215,215,215,215,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.2,26581
1969,38,1970-06-17,961,53,12,12,13,120,210,0.22,751,0,0,0,0,0,0,53,12,12,13,120,828,187,187,187,187,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.4,24266
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,191,191,191,166,990.0,967.1,0.32,0.12,989.6,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,37.8,37.8,37.8,32.7,122.9,20643
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.8,18110
1969,41,1970-07-08,646,50,10,9,9,108,186,0.29,460,0,0,0,0,0,0,50,10,9,9,108,529,163,163,155,0,990.0,966.3,0.22,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,33.8,33.8,31.9,0.0,95.0,15959
1969,42,1970-07-15,586,51,10,9,9,112,191,0.33,394,0,0,0,0,0,0,51,10,9,9,112,464,197,197,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.8,13902
1969,43,1970-07-22,558,58,11,11,11,136,227,0.41,331,0,0,0,0,0,0,58,11,11,11,136,411,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11764
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11754
1969,45,1970-08-05,492,54,9,8,6,107,184,0.37,308,0,0,0,0,0,0,54,9,8,6,107,379,154,154,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11039
1969,46,1970-08-12,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10208
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9468
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,253,0,0,0,0,0,0,52,8,7,5,102,322,126,126,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.5,8980
1969,49,1970-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9606
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,238,0,0,0,0,0,0,47,7,6,4,77,300,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.5,8489
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,153,112,0,0,990.0,965.1,0.14,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.4,23.7,0.0,0.0,46.9,7884
1969,52,1970-09-23,343,48,8,7,4,79,146,0.42,197,0,0,0,0,0,0,48,8,7,4,79,260,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7344
1969,53,1970-09-30,334,48,8,7,4,79,146,0.44,188,0,0,0,0,0,0,48,8,7,4,79,251,188,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,997
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,199,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,44.0,23.3,0.0,0.0,47.3,7951
1970,2,1970-10-08,323,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7606
1970,3,1970-10-15,321,44,7,6,3,60,120,0.37,201,0,0,0,0,0,0,44,7,6,3,60,258,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7548
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7623
1970,5,1970-10-29,328,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,164,110,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,36.1,23.4,0.0,0.0,46.1,7741
1970,6,1970-11-05,343,42,7,6,3,56,114,0.33,229,0,0,0,0,0,0,42,7,6,3,56,284,114,114,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.3,24.3,0.0,0.0,48.6,8170
1970,7,1970-11-12,381,42,7,6,3,56,114,0.3,267,0,0,0,0,0,0,42,7,6,3,56,322,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9579
1970,8,1970-11-19,405,42,7,6,3,56,114,0.28,291,0,0,0,0,0,0,42,7,6,3,56,346,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10543
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,311,0,0,0,0,0,0,42,7,6,3,58,367,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.9,11234
1970,10,1970-12-03,464,44,8,6,4,64,126,0.27,338,0,0,0,0,0,0,44,8,6,4,64,396,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.7,12213
1970,11,1970-12-10,527,42,7,5,3,61,119,0.23,408,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14649
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,151,151,151,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.6,31.6,31.6,0.0,94.9,15939
1970,13,1970-12-24,647,42,7,5,3,61,118,0.18,529,0,0,0,0,0,0,42,7,5,3,61,583,176,176,176,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.3,18366
1970,14,1970-12-31,712,45,7,5,3,73,136,0.19,576,0,0,0,0,0,0,45,7,5,3,73,634,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.1,19677
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,179,179,179,167,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,35.9,35.9,35.9,33.5,131.6,22111
1970,16,1971-01-14,859,46,7,6,4,76,139,0.16,720,0,0,0,0,0,0,46,7,6,4,76,779,180,180,180,180,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,141.6,23792
1970,17,1971-01-21,928,46,7,6,4,76,139,0.15,789,0,0,0,0,0,0,46,7,6,4,76,848,197,197,197,197,990.0,967.5,0.43,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.3,25588
1970,18,1971-01-28,988,47,7,6,4,83,148,0.15,839,0,0,0,0,0,0,47,7,6,4,83,900,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26749
1970,19,1971-02-04,1083,49,8,7,5,93,162,0.15,867,53,16,2,2,1,30,65,10,9,6,123,952,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26671
1970,20,1971-02-11,1225,49,8,7,5,93,162,0.13,867,195,45,8,8,6,127,94,16,15,11,220,993,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26025
1970,21,1971-02-18,1643,49,8,7,5,93,162,0.1,867,613,51,10,17,18,515,100,18,24,23,608,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.5,24273
1970,22,1971-02-25,2078,53,9,9,8,114,195,0.09,867,1016,46,8,15,42,902,100,18,25,50,1017,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.2,22552
1970,23,1971-03-04,2420,59,11,12,13,144,239,0.1,867,1313,41,6,12,66,1186,100,18,25,79,1330,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.7,21282
1970,24,1971-03-11,2805,59,11,12,13,144,239,0.09,867,1698,41,7,13,67,1570,100,18,25,80,1714,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,118.6,19930
1970,25,1971-03-18,3044,59,11,12,13,144,239,0.08,867,1937,41,7,13,67,1809,100,18,25,80,1953,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,113.9,19130
1970,26,1971-03-25,3122,59,11,12,13,144,239,0.08,867,2015,41,7,13,67,1887,100,18,25,80,2031,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.4,18875
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,867,1884,45,5,11,61,1761,100,18,25,80,1878,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.4,19378
1970,28,1971-04-08,2725,54,13,14,19,117,217,0.08,867,1640,46,5,11,61,1517,100,18,25,80,1634,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.3,20204
1970,29,1971-04-15,2462,54,13,14,19,117,217,0.09,867,1377,46,5,11,61,1254,100,18,25,80,1371,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.8,21129
1970,30,1971-04-22,2243,54,13,14,19,117,217,0.1,867,1158,46,5,11,61,1035,100,18,25,80,1152,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.5,21930
1970,31,1971-04-29,2055,49,10,11,12,115,199,0.1,867,988,51,7,13,53,863,100,18,25,65,979,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.8,22639
1970,32,1971-05-06,1842,47,10,10,10,115,192,0.1,867,782,53,8,15,40,665,100,18,25,50,780,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,34.9,34.9,34.9,34.9,139.7,23469
1970,33,1971-05-13,1672,47,10,10,10,115,192,0.11,867,612,53,8,15,31,504,100,18,25,41,619,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.8,24150
1970,34,1971-05-20,1514,47,10,10,10,115,192,0.13,867,454,53,8,15,23,355,100,18,25,33,470,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24794
1970,35,1971-05-27,1370,46,10,9,9,107,183,0.13,867,319,53,8,15,16,226,100,18,24,26,333,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25393
1970,36,1971-06-03,1208,45,10,9,9,88,161,0.13,867,179,47,7,10,10,104,92,17,19,19,192,997,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26091
1970,37,1971-06-10,1091,51,11,11,12,115,203,0.19,859,28,7,1,1,1,15,59,13,13,14,131,945,214,214,214,214,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26528
1970,38,1971-06-17,954,53,12,12,13,120,210,0.22,744,0,0,0,0,0,0,53,12,12,13,120,821,186,186,186,186,990.0,967.6,0.41,0.16,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.4,24085
1970,39,1971-06-24,818,53,12,12,13,120,210,0.26,608,0,0,0,0,0,0,53,12,12,13,120,685,186,186,186,166,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,37.1,37.1,37.1,32.7,120.8,20289
1970,40,1971-07-01,698,50,10,9,9,108,186,0.27,512,0,0,0,0,0,0,50,10,9,9,108,581,170,170,170,0,990.0,966.6,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,105.0,17635
1970,41,1971-07-08,603,50,10,9,9,108,186,0.31,417,0,0,0,0,0,0,50,10,9,9,108,486,187,187,149,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,39.1,39.1,30.8,0.0,87.1,14628
1970,42,1971-07-15,559,51,10,9,9,112,191,0.34,368,0,0,0,0,0,0,51,10,9,9,112,438,184,184,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13032
1970,43,1971-07-22,526,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.1,10596
1970,44,1971-07-29,484,55,9,9,8,119,202,0.42,281,0,0,0,0,0,0,55,9,9,8,119,356,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,29.7,29.7,0.0,0.0,59.5,9995
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9887
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9044
1970,47,1971-08-19,421,54,9,8,6,107,184,0.44,237,0,0,0,0,0,0,54,9,8,6,107,308,118,118,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.0,25.0,0.0,0.0,50.0,8405
1970,48,1971-08-26,395,52,8,7,5,102,177,0.45,217,0,0,0,0,0,0,52,8,7,5,102,287,168,114,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,36.6,24.1,0.0,0.0,47.0,7891
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.9,8547
1970,50,1971-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,170,112,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,37.3,23.7,0.0,0.0,47.5,7972
1970,51,1971-09-16,345,46,7,6,4,75,138,0.4,207,0,0,0,0,0,0,46,7,6,4,75,266,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7716
1970,52,1971-09-23,332,46,7,6,4,75,138,0.41,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7249
1970,53,1971-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,977
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7516
1971,2,1971-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6698
1971,3,1971-10-15,278,41,6,4,3,56,110,0.39,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6304
1971,4,1971-10-22,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6508
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,156,110,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,34.2,23.6,0.0,0.0,44.3,7438
1971,6,1971-11-05,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,142,112,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,30.8,23.8,0.0,0.0,47.8,8026
1971,7,1971-11-12,335,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,114,114,0,0,990.0,965.0,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.8,8196
1971,8,1971-11-19,353,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8875
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10348
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10274
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11377
1971,12,1971-12-17,458,40,6,4,3,58,112,0.25,346,0,0,0,0,0,0,40,6,4,3,58,397,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12518
1971,13,1971-12-24,495,38,5,4,3,54,104,0.21,391,0,0,0,0,0,0,38,5,4,3,54,438,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14079
1971,14,1971-12-31,597,40,5,4,3,64,117,0.2,479,0,0,0,0,0,0,40,5,4,3,64,529,180,180,166,0,990.0,966.1,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,37.7,37.7,34.6,0.0,100.2,16826
1971,15,1972-01-07,658,43,6,4,3,70,128,0.19,530,0,0,0,0,0,0,43,6,4,3,70,584,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.2,18352
1971,16,1972-01-14,734,46,7,6,4,76,139,0.19,595,0,0,0,0,0,0,46,7,6,4,76,654,198,198,198,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.2,20198
1971,17,1972-01-21,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,187,187,187,169,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,37.4,37.4,37.4,33.6,131.3,22056
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,687,0,0,0,0,0,0,44,7,5,4,76,745,171,171,171,171,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.1,34.1,34.1,34.1,136.3,22899
1971,19,1972-02-04,826,43,7,5,4,78,137,0.17,689,0,0,0,0,0,0,43,7,5,4,78,744,172,172,172,172,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.2,34.2,34.2,34.2,136.8,22983
1971,20,1972-02-11,824,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,171,171,171,171,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.1,34.1,34.1,34.1,136.5,22939
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,710,0,0,0,0,0,0,39,6,5,4,64,760,177,177,177,177,990.0,967.1,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.7,23634
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,180,180,180,180,990.0,967.2,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,142.9,23999
1971,23,1972-03-03,899,41,8,7,6,67,129,0.14,770,0,0,0,0,0,0,41,8,7,6,67,826,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25136
1971,24,1972-03-10,961,41,8,7,6,67,129,0.13,832,0,0,0,0,0,0,41,8,7,6,67,888,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26683
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,866,30,9,1,1,1,16,50,9,8,7,83,936,216,216,216,216,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.9,27028
1971,26,1972-03-24,1094,41,8,7,6,67,129,0.12,867,97,30,6,5,4,50,71,14,12,10,117,966,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26611
1971,27,1972-03-31,1185,44,10,9,9,71,145,0.12,867,172,49,7,11,11,93,93,17,20,20,165,1000,216,216,216,216,990.0,968.5,0.57,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26185
1971,28,1972-04-07,1447,45,11,10,10,72,148,0.1,867,431,55,7,15,29,325,100,18,25,39,397,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.2,25073
1971,29,1972-04-14,1654,45,11,10,10,72,148,0.09,867,639,55,7,15,43,519,100,18,25,53,591,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,144.2,24220
1971,30,1972-04-21,1796,45,11,10,10,72,148,0.08,867,780,55,6,15,52,651,100,18,25,62,723,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23650
1971,31,1972-04-28,1881,46,10,10,10,96,173,0.09,867,840,53,7,15,49,714,100,18,25,59,811,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.8,23313
