WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,32,1972-05-05,1805,47,10,10,10,115,192,0.11,867,745,53,8,15,38,630,100,18,25,48,745,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.6,23616
1971,33,1972-05-12,1729,47,10,10,10,115,192,0.11,867,669,53,8,15,34,558,100,18,25,44,673,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23920
1971,34,1972-05-19,1614,47,10,10,10,115,192,0.12,867,554,53,7,14,28,449,100,18,25,38,564,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24384
1971,35,1972-05-26,1496,47,10,10,10,115,194,0.13,867,434,52,7,14,23,336,100,18,25,33,452,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.0,24868
1971,36,1972-06-02,1370,53,12,12,13,120,210,0.15,867,293,47,6,13,18,208,100,18,25,31,328,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25392
1971,37,1972-06-09,1215,53,12,12,13,120,210,0.17,867,137,34,5,7,8,81,87,17,19,21,201,992,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26067
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,859,18,4,1,1,1,10,57,13,13,14,130,943,214,214,214,214,990.0,968.2,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26601
1971,39,1972-06-23,939,53,12,12,13,120,210,0.22,729,0,0,0,0,0,0,53,12,12,13,120,806,190,190,190,186,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,35.8,140.7,23633
1971,40,1972-06-30,743,50,10,9,9,109,189,0.26,553,0,0,0,0,0,0,50,10,9,9,109,623,184,184,184,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,37.3,37.3,37.3,0.0,111.9,18800
1971,41,1972-07-07,613,50,10,9,9,108,186,0.3,427,0,0,0,0,0,0,50,10,9,9,108,496,181,181,152,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,37.8,37.8,31.3,0.0,88.9,14938
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13150
1971,43,1972-07-21,509,50,10,9,9,108,186,0.37,323,0,0,0,0,0,0,50,10,9,9,108,392,161,161,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11516
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,285,0,0,0,0,0,0,51,9,8,7,107,355,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10192
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9325
1971,46,1972-08-11,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8496
1971,47,1972-08-18,397,54,9,8,6,107,184,0.46,213,0,0,0,0,0,0,54,9,8,6,107,284,166,109,0,0,990.0,965.3,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,36.2,23.1,0.0,0.0,46.1,7737
1971,48,1972-08-25,372,54,9,8,6,107,184,0.49,188,0,0,0,0,0,0,54,9,8,6,107,259,188,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6943
1971,49,1972-09-01,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,195,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.1,23.2,0.0,0.0,46.4,7795
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6814
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6119
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,1729
1972,1,1972-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1972,2,1972-10-08,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6344
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6315
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
1972,5,1972-10-29,291,40,6,4,3,54,107,0.37,183,0,0,0,0,0,0,40,6,4,3,54,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6823
1972,6,1972-11-05,299,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7228
1972,7,1972-11-12,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7913
1972,8,1972-11-19,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7944
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,166,115,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.6,24.5,0.0,0.0,47.2,7923
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8798
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.5,9149
1972,12,1972-12-17,405,38,5,4,3,54,104,0.26,301,0,0,0,0,0,0,38,5,4,3,54,348,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10930
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12163
1972,14,1972-12-31,448,40,5,4,3,64,117,0.26,330,0,0,0,0,0,0,40,5,4,3,64,380,165,165,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11978
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.5,13189
1972,16,1973-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,179,179,157,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.94,0.0,38.1,38.1,33.1,0.0,95.1,15977
1972,17,1973-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,165,165,165,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.6,34.6,34.6,0.0,103.9,17453
1972,18,1973-01-28,606,34,5,4,3,48,97,0.16,509,0,0,0,0,0,0,34,5,4,3,48,553,169,169,169,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,35.4,35.4,35.4,0.0,106.2,17839
1972,19,1973-02-04,644,36,6,5,4,54,105,0.16,539,0,0,0,0,0,0,36,6,5,4,54,586,179,179,179,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.4,18711
1972,20,1973-02-11,706,36,6,5,4,54,105,0.15,601,0,0,0,0,0,0,36,6,5,4,54,648,200,200,200,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.2,20530
1972,21,1973-02-18,746,36,6,5,4,54,105,0.14,641,0,0,0,0,0,0,36,6,5,4,54,688,197,197,197,167,990.0,966.8,0.32,0.12,989.6,22.5,22.5,22.5,22.4,0.94,0.94,0.94,0.94,39.8,39.8,39.8,33.6,129.1,21691
1972,22,1973-02-25,775,38,6,5,4,59,115,0.15,660,0,0,0,0,0,0,38,6,5,4,59,711,188,188,188,167,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,37.7,37.7,37.7,33.6,132.2,22210
1972,23,1973-03-04,812,41,8,7,6,67,129,0.16,683,0,0,0,0,0,0,41,8,7,6,67,739,178,178,178,172,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.4,35.4,35.4,34.2,135.6,22788
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,189,189,189,189,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.2,24897
1972,25,1973-03-18,934,36,8,6,4,53,107,0.11,827,0,0,0,0,0,0,36,8,6,4,53,877,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.9,26694
1972,26,1973-03-25,1015,36,8,6,4,53,107,0.11,866,42,14,3,2,1,21,50,11,8,5,74,935,216,216,216,216,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,26996
1972,27,1973-04-01,1080,40,10,8,5,62,125,0.12,867,87,28,6,5,3,43,68,16,13,8,105,966,216,216,216,216,990.0,968.1,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26669
1972,28,1973-04-08,1126,40,10,8,5,62,125,0.11,867,134,42,8,8,5,69,82,18,16,10,131,985,216,216,216,216,990.0,968.3,0.56,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26452
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,867,173,55,8,11,6,92,95,18,19,11,154,1000,216,216,216,216,990.0,968.5,0.57,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26267
1972,30,1973-04-22,1195,40,10,8,5,62,125,0.1,867,202,59,7,12,8,113,100,18,20,13,175,1006,216,216,216,216,990.0,968.6,0.58,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.6,26138
1972,31,1973-04-29,1204,41,9,8,5,76,140,0.12,867,195,55,8,11,7,112,96,18,19,13,188,1001,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.4,26106
1972,32,1973-05-06,1184,42,9,8,6,82,147,0.12,867,169,48,9,9,6,95,90,18,17,12,177,993,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26199
1972,33,1973-05-13,1142,42,9,8,6,82,147,0.13,867,127,36,7,6,5,71,78,16,14,11,153,977,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26395
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,857,22,6,1,1,1,13,52,11,10,10,123,932,214,214,214,214,990.0,968.1,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26591
1972,35,1973-05-27,919,44,9,9,8,99,171,0.19,748,0,0,0,0,0,0,44,9,9,8,99,812,187,187,187,187,990.0,967.5,0.4,0.16,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,145.2,24392
1972,36,1973-06-03,784,39,9,7,5,59,119,0.15,665,0,0,0,0,0,0,39,9,7,5,59,720,188,188,188,174,990.0,966.9,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,37.7,37.7,37.7,34.5,132.9,22319
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.8,36.8,36.8,0.0,110.4,18549
1972,38,1973-06-17,536,41,9,7,6,71,137,0.26,399,0,0,0,0,0,0,41,9,7,6,71,458,167,167,148,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,35.5,35.5,31.1,0.0,84.3,14164
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11470
1972,40,1973-07-01,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11446
1972,41,1973-07-08,421,42,9,8,6,70,135,0.32,286,0,0,0,0,0,0,42,9,8,6,70,345,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10279
1972,42,1973-07-15,389,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,127,127,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.1,9081
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.1,25.1,0.0,0.0,50.2,8437
1972,44,1973-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,113,113,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.0,24.0,0.0,0.0,48.0,8070
1972,45,1973-08-05,338,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,111,111,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,23.7,23.7,0.0,0.0,47.3,7948
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7761
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7010
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6297
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6705
1972,50,1973-09-09,254,34,6,4,3,44,91,0.36,163,0,0,0,0,0,0,34,6,4,3,44,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6116
1972,51,1973-09-16,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5225
1972,52,1973-09-23,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4126
1972,53,1973-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,588
1973,1,1973-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4444
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1973,3,1973-10-15,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5179
1973,4,1973-10-22,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5142
1973,5,1973-10-29,251,36,5,3,2,48,94,0.38,156,0,0,0,0,0,0,36,5,3,2,48,201,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5833
1973,6,1973-11-05,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5825
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6653
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7512
1973,9,1973-11-26,322,39,5,4,3,53,105,0.33,216,0,0,0,0,0,0,39,5,4,3,53,265,183,114,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.6,24.3,0.0,0.0,47.5,7976
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9785
1973,11,1973-12-10,433,41,6,4,3,60,116,0.27,317,0,0,0,0,0,0,41,6,4,3,60,370,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11489
1973,12,1973-12-17,569,42,7,5,3,61,118,0.21,451,0,0,0,0,0,0,42,7,5,3,61,505,170,170,155,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,35.7,35.7,32.4,0.0,94.6,15888
1973,13,1973-12-24,727,42,7,5,3,61,118,0.16,609,0,0,0,0,0,0,42,7,5,3,61,663,185,185,185,182,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.0,0.94,0.94,0.94,0.94,37.6,37.6,37.6,35.9,123.2,20689
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.5,25782
1973,15,1974-01-07,917,47,7,6,4,78,143,0.16,773,0,0,0,0,0,0,47,7,6,4,78,834,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25138
1973,16,1974-01-14,838,49,8,7,5,81,150,0.18,688,0,0,0,0,0,0,49,8,7,5,81,752,172,172,172,172,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.1,34.1,34.1,34.1,136.3,22896
1973,17,1974-01-21,880,46,7,6,4,76,139,0.16,741,0,0,0,0,0,0,46,7,6,4,76,800,185,185,185,185,990.0,967.3,0.39,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,145.0,24351
1973,18,1974-01-28,1049,47,7,6,4,83,148,0.14,852,48,15,2,2,1,27,62,9,8,5,110,933,213,213,213,213,990.0,968.0,0.51,0.23,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26520
1973,19,1974-02-04,1339,49,8,7,5,93,162,0.12,867,309,50,9,13,9,227,99,17,20,14,320,1004,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25531
1973,20,1974-02-11,1611,49,8,7,5,93,162,0.1,867,581,51,10,18,17,484,100,18,25,22,577,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.3,24402
1973,21,1974-02-18,2165,49,8,7,5,93,162,0.08,867,1135,51,10,18,35,1021,100,18,25,40,1114,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.3,22230
1973,22,1974-02-25,2685,53,9,9,8,114,195,0.07,867,1623,46,8,15,56,1495,100,18,25,64,1610,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.1,20342
1973,23,1974-03-04,2826,59,11,12,13,144,239,0.08,867,1719,41,7,13,67,1591,100,18,25,80,1735,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.2,19857
1973,24,1974-03-11,2712,59,11,12,13,144,239,0.09,867,1605,41,7,13,67,1477,100,18,25,80,1621,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.5,20247
1973,25,1974-03-18,2499,53,9,10,10,122,207,0.08,867,1424,46,8,14,68,1286,100,18,25,78,1409,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,125.0,20997
1973,26,1974-03-25,2342,49,9,9,9,107,183,0.08,867,1291,51,9,16,63,1151,100,18,25,72,1258,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.4,21565
1973,27,1974-04-01,2272,54,13,14,19,117,217,0.1,867,1188,46,5,11,61,1065,100,18,25,80,1182,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,129.9,21820
1973,28,1974-04-08,2259,54,13,14,19,117,217,0.1,867,1175,46,5,11,61,1052,100,18,25,80,1169,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.2,21868
1973,29,1974-04-15,2259,52,12,13,17,110,207,0.09,867,1184,47,5,11,62,1058,100,18,25,80,1169,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.2,21868
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,867,1347,55,7,15,70,1200,100,18,25,80,1272,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.9,21488
1973,31,1974-04-29,2492,52,12,12,15,147,239,0.1,867,1385,47,5,12,65,1254,100,18,25,80,1401,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.1,21020
1973,32,1974-05-06,2471,55,13,13,17,178,276,0.11,867,1327,45,5,12,63,1202,100,18,25,80,1380,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.6,21096
1973,33,1974-05-13,2325,55,13,13,17,178,276,0.12,867,1182,44,5,12,63,1057,100,18,25,80,1235,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.7,21625
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,867,1009,45,5,12,60,887,100,18,25,77,1065,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.5,22268
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,867,762,45,5,12,47,652,100,18,25,62,813,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23293
1973,36,1974-06-03,1615,53,12,12,13,120,210,0.13,867,537,47,6,13,33,437,100,18,25,46,557,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24383
1973,37,1974-06-10,1381,60,12,13,15,148,250,0.18,867,263,37,5,10,16,192,98,17,24,31,340,1008,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.9,25352
1973,38,1974-06-17,1136,62,12,14,16,153,257,0.23,853,26,6,1,1,1,15,68,13,15,17,168,950,213,213,213,213,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26187
1973,39,1974-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,188,188,188,183,990.0,967.5,0.37,0.14,989.5,21.7,21.7,21.7,21.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,34.9,129.6,21768
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,168,168,168,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,34.4,34.4,34.4,0.0,103.3,17348
1973,41,1974-07-08,574,50,10,9,9,108,186,0.32,388,0,0,0,0,0,0,50,10,9,9,108,457,194,194,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.7,13719
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11710
1973,43,1974-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10080
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,334,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9553
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9118
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,23.8,23.8,0.0,0.0,47.7,8012
1973,47,1974-08-19,358,47,8,6,5,89,155,0.43,203,0,0,0,0,0,0,47,8,6,5,89,264,172,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,37.8,23.0,0.0,0.0,44.4,7456
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,249,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
1973,49,1974-09-02,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7825
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,236,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6679
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5560
1973,52,1974-09-23,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4842
1973,53,1974-09-30,263,46,7,6,4,75,138,0.52,125,0,0,0,0,0,0,46,7,6,4,75,184,125,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,650
1974,1,1974-10-01,246,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5009
1974,2,1974-10-08,235,38,5,3,2,52,102,0.44,132,0,0,0,0,0,0,38,5,3,2,52,180,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4852
1974,3,1974-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4537
1974,4,1974-10-22,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5017
1974,5,1974-10-29,244,36,5,3,2,48,94,0.39,149,0,0,0,0,0,0,36,5,3,2,48,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6377
1974,7,1974-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6696
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7276
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,220,0,0,0,0,0,0,39,5,4,3,53,269,183,128,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.94,0.92,0.0,0.0,40.6,27.5,0.0,0.0,48.5,8144
1974,10,1974-12-03,445,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12389
1974,11,1974-12-10,493,41,6,4,3,60,116,0.23,377,0,0,0,0,0,0,41,6,4,3,60,430,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13539
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,200,200,151,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.5,0.0,0.95,0.95,0.93,0.0,42.6,42.6,31.6,0.0,89.7,15074
1974,13,1974-12-24,584,42,7,5,3,61,118,0.2,466,0,0,0,0,0,0,42,7,5,3,61,520,155,155,155,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,32.4,32.4,32.4,0.0,97.2,16336
1974,14,1974-12-31,638,45,7,5,3,73,136,0.21,502,0,0,0,0,0,0,45,7,5,3,73,560,167,167,167,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.7,34.7,34.7,0.0,104.2,17501
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,191,191,191,175,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.1,0.94,0.94,0.94,0.94,38.7,38.7,38.7,34.7,120.9,20314
1974,16,1975-01-14,908,46,7,6,4,76,139,0.15,769,0,0,0,0,0,0,46,7,6,4,76,828,192,192,192,192,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.9,25015
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,867,93,31,4,4,2,51,77,11,10,6,127,966,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.2,26583
1974,18,1975-01-28,1397,49,8,7,5,92,163,0.12,867,365,50,9,13,12,279,100,17,20,18,371,1006,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.6,25294
1974,19,1975-02-04,2111,55,10,10,8,114,197,0.09,867,1046,45,7,15,42,936,100,18,25,50,1050,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.6,22448
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,867,1645,45,8,15,66,1510,100,18,25,74,1624,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.6,20260
1974,21,1975-02-18,3176,55,10,10,8,114,197,0.06,867,2112,45,8,15,72,1972,100,18,25,80,2086,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.3,18706
1974,22,1975-02-25,3299,56,10,10,10,126,215,0.07,867,2216,43,7,14,69,2081,100,18,25,80,2208,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,27.3,27.3,27.3,27.3,109.0,18312
1974,23,1975-03-04,3226,59,11,12,13,144,239,0.07,867,2119,41,7,13,67,1991,100,18,25,80,2135,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,110.4,18542
1974,24,1975-03-11,3636,59,11,12,13,144,239,0.07,867,2529,41,7,13,67,2401,100,18,25,80,2545,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,102.9,17282
1974,25,1975-03-18,4342,59,11,12,13,144,239,0.06,867,3235,41,7,13,67,3107,100,18,25,80,3251,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.8,22.8,22.8,22.8,91.1,15301
1974,26,1975-03-25,5193,59,11,12,13,144,239,0.05,867,4086,41,7,13,67,3958,100,18,25,80,4102,1010,216,216,216,216,990.0,977.6,0.58,0.24,989.2,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,19.6,19.6,19.6,19.6,78.5,13190
1974,27,1975-04-01,5406,84,14,20,27,219,364,0.07,867,4174,15,4,5,53,4096,100,18,25,80,4315,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,18.9,18.9,18.9,18.9,75.7,12722
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,867,4060,16,4,5,53,3982,100,18,25,80,4201,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.3,19.3,19.3,19.3,77.2,12970
1974,29,1975-04-15,4767,84,14,20,27,219,364,0.08,867,3535,16,3,5,53,3457,100,18,25,80,3676,1010,216,216,216,216,990.0,976.9,0.58,0.24,989.2,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,21.1,21.1,21.1,21.1,84.6,14209
1974,30,1975-04-22,4037,84,14,20,27,219,364,0.09,867,2805,16,4,5,53,2727,100,18,25,80,2946,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,96.0,16123
1974,31,1975-04-29,3656,70,14,17,24,206,333,0.09,867,2455,29,4,7,55,2359,100,18,25,80,2566,1010,216,216,216,216,990.0,975.0,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,102.5,17223
1974,32,1975-05-06,3203,65,14,17,23,202,321,0.1,867,2014,35,4,8,57,1910,100,18,25,80,2112,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.7,27.7,27.7,27.7,110.8,18620
1974,33,1975-05-13,2844,65,14,17,23,202,321,0.11,867,1655,35,4,8,57,1551,100,18,25,80,1753,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,117.9,19799
1974,34,1975-05-20,2436,65,14,17,23,202,321,0.13,867,1247,35,4,7,57,1143,100,18,25,80,1345,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.3,21224
1974,35,1975-05-27,2113,64,13,16,21,188,302,0.14,867,942,35,4,8,54,838,100,18,25,75,1026,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.5,22424
1974,36,1975-06-03,1779,62,12,14,16,153,257,0.14,867,654,38,6,11,40,559,100,18,25,56,712,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.2,23719
1974,37,1975-06-10,1540,62,12,14,16,153,257,0.17,867,416,38,6,11,25,335,100,18,25,41,488,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24687
1974,38,1975-06-17,1292,62,12,14,16,153,257,0.2,867,167,32,5,8,10,110,94,17,22,26,263,1001,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25732
1974,39,1975-06-24,1123,62,12,14,16,153,257,0.23,846,20,4,0,1,1,12,66,12,15,17,165,941,211,211,211,211,990.0,968.3,0.52,0.23,989.3,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.4,26107
1974,40,1975-07-01,952,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,189,189,189,185,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,36.4,36.4,36.4,35.6,139.8,23485
1974,41,1975-07-08,770,58,11,11,11,136,227,0.3,543,0,0,0,0,0,0,58,11,11,11,136,623,181,181,181,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.2,18345
1974,42,1975-07-15,676,58,11,11,11,136,227,0.34,449,0,0,0,0,0,0,58,11,11,11,136,529,170,170,153,0,990.0,966.5,0.22,0.06,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,34.9,34.9,31.2,0.0,92.2,15485
1974,43,1975-07-22,605,58,11,11,11,136,227,0.38,378,0,0,0,0,0,0,58,11,11,11,136,458,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13284
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,361,0,0,0,0,0,0,55,9,9,8,119,436,180,180,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12785
1974,45,1975-08-05,522,54,9,8,6,107,184,0.35,338,0,0,0,0,0,0,54,9,8,6,107,409,169,169,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12095
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10611
1974,47,1975-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,121,121,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,25.7,25.7,0.0,0.0,51.4,8630
1974,48,1975-08-26,389,52,8,7,5,102,177,0.46,212,0,0,0,0,0,0,52,8,7,5,102,281,178,116,0,0,990.0,965.2,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.92,0.0,0.0,39.1,24.6,0.0,0.0,46.1,7744
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,160,118,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.9,25.3,0.0,0.0,49.3,8285
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7555
1974,51,1975-09-16,327,46,7,6,4,75,138,0.42,189,0,0,0,0,0,0,46,7,6,4,75,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7020
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6348
1974,53,1975-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,854
1975,1,1975-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
1975,2,1975-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1975,3,1975-10-15,263,41,6,4,3,56,110,0.42,153,0,0,0,0,0,0,41,6,4,3,56,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5707
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5053
1975,5,1975-10-29,243,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4964
1975,6,1975-11-05,251,40,6,4,3,53,106,0.42,145,0,0,0,0,0,0,40,6,4,3,53,195,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5367
1975,7,1975-11-12,253,40,6,4,3,53,106,0.42,147,0,0,0,0,0,0,40,6,4,3,53,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5484
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6718
1975,9,1975-11-26,295,36,5,3,2,49,96,0.33,199,0,0,0,0,0,0,36,5,3,2,49,244,183,113,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.6,24.1,0.0,0.0,44.1,7400
1975,10,1975-12-03,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9205
1975,11,1975-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,60.9,10233
1975,12,1975-12-17,417,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.7,11375
1975,13,1975-12-24,448,38,5,4,3,54,104,0.23,344,0,0,0,0,0,0,38,5,4,3,54,391,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.3,12482
1975,14,1975-12-31,502,40,5,4,3,64,117,0.23,384,0,0,0,0,0,0,40,5,4,3,64,435,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13780
1975,15,1976-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,193,193,147,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.9,40.9,30.9,0.0,90.7,15229
1975,16,1976-01-14,585,41,6,4,3,66,120,0.21,465,0,0,0,0,0,0,41,6,4,3,66,516,155,155,155,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,32.3,32.3,32.3,0.0,97.0,16297
1975,17,1976-01-21,676,41,6,4,3,66,120,0.18,556,0,0,0,0,0,0,41,6,4,3,66,607,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.1,19170
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,654,200,200,200,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.7,20448
1975,19,1976-02-04,770,43,7,5,4,78,137,0.18,633,0,0,0,0,0,0,43,7,5,4,78,688,195,195,195,165,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,33.0,126.8,21300
1975,20,1976-02-11,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,174,174,174,174,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.2,23225
1975,21,1976-02-18,923,43,7,5,4,78,137,0.15,786,0,0,0,0,0,0,43,7,5,4,78,841,196,196,196,196,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.0,38.0,38.0,38.0,151.8,25504
1975,22,1976-02-25,1147,44,7,6,5,86,150,0.13,867,130,37,6,5,4,75,82,13,11,10,161,975,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26372
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,867,1058,50,9,16,48,933,100,18,25,57,1040,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,133.9,22500
1975,24,1976-03-10,3424,57,10,11,12,138,231,0.07,867,2326,42,7,13,67,2195,100,18,25,80,2334,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.9,17951
1975,25,1976-03-17,4315,59,11,12,13,144,239,0.06,867,3209,41,7,13,67,3081,100,18,25,80,3225,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,22.9,22.9,22.9,22.9,91.5,15371
1975,26,1976-03-24,5059,59,11,12,13,144,239,0.05,867,3952,41,7,13,67,3824,100,18,25,80,3968,1010,216,216,216,216,990.0,977.4,0.58,0.24,989.2,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,20.1,20.1,20.1,20.1,80.4,13500
1975,27,1976-03-31,5344,80,13,18,25,208,346,0.06,867,4130,19,4,6,55,4045,100,18,25,80,4254,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.1,19.1,19.1,19.1,76.5,12856
1975,28,1976-04-07,4995,84,14,20,27,219,364,0.07,867,3763,16,4,5,53,3685,100,18,25,80,3904,1010,216,216,216,216,990.0,977.3,0.58,0.24,989.2,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,20.3,20.3,20.3,20.3,81.2,13642
1975,29,1976-04-14,4487,84,14,20,27,219,364,0.08,867,3255,16,4,5,52,3177,100,18,25,80,3396,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.2,22.2,22.2,22.2,88.7,14902
1975,30,1976-04-21,4388,70,14,18,25,168,295,0.07,867,3225,30,4,7,55,3129,100,18,25,80,3297,1010,216,216,216,216,990.0,976.3,0.58,0.24,989.2,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,22.6,22.6,22.6,22.6,90.3,15162
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,867,3274,29,4,7,55,3178,100,18,25,80,3372,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.3,22.3,22.3,22.3,89.1,14965
1975,32,1976-05-05,4329,71,14,18,24,213,340,0.08,867,3121,29,4,7,56,3025,100,18,25,80,3238,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.8,22.8,22.8,22.8,91.2,15321
1975,33,1976-05-12,3960,71,14,18,24,213,340,0.09,867,2752,29,3,7,56,2656,100,18,25,80,2869,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.3,24.3,24.3,24.3,97.3,16338
1975,34,1976-05-19,3469,71,14,18,24,213,340,0.1,867,2261,29,4,7,56,2165,100,18,25,80,2378,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,105.9,17786
1975,35,1976-05-26,3049,70,13,17,23,208,333,0.11,867,1848,29,4,7,57,1750,100,18,25,80,1958,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.8,19116
1975,36,1976-06-02,2654,67,13,15,17,181,293,0.11,867,1494,33,5,10,63,1383,100,18,25,80,1564,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.7,20450
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,867,1108,33,5,10,61,999,100,18,25,78,1180,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21836
1975,38,1976-06-16,1961,67,13,15,17,181,293,0.15,867,801,32,5,10,46,706,100,18,25,63,887,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.9,23002
1975,39,1976-06-23,1651,67,13,15,17,181,293,0.18,867,490,33,5,10,28,413,100,18,25,45,594,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.3,24237
1975,40,1976-06-30,1377,63,12,13,13,158,261,0.19,867,247,35,5,10,12,182,99,18,23,26,341,1008,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.0,25369
1975,41,1976-07-07,1156,63,12,13,13,155,256,0.22,863,36,9,1,1,1,22,72,13,14,14,177,964,215,215,215,215,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26341
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,188,188,188,188,990.0,967.9,0.43,0.17,989.4,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.4,24091
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,193,193,193,0,990.0,967.2,0.31,0.1,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.2,19356
1975,44,1976-07-28,695,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,546,154,154,154,0,990.0,966.6,0.23,0.06,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,31.4,31.4,31.4,0.0,94.3,15837
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,189,189,144,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,39.6,39.6,29.8,0.0,83.4,14014
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12307
1975,47,1976-08-18,495,58,10,10,7,117,202,0.41,293,0,0,0,0,0,0,58,10,10,7,117,371,146,146,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10446
1975,48,1976-08-25,464,58,10,10,7,117,202,0.43,262,0,0,0,0,0,0,58,10,10,7,117,340,131,131,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9248
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10502
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,131,131,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9379
1975,51,1976-09-15,392,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8802
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.8,8191
1975,53,1976-09-29,374,48,8,7,4,79,146,0.39,228,0,0,0,0,0,0,48,8,7,4,79,291,114,114,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.1,24.1,0.0,0.0,48.2,2314
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9067
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9253
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9299
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9321
1976,5,1976-10-29,382,42,7,6,3,57,116,0.3,266,0,0,0,0,0,0,42,7,6,3,57,322,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.5,9496
1976,6,1976-11-05,373,42,7,6,3,56,114,0.3,259,0,0,0,0,0,0,42,7,6,3,56,314,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.3,9284
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,127,127,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9139
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,135,135,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,57.9,9728
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,285,0,0,0,0,0,0,40,6,4,3,55,336,142,142,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.3,10299
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10913
1976,11,1976-12-10,444,42,7,5,3,61,118,0.27,326,0,0,0,0,0,0,42,7,5,3,61,380,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,70.3,11804
1976,12,1976-12-17,493,42,7,5,3,61,118,0.24,375,0,0,0,0,0,0,42,7,5,3,61,429,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13467
1976,13,1976-12-24,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14710
1976,14,1976-12-31,575,45,7,5,3,73,136,0.24,439,0,0,0,0,0,0,45,7,5,3,73,498,186,186,154,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.93,0.0,39.4,39.4,32.0,0.0,92.5,15534
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,159,159,159,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.1,33.1,33.1,0.0,99.4,16695
1976,16,1977-01-14,685,46,7,6,4,76,139,0.2,546,0,0,0,0,0,0,46,7,6,4,76,605,182,182,182,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.3,37.3,37.3,0.0,111.8,18786
1976,17,1977-01-21,751,41,6,4,3,66,120,0.16,631,0,0,0,0,0,0,41,6,4,3,66,682,194,194,194,171,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.3,0.94,0.94,0.94,0.94,39.1,39.1,39.1,34.1,127.0,21332
1976,18,1977-01-28,871,44,6,5,3,77,138,0.16,733,0,0,0,0,0,0,44,6,5,3,77,790,183,183,183,183,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,143.8,24150
