WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,19,1977-02-04,890,49,8,7,5,93,162,0.18,728,0,0,0,0,0,0,49,8,7,5,93,792,182,182,182,182,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.2,23895
1976,20,1977-02-11,962,43,7,5,4,78,137,0.14,823,1,0,0,0,0,0,43,7,5,4,78,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.9,26353
1976,21,1977-02-18,1153,43,7,5,4,78,137,0.12,867,148,41,7,5,4,89,84,14,10,8,167,977,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26346
1976,22,1977-02-25,1495,45,7,6,6,90,156,0.1,867,470,54,10,14,18,372,100,18,21,24,462,1007,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24883
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,867,900,51,9,16,44,780,100,18,25,53,887,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.2,23042
1976,24,1977-03-11,2080,49,9,9,9,107,183,0.09,867,1030,51,9,16,50,903,100,18,25,59,1010,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.2,22542
1976,25,1977-03-18,2168,49,9,9,9,107,183,0.08,867,1117,51,8,16,54,986,100,18,25,63,1093,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.2,22211
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,867,1262,51,9,16,62,1124,100,18,25,71,1231,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.0,21673
1976,27,1977-04-01,2518,54,13,14,19,117,217,0.09,867,1433,46,5,11,61,1310,100,18,25,80,1427,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.6,20928
1976,28,1977-04-08,2638,54,13,14,19,117,217,0.08,867,1553,46,5,11,61,1430,100,18,25,80,1547,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.0,20503
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,867,1550,46,5,11,61,1427,100,18,25,80,1544,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.1,20515
1976,30,1977-04-22,2624,54,13,14,19,117,217,0.08,867,1539,46,5,11,61,1416,100,18,25,80,1533,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,122.3,20554
1976,31,1977-04-29,2717,54,13,13,17,160,259,0.1,867,1590,45,5,11,62,1466,100,18,25,80,1626,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.1,30.1,30.1,30.1,120.4,20230
1976,32,1977-05-06,2818,57,13,14,18,184,288,0.1,867,1661,42,4,10,61,1542,100,18,25,80,1727,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.4,19883
1976,33,1977-05-13,2785,65,14,17,23,202,321,0.12,867,1596,35,4,8,57,1492,100,18,25,80,1694,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,119.0,19996
1976,34,1977-05-20,2574,65,14,17,23,202,321,0.12,867,1385,35,4,8,57,1281,100,18,25,80,1483,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.4,20732
1976,35,1977-05-27,2285,64,13,16,21,188,302,0.13,867,1115,35,4,8,59,1007,100,18,25,80,1195,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,129.6,21773
1976,36,1977-06-03,2013,62,12,14,16,153,257,0.13,867,888,38,6,10,55,778,100,18,25,71,931,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.7,22804
1976,37,1977-06-10,1721,62,12,14,16,153,257,0.15,867,596,38,6,11,37,504,100,18,25,53,657,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.6,23953
1976,38,1977-06-17,1452,62,12,14,16,153,257,0.18,867,327,38,6,10,20,252,100,18,24,36,405,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25053
1976,39,1977-06-24,1184,62,12,14,16,153,257,0.22,865,62,14,2,3,3,37,76,14,17,19,190,973,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26199
1976,40,1977-07-01,1018,58,11,11,11,136,227,0.22,791,0,0,0,0,0,0,58,11,11,11,136,871,197,197,197,197,990.0,967.9,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.8,25162
1976,41,1977-07-08,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,191,191,191,168,990.0,967.2,0.32,0.12,989.6,22.1,22.1,22.1,21.9,0.94,0.94,0.94,0.94,37.8,37.8,37.8,32.8,122.9,20647
1976,42,1977-07-15,717,58,11,11,11,136,227,0.32,490,0,0,0,0,0,0,58,11,11,11,136,570,163,163,163,0,990.0,966.7,0.25,0.07,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,33.2,33.2,33.2,0.0,99.6,16733
1976,43,1977-07-22,623,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13880
1976,44,1977-07-29,568,55,9,9,8,119,202,0.36,366,0,0,0,0,0,0,55,9,9,8,119,441,183,183,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12946
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,73.9,12419
1976,46,1977-08-12,487,54,9,8,6,107,184,0.38,303,0,0,0,0,0,0,54,9,8,6,107,374,151,151,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10830
1976,47,1977-08-19,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,138,138,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9892
1976,48,1977-08-26,437,52,8,7,5,102,177,0.4,260,0,0,0,0,0,0,52,8,7,5,102,329,130,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9235
1976,49,1977-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9654
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,301,120,120,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.9,8547
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,275,181,112,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,39.9,23.8,0.0,0.0,46.7,7845
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7574
1976,53,1977-09-30,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,1049
1977,1,1977-10-01,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7865
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7577
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
1977,4,1977-10-22,290,44,7,6,3,60,120,0.41,170,0,0,0,0,0,0,44,7,6,3,60,227,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6361
1977,5,1977-10-29,281,41,6,4,3,56,112,0.4,169,0,0,0,0,0,0,41,6,4,3,56,222,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6309
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6415
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6948
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,126,114,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.2,24.2,0.0,0.0,48.0,8060
1977,9,1977-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,281,114,114,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.9,8213
1977,10,1977-12-03,387,42,7,5,3,61,118,0.31,269,0,0,0,0,0,0,42,7,5,3,61,323,134,134,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.7,9692
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,169,169,147,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,23.6,0.0,0.94,0.94,0.93,0.0,36.2,36.2,30.8,0.0,76.7,12892
1977,12,1977-12-17,606,42,7,5,3,62,121,0.2,484,0,0,0,0,0,0,42,7,5,3,62,540,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.7,33.7,33.7,0.0,101.1,16988
1977,13,1977-12-24,660,44,8,6,4,64,126,0.19,534,0,0,0,0,0,0,44,8,6,4,64,592,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.0,18480
1977,14,1977-12-31,899,45,7,6,4,74,137,0.15,756,6,2,0,0,0,3,47,7,6,4,77,817,196,196,196,194,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,38.1,38.1,38.1,37.4,146.2,24568
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.6,24626
1977,16,1978-01-14,961,46,7,6,4,76,139,0.14,822,0,0,0,0,0,0,46,7,6,4,76,881,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26402
1977,17,1978-01-21,1073,46,7,6,4,76,139,0.13,867,66,22,3,2,1,36,68,10,8,5,112,955,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,159.0,26709
1977,18,1978-01-28,1122,47,7,6,4,83,148,0.13,867,105,33,5,4,3,58,80,12,10,7,142,972,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26485
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,867,201,49,8,8,6,128,98,16,15,11,221,999,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25993
1977,20,1978-02-11,1428,49,8,7,5,93,162,0.11,867,398,51,10,16,12,308,100,18,23,17,401,1009,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25153
1977,21,1978-02-18,1645,49,8,7,5,93,162,0.1,867,615,51,10,18,18,517,100,18,25,23,610,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,144.4,24260
1977,22,1978-02-25,2027,53,9,9,8,114,195,0.1,867,964,46,8,15,40,852,100,18,25,48,967,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.4,22753
1977,23,1978-03-04,2420,59,11,12,13,144,239,0.1,867,1313,41,6,13,66,1186,100,18,25,79,1330,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.7,21282
1977,24,1978-03-11,2998,59,11,12,13,144,239,0.08,867,1891,41,7,13,67,1763,100,18,25,80,1907,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.9,19298
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,867,2978,41,6,13,67,2850,100,18,25,80,2994,1010,216,216,216,216,990.0,975.8,0.58,0.24,989.2,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,95.4,16020
1977,26,1978-03-25,5157,59,11,12,13,144,239,0.05,867,4050,41,7,13,67,3922,100,18,25,80,4066,1010,216,216,216,216,990.0,977.6,0.58,0.24,989.2,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,19.8,19.8,19.8,19.8,79.0,13273
1977,27,1978-04-01,5608,70,14,18,25,168,295,0.05,867,4445,30,4,7,55,4349,100,18,25,80,4517,1010,216,216,216,216,990.1,978.2,0.58,0.24,989.2,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,18.3,18.3,18.3,18.3,73.2,12296
1977,28,1978-04-08,6125,78,14,19,26,197,334,0.05,867,4923,22,4,5,53,4837,100,18,25,80,5034,1010,216,216,216,216,990.1,979.0,0.58,0.24,989.3,9.9,9.9,9.9,9.9,0.35,0.35,0.35,0.35,7.4,7.4,7.4,7.4,29.6,4964
1977,29,1978-04-15,6318,84,14,20,27,219,364,0.06,867,5086,16,4,5,53,5008,100,18,25,80,5227,1010,216,216,216,216,990.1,979.4,0.58,0.24,989.3,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6098,84,14,20,27,219,364,0.06,867,4866,16,4,5,53,4788,100,18,25,80,5007,1010,216,216,216,216,990.1,979.0,0.58,0.24,989.3,10.0,10.0,10.0,10.0,0.47,0.47,0.47,0.47,9.8,9.8,9.8,9.8,39.2,6578
1977,31,1978-04-29,5654,74,14,18,24,214,346,0.06,867,4439,25,4,6,55,4348,100,18,25,80,4563,1010,216,216,216,216,990.1,978.3,0.58,0.24,989.2,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,18.2,18.2,18.2,18.2,72.6,12200
1977,32,1978-05-06,5242,71,14,18,24,213,340,0.06,867,4034,29,4,7,56,3938,100,18,25,80,4151,1010,216,216,216,216,990.0,977.7,0.58,0.24,989.2,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,19.5,19.5,19.5,19.5,77.9,13081
1977,33,1978-05-13,4625,71,14,18,24,213,340,0.07,867,3417,29,4,7,55,3321,100,18,25,80,3534,1010,216,216,216,216,990.0,976.7,0.58,0.24,989.2,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,21.7,21.7,21.7,21.7,86.6,14550
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,867,2800,29,3,7,56,2704,100,18,25,80,2917,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,96.5,16205
1977,35,1978-05-27,3463,69,13,17,22,203,326,0.09,867,2269,30,4,7,58,2168,100,18,25,80,2372,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,106.0,17802
1977,36,1978-06-03,2995,67,13,15,17,181,293,0.1,867,1834,32,5,10,63,1723,100,18,25,80,1904,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.9,19295
1977,37,1978-06-10,2564,67,13,15,17,181,293,0.11,867,1403,33,4,10,63,1292,100,18,25,80,1473,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.6,20769
1977,38,1978-06-17,2205,67,13,15,17,181,293,0.13,867,1044,33,5,10,59,937,100,18,25,76,1118,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.4,22072
1977,39,1978-06-24,1883,67,13,15,17,181,293,0.16,867,723,33,5,10,41,633,100,18,25,58,814,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23307
1977,40,1978-07-01,1577,63,12,13,13,155,256,0.16,867,453,37,6,11,23,375,100,18,25,36,530,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.1,24538
1977,41,1978-07-08,1310,63,12,13,13,155,256,0.2,867,186,31,5,8,9,131,94,17,21,22,286,1001,216,216,216,216,990.0,969.0,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25656
1977,42,1978-07-15,1124,63,12,13,13,155,256,0.23,852,15,3,0,0,0,9,66,12,13,13,164,945,213,213,213,213,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26274
1977,43,1978-07-22,993,63,12,13,13,155,256,0.26,737,0,0,0,0,0,0,63,12,13,13,155,825,184,184,184,184,990.0,967.8,0.41,0.16,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.8,23654
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,200,200,200,163,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.93,39.5,39.5,39.5,31.9,122.9,20652
1977,45,1978-08-05,751,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,183,183,183,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18657
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,158,158,158,0,990.0,966.5,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,32.3,32.3,32.3,0.0,97.0,16293
1977,47,1978-08-19,606,58,10,10,7,117,202,0.33,404,0,0,0,0,0,0,58,10,10,7,117,482,202,202,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14204
1977,48,1978-08-26,564,56,9,9,6,111,194,0.34,370,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,77.9,13094
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13859
1977,50,1978-09-09,501,48,8,7,4,79,146,0.29,355,0,0,0,0,0,0,48,8,7,4,79,418,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12745
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11738
1977,52,1978-09-23,451,48,8,7,4,79,146,0.32,305,0,0,0,0,0,0,48,8,7,4,79,368,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10961
1977,53,1978-09-30,436,48,8,7,4,79,146,0.33,290,0,0,0,0,0,0,48,8,7,4,79,353,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.2,1493
1978,1,1978-10-01,432,44,7,6,3,60,120,0.28,312,0,0,0,0,0,0,44,7,6,3,60,369,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11296
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10782
1978,3,1978-10-15,403,44,7,6,3,60,120,0.3,283,0,0,0,0,0,0,44,7,6,3,60,340,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10251
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,143,143,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10309
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,324,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11761
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13412
1978,7,1978-11-12,515,42,7,6,3,56,114,0.22,401,0,0,0,0,0,0,42,7,6,3,56,456,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14374
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,186,186,149,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,39.4,39.4,31.1,0.0,92.2,15494
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,466,0,0,0,0,0,0,42,7,6,3,58,522,155,155,155,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,32.4,32.4,32.4,0.0,97.3,16339
1978,10,1978-12-03,665,44,8,6,4,64,126,0.19,539,0,0,0,0,0,0,44,8,6,4,64,597,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,110.9,18639
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.5,0.28,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19253
1978,12,1978-12-17,703,44,8,6,4,64,126,0.18,577,0,0,0,0,0,0,44,8,6,4,64,635,192,192,192,0,990.0,966.6,0.29,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.6,19750
1978,13,1978-12-24,749,44,8,6,4,64,126,0.17,623,0,0,0,0,0,0,44,8,6,4,64,681,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.6,21094
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,716,186,186,186,166,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,37.0,37.0,37.0,33.1,129.9,21819
1978,15,1979-01-07,873,47,7,6,4,78,145,0.17,728,0,0,0,0,0,0,47,7,6,4,78,790,182,182,182,182,990.0,967.3,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,142.8,23982
1978,16,1979-01-14,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,153.0,25701
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.14,863,27,9,1,1,0,15,55,8,7,4,91,934,215,215,215,215,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.3,26929
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,867,101,32,5,4,3,56,79,12,10,7,140,970,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.8,26503
1978,19,1979-02-04,1207,49,8,7,5,93,162,0.13,867,177,48,8,7,5,107,97,16,14,10,200,996,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26096
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,867,362,51,10,15,11,275,100,18,22,16,368,1008,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.6,25303
1978,21,1979-02-18,1689,49,8,7,5,93,162,0.1,867,659,51,10,18,20,560,100,18,25,25,653,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24081
1978,22,1979-02-25,1949,53,9,9,8,114,195,0.1,867,887,46,8,15,36,779,100,18,25,45,893,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.2,23049
1978,23,1979-03-04,2252,59,11,12,13,144,239,0.11,867,1145,41,7,13,61,1022,100,18,25,74,1166,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.4,21899
1978,24,1979-03-11,2638,59,11,12,13,144,239,0.09,867,1532,41,7,13,67,1404,100,18,25,80,1548,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.1,20507
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,867,2008,41,7,13,67,1880,100,18,25,80,2024,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.5,18904
1978,26,1979-03-25,3466,59,11,12,13,144,239,0.07,867,2359,41,7,12,67,2231,100,18,25,80,2375,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,105.9,17794
1978,27,1979-04-01,3883,70,14,18,25,168,295,0.08,867,2720,30,3,7,55,2624,100,18,25,80,2792,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.6,24.6,24.6,24.6,98.6,16559
1978,28,1979-04-08,4853,70,14,18,25,168,295,0.06,867,3690,29,4,7,55,3594,100,18,25,80,3762,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,20.8,20.8,20.8,20.8,83.4,14006
1978,29,1979-04-15,5279,72,14,18,25,175,304,0.06,867,4106,28,4,6,54,4013,100,18,25,80,4188,1010,216,216,216,216,990.0,977.8,0.58,0.24,989.2,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,19.3,19.3,19.3,19.3,77.4,12998
1978,30,1979-04-22,4744,84,14,20,27,219,364,0.08,867,3512,16,4,5,53,3434,100,18,25,80,3653,1010,216,216,216,216,990.0,976.9,0.58,0.24,989.2,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,21.2,21.2,21.2,21.2,84.8,14253
1978,31,1979-04-29,4031,74,14,18,24,214,346,0.09,867,2816,25,4,6,55,2725,100,18,25,80,2940,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,96.1,16141
1978,32,1979-05-06,3536,69,14,17,23,209,334,0.09,867,2334,30,4,7,56,2236,100,18,25,80,2446,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.7,17582
1978,33,1979-05-13,3040,65,14,17,23,202,321,0.11,867,1851,35,4,8,57,1747,100,18,25,80,1949,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.0,19147
1978,34,1979-05-20,2585,65,14,17,23,202,321,0.12,867,1396,35,4,8,57,1292,100,18,25,80,1494,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.2,20693
1978,35,1979-05-27,2216,64,13,16,21,188,302,0.14,867,1045,35,4,8,58,938,100,18,25,79,1126,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.1,22032
1978,36,1979-06-03,1893,62,12,14,16,153,257,0.14,867,768,38,6,11,47,665,100,18,25,63,818,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23270
1978,37,1979-06-10,1590,62,12,14,16,153,257,0.16,867,465,38,6,11,28,381,100,18,25,44,534,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.7,24484
1978,38,1979-06-17,1322,62,12,14,16,153,257,0.2,867,197,33,5,9,12,137,95,17,23,28,290,1003,216,216,216,216,990.0,969.0,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25604
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,851,17,4,0,0,1,10,66,12,14,17,163,945,212,212,212,212,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26249
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,190,190,190,190,990.0,967.8,0.43,0.17,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.7,24470
1978,41,1979-07-08,841,58,11,11,11,136,227,0.27,614,0,0,0,0,0,0,58,11,11,11,136,694,197,197,197,165,990.0,967.2,0.32,0.11,989.6,22.1,22.1,22.1,22.0,0.94,0.94,0.94,0.93,38.9,38.9,38.9,32.1,121.3,20379
1978,42,1979-07-15,732,58,11,11,11,136,227,0.31,505,0,0,0,0,0,0,58,11,11,11,136,585,168,168,168,0,990.0,966.7,0.26,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.4,17202
1978,43,1979-07-22,657,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,182,182,150,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,37.8,37.8,30.8,0.0,88.7,14908
1978,44,1979-07-29,594,55,9,9,8,119,202,0.34,391,0,0,0,0,0,0,55,9,9,8,119,466,195,195,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13760
1978,45,1979-08-05,554,54,9,8,6,108,186,0.34,367,0,0,0,0,0,0,54,9,8,6,108,439,183,183,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13028
1978,46,1979-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11737
1978,47,1979-08-19,490,58,10,10,7,117,202,0.41,288,0,0,0,0,0,0,58,10,10,7,117,366,144,144,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10248
1978,48,1979-08-26,463,56,9,9,6,111,194,0.42,269,0,0,0,0,0,0,56,9,9,6,111,345,134,134,0,0,990.0,965.5,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9533
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10647
1978,50,1979-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9735
1978,51,1979-09-16,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8695
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,175,112,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,38.6,23.8,0.0,0.0,45.4,7633
1978,53,1979-09-30,339,48,8,7,4,79,146,0.43,193,0,0,0,0,0,0,48,8,7,4,79,256,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,1019
1979,1,1979-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,198,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.9,23.3,0.0,0.0,47.2,7933
1979,2,1979-10-08,338,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,155,110,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.8,23.4,0.0,0.0,47.2,7924
1979,3,1979-10-15,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7854
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,129,115,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.8,24.5,0.0,0.0,48.8,8203
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,125,125,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.5,8985
1979,6,1979-11-05,387,42,7,6,3,56,114,0.29,273,0,0,0,0,0,0,42,7,6,3,56,328,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.3,9786
1979,7,1979-11-12,427,42,7,6,3,56,114,0.27,313,0,0,0,0,0,0,42,7,6,3,56,368,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11359
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.7,12892
1979,9,1979-11-26,551,42,7,6,3,58,117,0.21,434,0,0,0,0,0,0,42,7,6,3,58,490,174,174,148,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,36.9,36.9,31.1,0.0,91.5,15369
1979,10,1979-12-03,613,44,8,6,4,64,126,0.21,487,0,0,0,0,0,0,44,8,6,4,64,545,162,162,162,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.8,33.8,33.8,0.0,101.3,17022
1979,11,1979-12-10,663,44,8,6,4,64,126,0.19,537,0,0,0,0,0,0,44,8,6,4,64,595,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.9,36.9,36.9,0.0,110.6,18583
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,203,203,203,170,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,40.8,40.8,40.8,33.9,127.3,21379
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,172,172,172,172,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.2,34.2,34.2,34.2,136.8,22987
1979,14,1979-12-31,865,48,8,6,4,78,146,0.17,718,0,0,0,0,0,0,48,8,6,4,78,781,179,179,179,179,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.3,35.3,35.3,35.3,141.2,23719
1979,15,1980-01-07,983,49,8,7,5,81,150,0.15,825,7,2,0,0,0,4,51,8,7,5,85,892,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,156.1,26231
1979,16,1980-01-14,1204,49,8,7,5,81,150,0.13,867,186,43,7,8,6,120,92,15,15,11,201,992,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26115
1979,17,1980-01-21,1910,49,8,7,5,81,150,0.08,867,892,51,10,18,29,783,100,18,25,34,864,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.2,23216
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,867,1192,48,9,16,43,1074,100,18,25,49,1170,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.8,21978
1979,19,1980-02-04,2265,55,10,10,8,114,197,0.09,867,1200,45,7,15,48,1083,100,18,25,56,1197,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.1,21848
1979,20,1980-02-11,2257,55,10,10,8,114,197,0.09,867,1192,45,7,15,48,1076,100,18,25,56,1190,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.2,21877
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,867,1224,48,9,16,42,1107,100,18,25,49,1209,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21834
1979,22,1980-02-25,2244,51,8,8,7,107,184,0.08,867,1192,48,9,16,44,1074,100,18,25,51,1181,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.5,21925
1979,23,1980-03-03,2336,59,11,12,13,144,239,0.1,867,1229,41,6,13,66,1102,100,18,25,79,1246,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.5,21586
1979,24,1980-03-10,2537,59,11,12,13,144,239,0.09,867,1430,41,6,13,67,1302,100,18,25,80,1446,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,124.2,20862
1979,25,1980-03-17,2697,54,10,10,11,128,215,0.08,867,1614,45,7,14,68,1478,100,18,25,80,1606,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,120.8,20300
1979,26,1980-03-24,2833,49,9,9,9,107,183,0.06,867,1782,51,9,16,71,1635,100,18,25,80,1742,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.1,19832
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,867,1886,46,5,11,62,1759,100,18,25,80,1875,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.4,19387
1979,28,1980-04-07,3037,54,13,14,19,117,217,0.07,867,1953,45,5,11,61,1830,100,18,25,80,1947,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.0,19150
1979,29,1980-04-14,3003,54,13,14,19,117,217,0.07,867,1918,45,5,11,61,1795,100,18,25,80,1912,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.7,19266
1979,30,1980-04-21,2850,54,13,14,19,117,217,0.08,867,1765,46,5,11,61,1642,100,18,25,80,1759,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,117.7,19775
1979,31,1980-04-28,2667,54,13,13,17,151,250,0.09,867,1549,45,5,11,62,1425,100,18,25,80,1577,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.4,20401
1979,32,1980-05-05,2480,55,13,13,17,178,276,0.11,867,1337,45,5,12,63,1212,100,18,25,80,1390,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.4,21063
1979,33,1980-05-12,2308,55,13,13,17,178,276,0.12,867,1164,45,5,12,63,1039,100,18,25,80,1217,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.1,21690
1979,34,1980-05-19,2133,55,13,13,17,178,276,0.13,867,990,45,5,12,60,867,100,18,25,77,1045,1010,216,216,216,216,990.0,971.5,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,133.0,22341
1979,35,1980-05-26,1901,54,12,12,16,169,266,0.14,867,766,45,5,12,47,657,100,18,25,63,826,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23239
1979,36,1980-06-02,1629,53,12,12,13,120,210,0.13,867,551,47,6,13,34,451,100,18,25,47,571,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24325
1979,37,1980-06-09,1358,53,12,12,13,120,210,0.16,867,280,45,6,12,17,199,98,18,24,30,319,1008,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25448
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,866,58,14,3,3,3,33,67,15,15,16,153,965,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26467
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,189,189,189,189,990.0,967.7,0.42,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.4,24430
1979,40,1980-06-30,814,57,11,11,11,133,224,0.28,590,0,0,0,0,0,0,57,11,11,11,133,669,196,196,196,0,990.0,967.1,0.31,0.11,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19722
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,470,0,0,0,0,0,0,58,11,11,11,136,550,167,167,159,0,990.0,966.6,0.24,0.06,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,34.1,34.1,32.3,0.0,95.9,16112
1979,42,1980-07-14,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13702
1979,43,1980-07-21,568,58,11,11,11,136,227,0.4,341,0,0,0,0,0,0,58,11,11,11,136,421,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12103
1979,44,1980-07-28,534,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,402,163,163,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11613
1979,45,1980-08-04,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11147
1979,46,1980-08-11,470,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10228
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.7,9353
1979,48,1980-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,120,120,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.7,8511
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9135
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8535
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,181,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,39.9,23.5,0.0,0.0,46.6,7827
1979,52,1980-09-22,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1979,53,1980-09-29,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,1865
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7521
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7159
1980,3,1980-10-15,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6737
1980,4,1980-10-22,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6798
1980,5,1980-10-29,334,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,275,126,111,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,27.1,23.6,0.0,0.0,47.3,7953
1980,6,1980-11-05,354,42,7,6,3,56,114,0.32,240,0,0,0,0,0,0,42,7,6,3,56,295,120,120,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8571
1980,7,1980-11-12,372,42,7,6,3,56,114,0.31,258,0,0,0,0,0,0,42,7,6,3,56,313,129,129,0,0,990.0,965.2,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.1,9253
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10052
1980,9,1980-11-26,419,42,7,5,3,57,115,0.27,304,0,0,0,0,0,0,42,7,5,3,57,359,152,152,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11016
1980,10,1980-12-03,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12504
1980,11,1980-12-10,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13716
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,44.7,44.7,0.0,0.0,89.4,15011
1980,13,1980-12-24,568,42,7,5,3,61,118,0.21,450,0,0,0,0,0,0,42,7,5,3,61,504,150,150,150,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,31.3,31.3,31.3,0.0,93.9,15769
1980,14,1980-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.4,33.4,33.4,0.0,100.2,16827
1980,15,1981-01-07,667,46,7,6,4,76,139,0.21,528,0,0,0,0,0,0,46,7,6,4,76,587,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.8,18270
1980,16,1981-01-14,741,46,7,6,4,76,139,0.19,602,0,0,0,0,0,0,46,7,6,4,76,661,192,192,192,171,990.0,966.8,0.3,0.11,989.6,22.6,22.6,22.6,22.2,0.94,0.94,0.94,0.94,38.9,38.9,38.9,34.0,121.5,20407
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,172,172,172,172,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.2,34.2,34.2,34.2,136.6,22950
1980,18,1981-01-28,903,47,7,6,4,83,148,0.16,754,0,0,0,0,0,0,47,7,6,4,83,815,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.8,24657
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,191,191,191,191,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.8,24831
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,848,24,7,1,0,0,13,50,8,5,4,91,913,212,212,212,212,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26658
1980,21,1981-02-18,1204,46,7,6,4,86,151,0.13,867,185,47,8,7,5,115,94,15,13,10,202,991,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26117
1980,22,1981-02-25,1346,49,8,7,6,99,171,0.13,867,308,50,9,14,12,221,100,18,21,18,320,1007,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25496
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,867,413,51,9,16,20,316,100,18,25,29,423,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,25003
1980,24,1981-03-11,1894,49,9,9,9,107,183,0.1,867,843,51,8,16,41,726,100,18,25,50,833,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.6,23276
1980,25,1981-03-18,2482,49,9,9,9,107,183,0.07,867,1431,51,9,16,67,1288,100,18,25,76,1395,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.4,21064
1980,26,1981-03-25,2899,49,9,9,9,107,183,0.06,867,1848,51,9,16,71,1701,100,18,25,80,1808,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,29.2,29.2,29.2,29.2,116.7,19612
1980,27,1981-04-01,3060,54,13,14,19,117,217,0.07,867,1976,45,5,11,61,1853,100,18,25,80,1970,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.5,19075
1980,28,1981-04-08,3060,54,13,14,19,117,217,0.07,867,1975,45,5,11,61,1852,100,18,25,80,1969,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.6,19077
1980,29,1981-04-15,3117,54,13,14,19,117,217,0.07,867,2032,46,4,11,61,1909,100,18,25,80,2026,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.5,18893
1980,30,1981-04-22,3356,54,13,14,19,117,217,0.06,867,2272,46,5,11,61,2149,100,18,25,80,2266,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,107.9,18132
1980,31,1981-04-29,3433,61,13,16,21,177,291,0.08,867,2273,38,4,8,58,2164,100,18,25,80,2342,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.5,17895
1980,32,1981-05-06,3060,65,14,17,23,202,321,0.11,867,1871,35,4,8,57,1767,100,18,25,80,1969,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.6,19080
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,867,1547,35,4,8,57,1443,100,18,25,80,1645,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,120.0,20165
1980,34,1981-05-20,2366,65,14,17,23,202,321,0.14,867,1177,35,4,8,57,1073,100,18,25,80,1275,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.9,21481
1980,35,1981-05-27,2041,64,13,16,21,188,302,0.15,867,870,35,4,8,55,766,100,18,25,76,954,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.1,22697
1980,36,1981-06-03,1713,62,12,14,16,153,257,0.15,867,588,38,6,11,36,496,100,18,25,52,649,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.8,23987
1980,37,1981-06-10,1430,62,12,14,16,153,257,0.18,867,305,38,6,10,19,231,100,18,24,35,384,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25145
1980,38,1981-06-17,1166,62,12,14,16,153,257,0.22,861,48,11,2,2,3,28,73,14,16,19,181,965,215,215,215,215,990.0,968.5,0.54,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26221
1980,39,1981-06-24,983,62,12,14,16,153,257,0.26,726,0,0,0,0,0,0,62,12,14,16,153,814,189,189,189,185,990.0,967.8,0.4,0.16,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.2,36.2,36.2,35.4,138.9,23327
1980,40,1981-07-01,798,58,11,11,11,136,227,0.29,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,114.1,19168
1980,41,1981-07-08,682,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,172,172,156,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,35.3,35.3,31.8,0.0,93.2,15662
1980,42,1981-07-15,600,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13126
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11679
1980,44,1981-07-29,524,55,9,9,8,119,202,0.39,321,0,0,0,0,0,0,55,9,9,8,119,396,160,160,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11461
1980,45,1981-08-05,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10650
1980,46,1981-08-12,453,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,134,134,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,28.4,28.4,0.0,0.0,56.8,9540
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,117,117,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,24.7,24.7,0.0,0.0,49.4,8299
1980,48,1981-08-26,401,52,8,7,5,102,177,0.44,224,0,0,0,0,0,0,52,8,7,5,102,293,142,114,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,30.5,24.1,0.0,0.0,47.7,8021
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,51.9,8719
1980,50,1981-09-09,358,46,7,6,4,75,138,0.38,220,0,0,0,0,0,0,46,7,6,4,75,279,171,115,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.92,0.0,0.0,37.5,24.6,0.0,0.0,48.0,8063
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7319
