WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1980,53,1981-09-30,291,46,7,6,4,75,138,0.47,153,0,0,0,0,0,0,46,7,6,4,75,212,153,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,807
1981,1,1981-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6015
1981,3,1981-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5931
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5485
1981,5,1981-10-29,249,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5247
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
1981,7,1981-11-12,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6528
1981,8,1981-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6906
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,190,109,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,42.3,23.2,0.0,0.0,45.7,7672
1981,10,1981-12-03,337,38,5,4,3,54,104,0.31,233,0,0,0,0,0,0,38,5,4,3,54,280,116,116,0,0,990.0,965.0,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.8,24.8,0.0,0.0,49.6,8324
1981,11,1981-12-10,377,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9830
1981,12,1981-12-17,391,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.0,31.0,0.0,0.0,62.1,10425
1981,13,1981-12-24,395,38,5,4,3,54,104,0.26,291,0,0,0,0,0,0,38,5,4,3,54,338,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10585
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,324,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11815
1981,15,1982-01-07,447,34,5,4,3,45,91,0.2,356,0,0,0,0,0,0,34,5,4,3,45,399,178,178,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12895
1981,16,1982-01-14,487,34,5,4,3,45,91,0.19,396,0,0,0,0,0,0,34,5,4,3,45,439,198,198,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14296
1981,17,1982-01-21,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,166,166,147,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,35.3,35.3,31.1,0.0,92.7,15577
1981,18,1982-01-28,563,34,5,4,3,48,97,0.17,466,0,0,0,0,0,0,34,5,4,3,48,511,155,155,155,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,32.5,32.5,32.5,0.0,97.5,16378
1981,19,1982-02-04,592,36,6,5,4,54,105,0.18,487,0,0,0,0,0,0,36,6,5,4,54,534,162,162,162,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,33.8,33.8,33.8,0.0,101.5,17054
1981,20,1982-02-11,628,31,6,4,3,41,85,0.14,543,0,0,0,0,0,0,31,6,4,3,41,584,181,181,181,0,990.0,966.3,0.26,0.09,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,37.5,37.5,37.5,0.0,112.5,18896
1981,21,1982-02-18,659,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.4,0.27,0.1,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,118.0,19822
1981,22,1982-02-25,702,33,6,4,3,46,94,0.13,607,0,0,0,0,0,0,33,6,4,3,46,652,202,202,202,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.6,20771
1981,23,1982-03-04,742,36,8,6,4,53,107,0.14,635,0,0,0,0,0,0,36,8,6,4,53,685,211,211,211,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.2,21536
1981,24,1982-03-11,783,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,169,169,169,169,990.0,966.9,0.34,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,33.7,33.7,33.7,33.7,135.0,22673
1981,25,1982-03-18,833,36,8,6,4,53,107,0.13,726,0,0,0,0,0,0,36,8,6,4,53,776,181,181,181,181,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,143.6,24123
1981,26,1982-03-25,927,36,8,6,4,53,107,0.12,818,2,0,0,0,0,1,36,8,6,4,54,869,204,204,204,204,990.0,967.5,0.45,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,157.0,26370
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,867,88,28,6,5,3,44,68,16,13,8,106,965,216,216,216,216,990.0,968.1,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26668
1981,28,1982-04-08,1277,40,10,8,5,62,125,0.1,867,284,59,8,15,11,190,99,18,23,16,252,1009,216,216,216,216,990.0,968.9,0.58,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25787
1981,29,1982-04-15,1405,40,10,8,5,63,128,0.09,867,409,59,7,16,17,307,100,18,25,23,371,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25246
1981,30,1982-04-22,1341,45,11,10,10,72,148,0.11,867,325,55,7,15,22,226,100,18,25,32,298,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25515
1981,31,1982-04-29,1259,46,10,10,10,102,179,0.14,867,212,50,7,11,12,130,96,18,21,22,233,1004,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25867
1981,32,1982-05-06,1172,45,9,9,8,105,179,0.15,867,125,32,6,6,6,73,77,16,16,14,179,978,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26265
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,867,106,30,6,5,4,59,72,15,13,10,141,969,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26493
1981,34,1982-05-20,1080,42,9,8,6,82,147,0.14,867,65,18,3,3,2,36,60,12,11,8,118,952,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26684
1981,35,1982-05-27,1019,42,9,8,6,83,151,0.15,855,12,3,0,0,0,6,46,10,8,7,90,921,213,213,213,213,990.0,967.9,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26756
1981,36,1982-06-03,899,45,10,9,9,88,161,0.18,738,0,0,0,0,0,0,45,10,9,9,88,802,184,184,184,184,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.0,36.0,36.0,36.0,143.9,24168
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,193,193,193,163,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,22.3,0.94,0.94,0.94,0.93,38.7,38.7,38.7,32.3,120.8,20300
1981,38,1982-06-17,627,45,10,9,9,88,161,0.26,466,0,0,0,0,0,0,45,10,9,9,88,530,165,165,158,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.3,34.3,32.7,0.0,96.7,16248
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13833
1981,40,1982-07-01,497,42,9,8,6,70,135,0.27,362,0,0,0,0,0,0,42,9,8,6,70,421,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.3,12988
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12019
1981,42,1982-07-15,441,42,9,8,6,70,135,0.31,306,0,0,0,0,0,0,42,9,8,6,70,365,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11018
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10182
1981,44,1982-07-29,391,44,8,6,5,80,146,0.37,244,0,0,0,0,0,0,44,8,6,5,80,304,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8704
1981,45,1982-08-05,370,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,152,110,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.1,23.3,0.0,0.0,46.4,7794
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7211
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6666
1981,48,1982-08-26,321,46,7,5,4,85,149,0.47,171,0,0,0,0,0,0,46,7,5,4,85,231,171,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6392
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7144
1981,50,1982-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6142
1981,51,1982-09-16,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5787
1981,52,1982-09-23,259,40,6,4,3,65,118,0.46,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5198
1981,53,1982-09-30,243,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,653
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6298
1982,2,1982-10-08,272,39,5,3,2,53,104,0.38,168,0,0,0,0,0,0,39,5,3,2,53,216,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1982,3,1982-10-15,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5533
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
1982,6,1982-11-05,294,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7034
1982,7,1982-11-12,321,40,6,4,3,53,106,0.33,215,0,0,0,0,0,0,40,6,4,3,53,265,166,114,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.7,24.3,0.0,0.0,47.1,7910
1982,8,1982-11-19,369,40,6,4,3,53,106,0.29,263,0,0,0,0,0,0,40,6,4,3,53,313,131,131,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9460
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,318,0,0,0,0,0,0,40,6,4,3,55,369,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11548
1982,10,1982-12-03,474,42,7,5,3,61,118,0.25,356,0,0,0,0,0,0,42,7,5,3,61,410,178,178,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12838
1982,11,1982-12-10,508,42,7,5,3,61,118,0.23,390,0,0,0,0,0,0,42,7,5,3,61,444,195,195,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14011
1982,12,1982-12-17,545,42,7,5,3,61,118,0.22,427,0,0,0,0,0,0,42,7,5,3,61,481,192,192,146,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.9,40.9,30.6,0.0,90.6,15213
1982,13,1982-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,152,152,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.9,31.9,31.9,0.0,95.7,16070
1982,14,1982-12-31,618,45,7,5,3,73,136,0.22,482,0,0,0,0,0,0,45,7,5,3,73,540,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.4,33.4,33.4,0.0,100.2,16830
1982,15,1983-01-07,668,46,7,6,4,76,139,0.21,529,0,0,0,0,0,0,46,7,6,4,76,588,176,176,176,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18294
1982,16,1983-01-14,723,46,7,6,4,76,139,0.19,584,0,0,0,0,0,0,46,7,6,4,76,643,194,194,194,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.4,19897
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.3,20370
1982,18,1983-01-28,776,44,7,5,4,76,138,0.18,638,0,0,0,0,0,0,44,7,5,4,76,695,197,197,197,164,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.93,39.4,39.4,39.4,32.5,127.3,21393
1982,19,1983-02-04,818,43,7,5,4,78,137,0.17,681,0,0,0,0,0,0,43,7,5,4,78,736,170,170,170,170,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,33.9,33.9,33.9,33.9,135.6,22773
1982,20,1983-02-11,850,43,7,5,4,78,137,0.16,713,0,0,0,0,0,0,43,7,5,4,78,768,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.7,23629
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.2,35.2,35.2,35.2,140.9,23675
1982,22,1983-02-25,911,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,833,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.8,25329
1982,23,1983-03-04,972,41,8,7,6,67,129,0.13,839,4,1,0,0,0,2,42,8,7,6,69,897,209,209,209,209,990.0,967.7,0.48,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.4,26770
1982,24,1983-03-11,1057,41,8,7,6,67,129,0.12,867,60,19,3,3,2,31,60,11,10,8,98,950,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.4,26783
1982,25,1983-03-18,1087,41,8,7,6,67,129,0.12,867,90,28,5,4,4,47,69,13,11,10,114,963,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26643
1982,26,1983-03-25,1099,41,8,7,6,67,129,0.12,867,102,32,6,5,4,53,73,14,12,10,120,968,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26587
1982,27,1983-04-01,1095,45,11,10,10,72,148,0.14,867,79,24,5,5,5,38,69,16,15,15,110,969,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26603
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,867,73,23,5,4,3,36,65,16,13,10,102,962,216,216,216,216,990.0,968.1,0.54,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.9,26690
1982,29,1983-04-15,1082,40,10,8,5,62,125,0.12,867,90,28,7,5,3,44,68,17,13,8,106,967,216,216,216,216,990.0,968.1,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26658
1982,30,1983-04-22,1089,40,10,8,5,62,125,0.11,867,96,31,7,6,3,48,71,17,14,8,110,970,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26625
1982,31,1983-04-29,1079,41,9,8,5,76,140,0.13,867,71,21,4,4,2,37,62,14,12,8,114,956,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26683
1982,32,1983-05-06,1055,42,9,8,6,82,147,0.14,867,40,11,2,2,1,22,53,11,10,7,104,943,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26798
1982,33,1983-05-13,984,42,9,8,6,82,147,0.15,835,1,0,0,0,0,1,42,9,8,6,83,895,208,208,208,208,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.0,26539
1982,34,1983-05-20,903,42,9,8,6,82,147,0.16,756,0,0,0,0,0,0,42,9,8,6,82,815,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,147.0,24702
1982,35,1983-05-27,779,41,9,7,5,75,139,0.18,640,0,0,0,0,0,0,41,9,7,5,75,698,197,197,197,169,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,33.7,128.0,21501
1982,36,1983-06-03,658,39,9,7,5,59,119,0.18,539,0,0,0,0,0,0,39,9,7,5,59,594,179,179,179,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18659
1982,37,1983-06-10,557,39,9,7,5,59,119,0.21,438,0,0,0,0,0,0,39,9,7,5,59,493,176,176,151,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.5,0.0,0.94,0.94,0.93,0.0,37.1,37.1,31.5,0.0,92.2,15489
1982,38,1983-06-17,492,39,9,7,5,59,119,0.24,373,0,0,0,0,0,0,39,9,7,5,59,428,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13402
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12222
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11750
1982,41,1983-07-08,408,39,8,7,5,62,123,0.3,284,0,0,0,0,0,0,39,8,7,5,62,340,142,142,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10220
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8845
1982,43,1983-07-22,363,42,9,8,6,70,135,0.37,228,0,0,0,0,0,0,42,9,8,6,70,287,114,114,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,24.3,24.3,0.0,0.0,48.5,8153
1982,44,1983-07-29,340,40,7,6,4,64,123,0.36,216,0,0,0,0,0,0,40,7,6,4,64,271,153,111,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.3,23.6,0.0,0.0,46.8,7861
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,139,109,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.92,0.91,0.0,0.0,30.2,23.3,0.0,0.0,46.8,7866
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7631
1982,47,1983-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7036
1982,48,1983-08-26,285,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6472
1982,49,1983-09-02,274,34,6,4,3,44,91,0.33,183,0,0,0,0,0,0,34,6,4,3,44,227,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6840
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5571
1982,51,1983-09-16,239,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,177,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4745
1982,52,1983-09-23,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1982,53,1983-09-30,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,690
1983,1,1983-10-01,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4319
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4455
1983,3,1983-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4693
1983,4,1983-10-22,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4921
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,152,0,0,0,0,0,0,36,5,3,2,48,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5685
1983,6,1983-11-05,253,36,5,3,2,47,94,0.37,158,0,0,0,0,0,0,36,5,3,2,47,203,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5936
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6858
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7797
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,198,113,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,44.0,24.1,0.0,0.0,47.4,7963
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,135,135,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9780
1983,12,1983-12-17,440,39,5,4,3,57,110,0.25,330,0,0,0,0,0,0,39,5,4,3,57,380,165,165,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11942
1983,13,1983-12-24,446,42,7,5,3,61,118,0.26,328,0,0,0,0,0,0,42,7,5,3,61,382,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.7,11881
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,12997
1983,15,1984-01-07,502,38,5,4,3,57,107,0.21,395,0,0,0,0,0,0,38,5,4,3,57,442,197,197,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14183
1983,16,1984-01-14,533,34,5,4,3,45,91,0.17,442,0,0,0,0,0,0,34,5,4,3,45,485,178,178,150,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,37.7,37.7,31.5,0.0,93.5,15703
1983,17,1984-01-21,579,34,5,4,3,45,91,0.16,488,0,0,0,0,0,0,34,5,4,3,45,531,162,162,162,0,990.0,966.1,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.2,17170
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,178,178,178,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18658
1983,19,1984-02-04,679,36,6,5,4,54,105,0.15,574,0,0,0,0,0,0,36,6,5,4,54,621,191,191,191,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.5,19745
1983,20,1984-02-11,727,36,6,5,4,54,105,0.14,622,0,0,0,0,0,0,36,6,5,4,54,669,207,207,207,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.0,21167
1983,21,1984-02-18,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,182,182,182,169,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,36.6,36.6,36.6,33.9,134.0,22507
1983,22,1984-02-25,844,37,6,5,4,57,111,0.13,732,0,0,0,0,0,0,37,6,5,4,57,782,183,183,183,183,990.0,967.2,0.37,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.4,24263
1983,23,1984-03-03,954,41,8,7,6,67,129,0.14,815,9,3,0,0,0,5,44,8,7,6,72,875,203,203,203,203,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,155.2,26081
1983,24,1984-03-10,1146,41,8,7,6,67,129,0.11,867,149,43,7,8,6,82,84,15,15,12,149,983,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,157.0,26371
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,867,442,59,10,17,20,335,100,18,24,26,402,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25109
1983,26,1984-03-24,1757,41,8,7,6,67,129,0.07,867,760,59,10,18,35,638,100,18,25,41,705,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.7,23807
1983,27,1984-03-31,1787,44,10,9,9,71,145,0.08,867,774,55,7,15,49,645,100,18,25,59,717,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.0,23688
1983,28,1984-04-07,1729,45,11,10,10,72,148,0.09,867,713,55,6,15,48,588,100,18,25,58,660,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23919
1983,29,1984-04-14,1686,45,11,10,10,72,148,0.09,867,670,55,7,15,45,548,100,18,25,55,620,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.4,24092
1983,30,1984-04-21,1584,45,11,10,10,72,148,0.09,867,568,55,7,15,38,453,100,18,25,48,525,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24506
1983,31,1984-04-28,1480,46,10,10,10,96,173,0.12,867,439,53,7,15,26,337,100,18,25,36,433,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24935
1983,32,1984-05-05,1364,47,10,10,10,115,192,0.14,867,304,53,8,14,15,212,100,18,24,25,327,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25421
1983,33,1984-05-12,1231,47,10,10,10,115,192,0.16,867,171,41,7,8,8,104,88,17,18,18,219,992,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26001
1983,34,1984-05-19,1121,47,10,10,10,115,192,0.17,867,61,15,3,3,3,37,62,13,13,13,152,956,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.8,26504
1983,35,1984-05-26,996,46,10,9,9,111,187,0.19,805,2,0,0,0,0,1,47,10,10,10,112,873,201,201,201,201,990.0,967.8,0.45,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.4,25595
1983,36,1984-06-02,779,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,189,189,189,173,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,22.0,0.94,0.94,0.94,0.94,38.0,38.0,38.0,34.3,123.7,20776
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,525,166,166,158,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.94,0.0,34.7,34.7,32.9,0.0,97.6,16394
1983,38,1984-06-16,496,39,9,7,5,59,119,0.24,377,0,0,0,0,0,0,39,9,7,5,59,432,188,188,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.7,13561
1983,39,1984-06-23,447,39,9,7,5,59,119,0.27,328,0,0,0,0,0,0,39,9,7,5,59,383,164,164,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11866
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.2,10947
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9802
1983,42,1984-07-14,351,37,8,6,4,53,108,0.31,243,0,0,0,0,0,0,37,8,6,4,53,294,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8741
1983,43,1984-07-21,338,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,115,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8233
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,218,0,0,0,0,0,0,35,7,5,3,49,267,170,112,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,37.4,23.8,0.0,0.0,47.6,7998
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7870
1983,46,1984-08-11,283,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6274
1983,47,1984-08-18,272,39,7,5,4,60,115,0.42,157,0,0,0,0,0,0,39,7,5,4,60,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5865
1983,48,1984-08-25,260,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5400
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5760
1983,50,1984-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5336
1983,51,1984-09-15,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4965
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4741
1983,53,1984-09-29,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,1254
1984,1,1984-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1984,2,1984-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4688
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1984,4,1984-10-22,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4611
1984,5,1984-10-29,228,36,5,3,2,48,94,0.41,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4897
1984,6,1984-11-05,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5095
1984,7,1984-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6094
1984,8,1984-11-19,286,36,5,3,2,47,93,0.32,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7224
1984,9,1984-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7730
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,162,110,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,35.8,23.5,0.0,0.0,45.9,7708
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.8,25.8,0.0,0.0,51.7,8677
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11348
1984,13,1984-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12109
1984,14,1984-12-31,461,40,5,4,3,64,117,0.25,343,0,0,0,0,0,0,40,5,4,3,64,394,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12429
1984,15,1985-01-07,491,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,431,181,181,146,0,990.0,965.7,0.19,0.05,989.8,23.9,23.9,23.7,0.0,0.94,0.94,0.93,0.0,38.9,38.9,30.8,0.0,82.1,13800
1984,16,1985-01-14,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,149,149,149,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,31.4,31.4,31.4,0.0,94.2,15821
1984,17,1985-01-21,613,34,5,4,3,45,91,0.15,522,0,0,0,0,0,0,34,5,4,3,45,565,174,174,174,0,990.0,966.2,0.24,0.08,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.5,18226
1984,18,1985-01-28,738,37,5,4,3,59,110,0.15,628,0,0,0,0,0,0,37,5,4,3,59,676,201,201,201,163,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,22.6,0.94,0.94,0.94,0.93,40.6,40.6,40.6,32.7,126.5,21260
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,166,166,166,166,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,33.0,33.0,33.0,33.0,132.2,22201
1984,20,1985-02-11,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,192,192,192,164,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,22.4,0.94,0.94,0.94,0.93,38.3,38.3,38.3,32.5,128.9,21654
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,681,0,0,0,0,0,0,39,6,5,4,64,731,177,177,177,171,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,35.4,35.4,35.4,34.1,135.4,22745
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,181,181,181,181,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.0,24029
1984,23,1985-03-04,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,149.9,25176
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,862,37,11,2,2,1,19,52,10,9,7,86,935,215,215,215,215,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.2,26909
1984,25,1985-03-18,1118,41,8,7,6,67,129,0.12,867,121,38,7,6,5,63,79,15,13,11,130,976,216,216,216,216,990.0,968.3,0.55,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26498
1984,26,1985-03-25,1207,41,8,7,6,67,129,0.11,867,210,58,10,11,9,120,99,18,18,15,187,1003,216,216,216,216,990.0,968.6,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.3,26090
1984,27,1985-04-01,1375,45,11,10,10,72,148,0.11,867,359,55,7,15,24,258,100,18,25,34,330,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.0,25373
1984,28,1985-04-08,1585,45,11,10,10,72,148,0.09,867,569,55,7,15,38,453,100,18,25,48,525,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24504
1984,29,1985-04-15,1708,45,11,10,10,72,148,0.09,867,692,55,6,15,46,568,100,18,25,56,640,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,24003
1984,30,1985-04-22,1831,45,11,10,10,72,148,0.08,867,815,55,7,15,55,683,100,18,25,65,755,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.0,23513
1984,31,1985-04-29,1917,46,10,10,10,102,179,0.09,867,870,53,7,15,49,744,100,18,25,59,847,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,137.9,23174
1984,32,1985-05-06,1916,47,10,10,10,115,192,0.1,867,857,52,8,15,44,736,100,18,25,54,851,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.0,23175
1984,33,1985-05-13,1835,47,10,10,10,115,192,0.1,867,775,53,8,15,40,659,100,18,25,50,774,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.9,23496
1984,34,1985-05-20,1666,53,12,12,16,169,264,0.16,867,534,46,5,12,31,438,100,18,25,47,607,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,143.9,24174
1984,35,1985-05-27,1489,54,12,12,15,161,257,0.17,867,364,45,5,12,22,279,100,18,25,38,440,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.2,24897
1984,36,1985-06-03,1274,53,12,12,13,120,210,0.17,867,196,41,6,10,12,127,94,18,22,25,247,1002,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25807
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,859,37,9,2,2,2,21,62,14,14,15,141,950,214,214,214,214,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26456
1984,38,1985-06-17,890,53,12,12,13,120,210,0.24,680,0,0,0,0,0,0,53,12,12,13,120,757,192,192,192,182,990.0,967.4,0.36,0.14,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.94,37.5,37.5,37.5,35.3,132.8,22309
1984,39,1985-06-24,679,53,12,12,13,120,210,0.31,469,0,0,0,0,0,0,53,12,12,13,120,546,176,176,164,0,990.0,966.5,0.23,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,36.1,36.1,33.4,0.0,96.2,16155
1984,40,1985-07-01,554,50,10,9,9,108,186,0.34,368,0,0,0,0,0,0,50,10,9,9,108,437,184,184,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13051
1984,41,1985-07-08,484,45,9,8,7,86,156,0.32,327,0,0,0,0,0,0,45,9,8,7,86,390,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11760
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.3,11310
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10212
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,238,0,0,0,0,0,0,44,8,6,5,80,298,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,25.2,25.2,0.0,0.0,50.4,8470
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,265,174,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,38.2,23.5,0.0,0.0,44.9,7547
1984,46,1985-08-12,333,39,7,5,4,60,115,0.34,218,0,0,0,0,0,0,39,7,5,4,60,269,154,111,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.7,23.6,0.0,0.0,47.2,7934
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,173,0,0,0,0,0,0,44,7,5,4,80,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,147,0,0,0,0,0,0,46,7,5,4,85,207,147,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5450
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5910
1984,50,1985-09-09,260,40,6,4,3,65,118,0.45,142,0,0,0,0,0,0,40,6,4,3,65,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5273
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4553
1984,52,1985-09-23,231,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4100
1984,53,1985-09-30,227,40,6,4,3,65,118,0.52,109,0,0,0,0,0,0,40,6,4,3,65,159,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,564
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4616
1985,2,1985-10-08,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4081
1985,3,1985-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3923
1985,4,1985-10-22,208,37,5,3,2,50,97,0.46,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4044
1985,5,1985-10-29,207,36,5,3,2,48,94,0.46,113,0,0,0,0,0,0,36,5,3,2,48,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4099
1985,6,1985-11-05,211,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,164,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4461
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5777
1985,8,1985-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6301
1985,9,1985-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6268
1985,10,1985-12-03,251,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6527
1985,11,1985-12-10,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,197,112,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,43.9,24.0,0.0,0.0,47.4,7957
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,290,157,134,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,34.5,29.0,0.0,0.0,55.2,9276
1985,13,1985-12-24,371,26,4,3,2,24,59,0.16,312,0,0,0,0,0,0,26,4,3,2,24,345,156,156,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11441
1985,14,1985-12-31,361,28,4,3,2,31,71,0.2,290,0,0,0,0,0,0,28,4,3,2,31,327,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.9,10560
1985,15,1986-01-07,391,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,69.3,11644
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.9,12911
1985,17,1986-01-21,460,29,5,4,2,33,73,0.16,387,0,0,0,0,0,0,29,5,4,2,33,425,193,193,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14006
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,179,179,147,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.8,0.0,0.94,0.94,0.93,0.0,38.3,38.3,31.0,0.0,89.9,15098
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,157,157,157,0,990.0,966.0,0.22,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.94,0.0,33.1,33.1,33.1,0.0,99.4,16691
1985,20,1986-02-11,606,31,6,4,3,41,85,0.14,521,0,0,0,0,0,0,31,6,4,3,41,562,173,173,173,0,990.0,966.2,0.24,0.08,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,36.2,36.2,36.2,0.0,108.6,18239
1985,21,1986-02-18,676,31,6,4,3,41,85,0.13,591,0,0,0,0,0,0,31,6,4,3,41,632,197,197,197,0,990.0,966.5,0.28,0.11,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.1,20343
1985,22,1986-02-25,735,33,6,4,3,46,94,0.13,641,0,0,0,0,0,0,33,6,4,3,46,686,205,205,205,164,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,22.6,0.94,0.94,0.94,0.93,41.6,41.6,41.6,32.8,129.6,21772
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,170,170,170,170,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,34.0,34.0,34.0,34.0,136.1,22868
1985,24,1986-03-11,870,36,8,6,4,53,107,0.12,763,0,0,0,0,0,0,36,8,6,4,53,813,190,190,190,190,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.4,25097
1985,25,1986-03-18,941,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.6,0.46,0.22,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26854
1985,26,1986-03-25,1046,36,8,6,4,53,107,0.1,867,71,24,5,4,2,35,60,13,10,6,88,951,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26831
1985,27,1986-04-01,1168,45,11,10,10,72,148,0.13,867,152,42,6,9,10,83,87,17,19,20,155,993,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26266
1985,28,1986-04-08,1729,45,11,10,10,72,148,0.09,867,713,55,7,15,47,589,100,18,25,57,661,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.5,23941
1985,29,1986-04-15,2600,46,11,10,11,78,157,0.06,867,1574,53,6,14,68,1431,100,18,25,80,1509,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,123.0,20657
1985,30,1986-04-22,3000,54,13,14,19,117,217,0.07,867,1915,45,5,11,61,1792,100,18,25,80,1909,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.7,19276
1985,31,1986-04-29,2669,54,13,13,17,160,259,0.1,867,1542,45,5,11,62,1417,100,18,25,80,1578,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.4,20400
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,867,1131,44,5,12,62,1006,100,18,25,79,1184,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,129.9,21815
1985,33,1986-05-13,1993,55,13,13,17,178,276,0.14,867,849,45,5,12,52,735,100,18,25,69,913,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,136.2,22880
1985,34,1986-05-20,1735,55,13,13,17,178,276,0.16,867,591,45,5,12,36,493,100,18,25,53,671,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.2,23896
1985,35,1986-05-27,1517,54,12,12,15,161,257,0.17,867,392,45,5,12,24,304,100,18,25,40,466,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24784
1985,36,1986-06-03,1301,53,12,12,13,120,210,0.16,867,224,43,6,11,13,149,96,18,23,26,269,1005,216,216,216,216,990.0,968.9,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25689
1985,37,1986-06-10,1120,53,12,12,13,120,210,0.19,864,45,11,2,2,2,26,64,14,14,15,146,958,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26525
1985,38,1986-06-17,926,53,12,12,13,120,210,0.23,716,0,0,0,0,0,0,53,12,12,13,120,793,194,194,194,188,990.0,967.5,0.39,0.15,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,37.6,37.6,37.6,36.2,138.6,23291
1985,39,1986-06-24,690,53,12,12,13,120,210,0.31,480,0,0,0,0,0,0,53,12,12,13,120,557,179,179,169,0,990.0,966.5,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.94,0.0,36.8,36.8,34.4,0.0,98.2,16499
1985,40,1986-07-01,556,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.0,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13123
1985,41,1986-07-08,488,50,10,9,9,108,186,0.38,302,0,0,0,0,0,0,50,10,9,9,108,371,151,151,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.3,32.3,0.0,0.0,64.5,10838
1985,42,1986-07-15,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9278
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,130,116,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.8,24.5,0.0,0.0,48.8,8204
1985,44,1986-07-29,384,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,297,163,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,35.5,28.0,0.0,0.0,51.5,8646
