WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1985,45,1986-08-05,360,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,133,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.7,26.4,0.0,0.0,51.4,8634
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6838
1985,47,1986-08-19,323,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6221
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5705
1985,49,1986-09-02,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6214
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5341
1985,52,1986-09-23,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4825
1985,53,1986-09-30,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,742
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6335
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,192,0,0,0,0,0,0,37,5,3,2,50,238,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7166
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7608
1986,5,1986-10-29,338,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,279,128,113,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.5,24.1,0.0,0.0,48.2,8089
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.3,8784
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,143,143,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10372
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12467
1986,9,1986-11-26,495,42,7,6,3,58,117,0.24,378,0,0,0,0,0,0,42,7,6,3,58,434,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.7,13552
1986,10,1986-12-03,530,44,8,6,4,64,126,0.24,404,0,0,0,0,0,0,44,8,6,4,64,462,202,202,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,86.3,14500
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,429,0,0,0,0,0,0,44,8,6,4,64,487,183,183,146,0,990.0,965.9,0.2,0.06,989.7,23.5,23.5,23.6,0.0,0.94,0.94,0.93,0.0,38.7,38.7,30.5,0.0,90.6,15215
1986,12,1986-12-17,586,44,8,6,4,64,126,0.22,460,0,0,0,0,0,0,44,8,6,4,64,518,153,153,153,0,990.0,966.1,0.22,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,32.0,32.0,32.0,0.0,95.9,16109
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,493,0,0,0,0,0,0,44,8,6,4,64,551,164,164,164,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,34.2,34.2,34.2,0.0,102.7,17246
1986,14,1986-12-31,645,45,7,6,4,74,137,0.21,508,0,0,0,0,0,0,45,7,6,4,74,567,169,169,169,0,990.0,966.3,0.25,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.2,17671
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,564,0,0,0,0,0,0,46,7,6,4,76,623,188,188,188,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,115.0,19314
1986,16,1987-01-14,719,46,7,6,4,76,139,0.19,580,0,0,0,0,0,0,46,7,6,4,76,639,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19776
1986,17,1987-01-21,748,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.6,20603
1986,18,1987-01-28,800,44,7,5,4,76,138,0.17,662,0,0,0,0,0,0,44,7,5,4,76,719,173,173,173,166,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,34.4,34.4,34.4,33.1,131.7,22130
1986,19,1987-02-04,835,43,7,5,4,78,137,0.16,698,0,0,0,0,0,0,43,7,5,4,78,753,174,174,174,174,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.3,23230
1986,20,1987-02-11,877,43,7,5,4,78,137,0.16,740,0,0,0,0,0,0,43,7,5,4,78,795,185,185,185,185,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,144.9,24339
1986,21,1987-02-18,920,43,7,5,4,78,137,0.15,783,0,0,0,0,0,0,43,7,5,4,78,838,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25452
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,854,4,1,0,0,0,2,46,8,6,6,92,915,213,213,213,213,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.2,26919
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,867,74,19,3,3,3,43,68,12,12,12,150,962,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.6,26482
1986,24,1987-03-11,1365,49,9,9,9,107,183,0.13,867,314,49,8,13,15,227,98,17,22,24,334,1006,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.3,25423
1986,25,1987-03-18,1726,49,9,9,9,107,183,0.11,867,675,51,9,16,33,566,100,18,25,42,673,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.5,23933
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,867,920,51,9,16,45,799,100,18,25,54,906,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.7,22965
1986,27,1987-04-01,2060,54,13,14,19,117,217,0.11,867,975,46,5,11,61,852,100,18,25,80,969,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.6,22620
1986,28,1987-04-08,2008,48,11,11,13,91,177,0.09,867,962,51,6,13,64,828,100,18,25,77,919,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,135.8,22822
1986,29,1987-04-15,1885,45,11,10,10,72,148,0.08,867,869,55,7,15,58,734,100,18,25,68,806,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.7,23298
1986,30,1987-04-22,1786,45,11,10,10,72,148,0.08,867,771,55,7,15,52,642,100,18,25,62,714,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.0,23689
1986,31,1987-04-29,1690,46,10,10,10,102,179,0.11,867,642,53,7,15,36,530,100,18,25,46,632,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24077
1986,32,1987-05-06,1581,47,10,10,10,115,192,0.12,867,522,53,7,14,27,418,100,18,25,37,533,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,145.9,24517
1986,33,1987-05-13,1440,47,10,10,10,115,192,0.13,867,380,53,8,15,19,284,100,18,25,29,399,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.4,25102
1986,34,1987-05-20,1268,47,10,10,10,115,192,0.15,867,208,45,7,10,10,133,92,17,20,20,248,998,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.8,25837
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,867,81,20,4,4,4,47,67,14,14,14,155,963,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26451
1986,36,1987-06-03,987,45,10,9,9,88,161,0.16,818,8,2,0,0,0,4,47,10,9,9,92,885,204,204,204,204,990.0,967.8,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.7,25997
1986,37,1987-06-10,794,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,186,186,186,175,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,22.0,0.94,0.94,0.94,0.94,37.2,37.2,37.2,34.5,126.4,21236
1986,38,1987-06-17,628,45,10,9,9,88,161,0.26,467,0,0,0,0,0,0,45,10,9,9,88,531,165,165,158,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,34.4,34.4,32.8,0.0,96.9,16281
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,384,0,0,0,0,0,0,45,10,9,9,88,448,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.3,13656
1986,40,1987-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12626
1986,41,1987-07-08,452,42,9,8,6,70,135,0.3,317,0,0,0,0,0,0,42,9,8,6,70,376,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.1,11446
1986,42,1987-07-15,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10484
1986,43,1987-07-22,409,42,9,8,6,70,135,0.33,274,0,0,0,0,0,0,42,9,8,6,70,333,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.2,29.2,0.0,0.0,58.3,9801
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,261,0,0,0,0,0,0,40,7,6,4,64,316,130,130,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9332
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,289,132,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.4,26.2,0.0,0.0,50.8,8538
1986,46,1987-08-12,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6782
1986,47,1987-08-19,325,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6308
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5819
1986,49,1987-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6328
1986,50,1987-09-09,272,40,6,4,3,65,118,0.43,154,0,0,0,0,0,0,40,6,4,3,65,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5723
1986,51,1987-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5130
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4455
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,633
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
1987,3,1987-10-15,238,37,5,3,2,50,98,0.42,139,0,0,0,0,0,0,37,5,3,2,50,185,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5147
1987,4,1987-10-22,232,41,6,4,3,56,110,0.47,122,0,0,0,0,0,0,41,6,4,3,56,173,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4461
1987,5,1987-10-29,230,38,5,3,2,50,100,0.43,130,0,0,0,0,0,0,38,5,3,2,50,177,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4782
1987,6,1987-11-05,228,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4973
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4879
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6601
1987,9,1987-11-26,294,31,4,2,2,36,77,0.27,217,0,0,0,0,0,0,31,4,2,2,36,255,180,126,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.92,0.0,0.0,40.0,27.4,0.0,0.0,47.8,8035
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,137,115,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,29.9,24.6,0.0,0.0,47.5,7979
1987,11,1987-12-10,367,38,5,4,3,54,104,0.28,263,0,0,0,0,0,0,38,5,4,3,54,310,131,131,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9485
1987,12,1987-12-17,394,38,5,4,3,54,104,0.26,290,0,0,0,0,0,0,38,5,4,3,54,337,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10539
1987,13,1987-12-24,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10211
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,312,0,0,0,0,0,0,34,5,4,3,46,355,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11371
1987,15,1988-01-07,431,31,5,4,2,39,83,0.19,347,0,0,0,0,0,0,31,5,4,2,39,388,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12640
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,381,0,0,0,0,0,0,29,5,4,2,33,419,190,190,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.0,41.0,0.0,0.0,81.9,13763
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,411,0,0,0,0,0,0,29,5,4,2,33,449,205,205,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,44.3,44.3,0.0,0.0,88.7,14900
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,457,0,0,0,0,0,0,29,5,4,2,36,496,162,162,154,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,34.3,34.3,32.3,0.0,96.3,16170
1987,19,1988-02-04,616,31,6,4,3,41,85,0.14,531,0,0,0,0,0,0,31,6,4,3,41,572,169,169,169,167,990.0,966.2,0.25,0.08,989.7,23.3,23.3,23.3,22.5,0.94,0.94,0.94,0.94,35.2,35.2,35.2,33.7,110.3,18531
1987,20,1988-02-11,877,31,6,4,3,41,85,0.1,792,0,0,0,0,0,0,31,6,4,3,41,833,198,198,198,198,990.0,967.3,0.42,0.19,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25935
1987,21,1988-02-18,890,37,6,4,3,62,114,0.13,775,0,0,0,0,0,0,37,6,4,3,62,824,193,193,193,193,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.0,25370
1987,22,1988-02-25,1074,44,7,6,5,86,150,0.14,858,65,19,3,2,2,37,64,10,8,7,123,942,214,214,214,214,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26518
1987,23,1988-03-03,1055,49,9,9,9,107,183,0.17,866,6,1,0,0,0,3,50,9,9,9,110,935,216,216,216,216,990.0,968.0,0.51,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26888
1987,24,1988-03-10,1059,42,8,7,6,72,136,0.13,865,57,18,3,3,2,29,60,11,10,9,102,947,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26759
1987,25,1988-03-17,1114,41,8,7,6,67,129,0.12,867,117,37,7,6,5,61,78,15,13,11,128,974,216,216,216,216,990.0,968.3,0.55,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.8,26515
1987,26,1988-03-24,1184,41,8,7,6,67,129,0.11,867,187,55,9,10,8,102,96,17,17,14,169,999,216,216,216,216,990.0,968.5,0.57,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26192
1987,27,1988-03-31,1374,44,10,9,9,71,145,0.11,867,361,55,7,15,23,259,100,18,24,32,330,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25378
1987,28,1988-04-07,1894,45,11,10,10,72,148,0.08,867,879,55,7,15,58,743,100,18,25,68,815,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.5,23272
1987,29,1988-04-14,2334,45,11,10,10,72,148,0.06,867,1318,55,7,15,70,1171,100,18,25,80,1243,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.5,21594
1987,30,1988-04-21,2414,54,13,14,19,117,217,0.09,867,1330,46,5,11,61,1207,100,18,25,80,1324,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.8,21300
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,867,1115,45,5,11,62,991,100,18,25,80,1143,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.7,21964
1987,32,1988-05-05,2088,55,13,13,17,178,276,0.13,867,944,45,5,12,58,824,100,18,25,75,1002,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.0,22514
1987,33,1988-05-12,1889,55,13,13,17,178,276,0.15,867,745,45,5,12,45,638,100,18,25,62,816,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.6,23283
1987,34,1988-05-19,1722,55,13,13,17,178,276,0.16,867,578,45,5,12,35,480,100,18,25,52,658,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.6,23949
1987,35,1988-05-26,1527,54,12,12,16,169,266,0.17,867,392,45,5,12,24,306,100,18,25,40,475,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24742
1987,36,1988-06-02,1324,53,12,12,13,120,210,0.16,867,246,45,6,12,15,168,98,18,24,28,288,1008,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.3,25590
1987,37,1988-06-09,1136,53,12,12,13,120,210,0.18,867,58,14,3,3,3,33,67,15,15,16,153,966,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26431
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,194,194,194,191,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,37.4,37.4,37.4,36.6,143.4,24097
1987,39,1988-06-23,743,53,12,12,13,120,210,0.28,533,0,0,0,0,0,0,53,12,12,13,120,610,177,177,177,0,990.0,966.8,0.27,0.08,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,35.9,35.9,35.9,0.0,107.6,18079
1987,40,1988-06-30,598,50,10,9,9,109,189,0.32,409,0,0,0,0,0,0,50,10,9,9,109,479,194,194,146,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,40.6,40.6,30.3,0.0,85.6,14376
1987,41,1988-07-07,520,50,10,9,9,108,186,0.36,334,0,0,0,0,0,0,50,10,9,9,108,403,167,167,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11939
1987,42,1988-07-14,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.5,9997
1987,43,1988-07-21,431,50,10,9,9,108,186,0.43,245,0,0,0,0,0,0,50,10,9,9,108,314,122,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.7,8691
1987,44,1988-07-28,397,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,290,142,114,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,30.6,24.2,0.0,0.0,47.9,8049
1987,45,1988-08-04,368,47,8,6,5,89,155,0.42,213,0,0,0,0,0,0,47,8,6,5,89,274,165,110,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,36.2,23.4,0.0,0.0,46.2,7762
1987,46,1988-08-11,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6946
1987,47,1988-08-18,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6574
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5773
1987,49,1988-09-01,291,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6467
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
1987,51,1988-09-15,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5668
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1367
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
1988,2,1988-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5009
1988,3,1988-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4202
1988,4,1988-10-22,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4677
1988,5,1988-10-29,242,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5471
1988,6,1988-11-05,254,36,5,3,2,47,94,0.37,159,0,0,0,0,0,0,36,5,3,2,47,204,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5948
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6457
1988,8,1988-11-19,313,40,6,4,3,53,106,0.34,207,0,0,0,0,0,0,40,6,4,3,53,257,175,110,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,38.7,23.4,0.0,0.0,45.4,7630
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,115,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.7,24.7,0.0,0.0,49.3,8288
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,125,125,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.4,8966
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,277,0,0,0,0,0,0,38,5,4,3,55,325,138,138,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10023
1988,12,1988-12-17,415,38,5,4,3,54,104,0.25,311,0,0,0,0,0,0,38,5,4,3,54,358,155,155,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11315
1988,13,1988-12-24,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13096
1988,14,1988-12-31,495,40,5,4,3,64,117,0.24,378,0,0,0,0,0,0,40,5,4,3,64,428,189,189,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13540
1988,15,1989-01-07,523,41,6,4,3,66,120,0.23,403,0,0,0,0,0,0,41,6,4,3,66,454,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14485
1988,16,1989-01-14,595,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,168,168,161,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.3,35.3,33.6,0.0,99.3,16686
1988,17,1989-01-21,653,41,6,4,3,66,120,0.18,533,0,0,0,0,0,0,41,6,4,3,66,584,177,177,177,0,990.0,966.4,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,36.7,36.7,36.7,0.0,110.0,18483
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,628,0,0,0,0,0,0,41,6,4,3,71,680,193,193,193,170,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.2,0.94,0.94,0.94,0.94,38.8,38.8,38.8,33.9,126.2,21206
1988,19,1989-02-04,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,180,180,180,180,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.5,35.5,35.5,35.5,142.2,23883
1988,20,1989-02-11,1132,43,7,5,4,78,137,0.12,853,142,30,5,5,4,96,73,12,10,8,174,949,213,213,213,213,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.8,26170
1988,21,1989-02-18,1570,46,7,6,4,86,151,0.1,867,551,53,10,14,16,455,100,18,21,21,542,1006,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.4,24587
1988,22,1989-02-25,2324,53,9,9,8,114,195,0.08,867,1261,46,8,15,49,1140,100,18,25,58,1255,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.8,21633
1988,23,1989-03-04,2858,59,11,12,13,144,239,0.08,867,1751,41,7,13,67,1623,100,18,25,80,1767,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,117.6,19757
1988,24,1989-03-11,3318,59,11,12,13,144,239,0.07,867,2212,41,7,13,67,2084,100,18,25,80,2228,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.2,27.2,27.2,27.2,108.6,18251
1988,25,1989-03-18,3433,59,11,12,13,144,239,0.07,867,2326,41,7,13,67,2198,100,18,25,80,2342,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.5,17895
1988,26,1989-03-25,3160,59,11,12,13,144,239,0.08,867,2053,41,7,13,67,1925,100,18,25,80,2069,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,111.6,18753
1988,27,1989-04-01,3040,54,13,14,19,117,217,0.07,867,1955,45,5,11,61,1832,100,18,25,80,1949,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,113.9,19142
1988,28,1989-04-08,3103,54,13,14,19,117,217,0.07,867,2018,45,4,11,61,1895,100,18,25,80,2012,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.7,18939
1988,29,1989-04-15,3420,56,13,14,19,124,228,0.07,867,2324,43,4,10,60,2205,100,18,25,80,2329,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.8,17934
1988,30,1989-04-22,3584,70,14,18,25,168,295,0.08,867,2422,30,3,7,55,2326,100,18,25,80,2494,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.8,17434
1988,31,1989-04-29,3800,66,14,17,23,192,313,0.08,867,2618,33,4,7,56,2517,100,18,25,80,2709,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,100.0,16796
1988,32,1989-05-06,3661,66,14,17,23,205,326,0.09,867,2466,33,4,7,56,2365,100,18,25,80,2570,1010,216,216,216,216,990.0,975.0,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,25.6,25.6,25.6,25.6,102.4,17206
1988,33,1989-05-13,3373,71,14,18,24,213,340,0.1,867,2166,29,4,6,56,2070,100,18,25,80,2283,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.9,26.9,26.9,26.9,107.6,18080
1988,34,1989-05-20,3002,71,14,18,24,213,340,0.11,867,1794,29,4,7,56,1698,100,18,25,80,1911,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.7,19270
1988,35,1989-05-27,2633,69,13,17,22,203,326,0.12,867,1439,30,4,7,58,1339,100,18,25,80,1543,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.2,20523
1988,36,1989-06-03,2261,67,13,15,17,181,293,0.13,867,1100,33,5,10,61,991,100,18,25,78,1172,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.1,21865
1988,37,1989-06-10,1953,67,13,15,17,181,293,0.15,867,792,32,5,10,45,698,100,18,25,62,879,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.1,23036
1988,38,1989-06-17,1613,67,13,15,17,181,293,0.18,867,452,33,5,10,26,378,100,18,25,43,559,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.2,24390
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,867,147,24,3,6,8,104,91,16,21,25,285,997,216,216,216,216,990.0,969.0,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25669
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,856,24,6,1,1,1,14,64,12,12,12,150,945,214,214,214,214,990.0,968.2,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26421
1988,41,1989-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,189,189,189,180,990.0,967.4,0.36,0.13,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,37.1,37.1,37.1,34.8,131.1,22023
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,483,0,0,0,0,0,0,58,11,11,11,136,563,170,170,164,0,990.0,966.6,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.94,0.0,34.8,34.8,33.4,0.0,98.3,16521
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12829
1988,44,1989-07-29,520,55,9,9,8,119,202,0.39,318,0,0,0,0,0,0,55,9,9,8,119,392,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,67.5,11336
1988,45,1989-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10043
1988,46,1989-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,123,123,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8730
1988,47,1989-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,177,111,0,0,990.0,965.2,0.14,0.01,989.9,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,38.8,23.3,0.0,0.0,45.5,7639
1988,48,1989-08-26,365,52,8,7,5,102,177,0.48,188,0,0,0,0,0,0,52,8,7,5,102,257,188,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6945
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7680
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6962
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5976
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5199
1988,53,1989-09-30,274,46,7,6,4,75,138,0.5,136,0,0,0,0,0,0,46,7,6,4,75,195,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,716
1989,1,1989-10-01,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6113
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5824
1989,3,1989-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6003
1989,4,1989-10-22,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
1989,5,1989-10-29,259,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5624
1989,6,1989-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5246
1989,7,1989-11-12,240,36,5,3,2,47,93,0.39,147,0,0,0,0,0,0,36,5,3,2,47,191,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5468
1989,8,1989-11-19,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5334
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,150,0,0,0,0,0,0,34,5,3,2,43,192,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5587
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6837
1989,11,1989-12-10,255,26,4,3,2,25,61,0.24,194,0,0,0,0,0,0,26,4,3,2,25,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7312
1989,12,1989-12-17,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,146,122,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,31.9,26.3,0.0,0.0,50.7,8523
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,289,0,0,0,0,0,0,26,4,3,2,24,322,144,144,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10538
1989,14,1989-12-31,435,28,4,3,2,31,71,0.16,364,0,0,0,0,0,0,28,4,3,2,31,401,182,182,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13217
1989,15,1990-01-07,442,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13379
1989,16,1990-01-14,496,29,5,4,2,33,73,0.15,423,0,0,0,0,0,0,29,5,4,2,33,461,189,189,152,0,990.0,965.7,0.2,0.05,989.8,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,40.5,40.5,32.0,0.0,90.2,15152
1989,17,1990-01-21,540,34,5,4,3,45,91,0.17,449,0,0,0,0,0,0,34,5,4,3,45,492,160,160,150,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,33.7,33.7,31.7,0.0,94.6,15899
1989,18,1990-01-28,660,34,5,4,3,48,97,0.15,563,0,0,0,0,0,0,34,5,4,3,48,607,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.9,19469
1989,19,1990-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20628
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.1,21019
1989,21,1990-02-18,689,36,6,5,4,54,105,0.15,584,0,0,0,0,0,0,36,6,5,4,54,631,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20031
1989,22,1990-02-25,711,36,6,5,4,53,105,0.15,605,0,0,0,0,0,0,36,6,5,4,53,653,201,201,201,0,990.0,966.6,0.3,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20618
1989,23,1990-03-04,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,169,169,169,169,990.0,966.9,0.34,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,33.8,33.8,33.8,33.8,135.3,22726
1989,24,1990-03-11,853,36,8,6,4,53,107,0.13,746,0,0,0,0,0,0,36,8,6,4,53,796,186,186,186,186,990.0,967.2,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,146.6,24634
1989,25,1990-03-18,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,194,194,194,194,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25445
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,825,0,0,0,0,0,0,36,8,6,4,53,875,206,206,206,206,990.0,967.6,0.46,0.21,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.6,26640
1989,27,1990-04-01,924,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,199,199,199,199,990.0,967.5,0.44,0.19,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.2,25907
1989,28,1990-04-08,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,193,193,193,193,990.0,967.4,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.6,25299
1989,29,1990-04-15,879,40,10,8,5,62,125,0.14,754,0,0,0,0,0,0,40,10,8,5,62,812,188,188,188,188,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,147.5,24772
1989,30,1990-04-22,883,40,10,8,5,62,125,0.14,758,0,0,0,0,0,0,40,10,8,5,62,816,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.1,24872
1989,31,1990-04-29,908,41,9,8,5,76,140,0.15,767,0,0,0,0,0,0,41,9,8,5,76,826,191,191,191,191,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,149.0,25027
1989,32,1990-05-06,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,200,200,200,200,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25866
1989,33,1990-05-13,992,42,9,8,6,82,147,0.15,845,0,0,0,0,0,0,42,9,8,6,82,904,211,211,211,211,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.3,26770
1989,34,1990-05-20,1024,42,9,8,6,82,147,0.14,867,9,2,0,0,0,5,44,9,8,6,87,930,216,216,216,216,990.0,967.9,0.51,0.24,989.2,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26942
1989,35,1990-05-27,1007,42,9,8,6,83,151,0.15,850,6,1,0,0,0,3,44,9,8,7,87,913,212,212,212,212,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,159.0,26708
1989,36,1990-06-03,936,45,10,9,9,88,161,0.17,775,0,0,0,0,0,0,45,10,9,9,88,839,193,193,193,193,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.5,25112
1989,37,1990-06-10,812,45,10,9,9,88,161,0.2,651,0,0,0,0,0,0,45,10,9,9,88,715,192,192,192,175,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,22.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,34.6,129.4,21741
1989,38,1990-06-17,638,45,10,9,9,88,161,0.25,477,0,0,0,0,0,0,45,10,9,9,88,541,169,169,162,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.94,0.0,35.0,35.0,33.5,0.0,98.7,16577
1989,39,1990-06-24,531,45,10,9,9,88,161,0.3,370,0,0,0,0,0,0,45,10,9,9,88,434,185,185,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13182
1989,40,1990-07-01,470,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12094
1989,41,1990-07-08,429,42,9,8,6,70,135,0.31,294,0,0,0,0,0,0,42,9,8,6,70,353,147,147,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10579
1989,42,1990-07-15,391,42,9,8,6,70,135,0.35,256,0,0,0,0,0,0,42,9,8,6,70,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.4,9134
1989,43,1990-07-22,358,42,9,8,6,70,135,0.38,223,0,0,0,0,0,0,42,9,8,6,70,282,127,112,0,0,990.0,965.1,0.14,0.01,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.2,23.8,0.0,0.0,47.6,8001
1989,44,1990-07-29,342,40,7,6,4,64,123,0.36,219,0,0,0,0,0,0,40,7,6,4,64,273,154,112,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,33.7,23.8,0.0,0.0,47.3,7942
1989,45,1990-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,182,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.2,23.3,0.0,0.0,46.8,7865
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7349
1989,47,1990-08-19,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6543
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
1989,49,1990-09-02,253,34,6,4,3,44,91,0.36,162,0,0,0,0,0,0,34,6,4,3,44,206,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6052
1989,50,1990-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5035
1989,51,1990-09-16,219,34,6,4,3,44,91,0.41,128,0,0,0,0,0,0,34,6,4,3,44,172,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1989,52,1990-09-23,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4949
1989,53,1990-09-30,230,34,6,4,3,44,91,0.39,139,0,0,0,0,0,0,34,6,4,3,44,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,734
1990,1,1990-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4419
1990,2,1990-10-08,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4356
1990,3,1990-10-15,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4169
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3917
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3830
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,159,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4227
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5317
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5629
1990,9,1990-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6348
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7179
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,158,115,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,34.7,24.7,0.0,0.0,48.9,8210
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,129,129,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.4,9310
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,298,0,0,0,0,0,0,31,5,3,2,36,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10834
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,335,0,0,0,0,0,0,33,5,3,2,43,378,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12225
1990,15,1991-01-07,451,31,5,4,2,39,83,0.18,368,0,0,0,0,0,0,31,5,4,2,39,409,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.4,13342
1990,16,1991-01-14,506,29,5,4,2,33,73,0.14,433,0,0,0,0,0,0,29,5,4,2,33,471,183,183,154,0,990.0,965.7,0.2,0.06,989.7,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,39.2,39.2,32.4,0.0,92.2,15496
1990,17,1991-01-21,580,34,5,4,3,45,91,0.16,489,0,0,0,0,0,0,34,5,4,3,45,532,163,163,163,0,990.0,966.1,0.23,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,34.1,34.1,34.1,0.0,102.3,17186
1990,18,1991-01-28,657,34,5,4,3,48,97,0.15,560,0,0,0,0,0,0,34,5,4,3,48,605,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.3,19368
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.5,21414
1990,20,1991-02-11,860,43,7,5,4,78,137,0.16,723,0,0,0,0,0,0,43,7,5,4,78,778,188,188,188,185,990.0,967.3,0.38,0.16,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.2,141.7,23802
1990,21,1991-02-18,1085,43,7,5,4,78,137,0.13,863,84,26,4,3,2,47,69,11,8,6,125,952,215,215,215,215,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26617
1990,22,1991-02-25,1516,49,8,8,7,106,180,0.12,867,468,50,9,12,20,375,100,18,20,28,481,1006,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24801
1990,23,1991-03-04,2055,59,11,12,13,144,239,0.12,867,948,40,7,13,51,836,100,18,25,64,980,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.8,22639
1990,24,1991-03-11,2240,49,9,9,9,107,183,0.08,867,1189,51,9,16,58,1054,100,18,25,67,1161,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.6,21943
1990,25,1991-03-18,2267,49,9,9,9,107,183,0.08,867,1217,51,9,16,59,1081,100,18,25,68,1188,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21838
1990,26,1991-03-25,2166,49,9,9,9,107,183,0.08,867,1115,51,9,16,54,984,100,18,25,63,1091,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.3,22219
1990,27,1991-04-01,2027,54,13,14,19,117,217,0.11,867,942,46,5,11,61,819,100,18,25,80,936,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.4,22747
1990,28,1991-04-08,1912,48,11,11,13,91,177,0.09,867,867,51,6,13,60,736,100,18,25,74,827,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.1,23193
1990,29,1991-04-15,1879,45,11,10,10,72,148,0.08,867,863,55,7,15,58,728,100,18,25,68,800,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.8,23322
1990,30,1991-04-22,1778,45,11,10,10,72,148,0.08,867,762,55,6,15,51,634,100,18,25,61,706,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.2,23721
1990,31,1991-04-29,1698,46,10,10,10,102,179,0.11,867,651,53,7,15,37,537,100,18,25,47,640,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.1,24043
1990,32,1991-05-06,1627,47,10,10,10,115,192,0.12,867,567,53,8,15,29,461,100,18,25,39,576,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,144.8,24332
1990,33,1991-05-13,1546,47,10,10,10,115,192,0.12,867,486,53,8,15,25,384,100,18,25,35,499,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.8,24664
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,867,288,49,7,12,15,203,96,17,22,25,318,1004,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25495
1990,35,1991-05-27,1123,46,10,9,9,107,183,0.16,867,72,18,3,3,3,42,64,13,13,13,149,959,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.7,26493
