WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990,36,1991-06-03,934,45,10,9,9,88,161,0.17,771,2,0,0,0,0,1,45,10,9,9,89,836,192,192,192,192,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24858
1990,37,1991-06-10,696,45,10,9,9,88,161,0.23,535,0,0,0,0,0,0,45,10,9,9,88,599,178,178,178,0,990.0,966.6,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,36.4,36.4,36.4,0.0,109.1,18326
1990,38,1991-06-17,540,45,10,9,9,88,161,0.3,379,0,0,0,0,0,0,45,10,9,9,88,443,189,189,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.2,13480
1990,39,1991-06-24,463,45,10,9,9,88,161,0.35,302,0,0,0,0,0,0,45,10,9,9,88,366,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10871
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10150
1990,41,1991-07-08,384,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,319,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9481
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,124,124,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.1,8915
1990,43,1991-07-22,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,114,114,0,0,990.0,965.0,0.13,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.7,8183
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,218,0,0,0,0,0,0,35,7,5,3,47,266,155,110,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,33.9,23.5,0.0,0.0,47.3,7950
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,251,205,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7671
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6239
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5764
1990,48,1991-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5474
1990,49,1991-09-02,242,34,6,4,3,44,91,0.38,151,0,0,0,0,0,0,34,6,4,3,44,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5631
1990,50,1991-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5035
1990,51,1991-09-16,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1990,52,1991-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4069
1990,53,1991-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4586
1991,2,1991-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4520
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4443
1991,4,1991-10-22,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4997
1991,5,1991-10-29,227,33,4,3,2,41,84,0.37,143,0,0,0,0,0,0,33,4,3,2,41,184,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5301
1991,6,1991-11-05,237,36,5,3,2,47,93,0.39,144,0,0,0,0,0,0,36,5,3,2,47,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5330
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6416
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6783
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7750
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,153,112,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,33.5,23.9,0.0,0.0,47.2,7926
1991,11,1991-12-10,472,38,5,4,3,54,104,0.23,368,0,0,0,0,0,0,38,5,4,3,54,415,163,163,147,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,23.7,0.0,0.93,0.93,0.93,0.0,34.7,34.7,30.9,0.0,78.2,13135
1991,12,1991-12-17,512,39,5,4,3,57,110,0.22,402,0,0,0,0,0,0,39,5,4,3,57,452,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,85.9,14424
1991,13,1991-12-24,465,42,7,5,3,61,118,0.25,347,0,0,0,0,0,0,42,7,5,3,61,401,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.4,37.4,0.0,0.0,74.7,12551
1991,14,1991-12-31,473,41,6,4,3,65,119,0.25,353,0,0,0,0,0,0,41,6,4,3,65,405,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12754
1991,15,1992-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,188,188,148,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,40.2,40.2,31.1,0.0,84.8,14245
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,153,153,153,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,32.1,32.1,32.1,0.0,96.4,16194
1991,17,1992-01-21,573,34,5,4,3,45,91,0.16,482,0,0,0,0,0,0,34,5,4,3,45,525,160,160,160,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,33.8,33.8,33.8,0.0,101.5,17050
1991,18,1992-01-28,600,34,5,4,3,48,97,0.16,503,0,0,0,0,0,0,34,5,4,3,48,548,167,167,167,0,990.0,966.1,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.2,17677
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,173,173,173,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,36.0,36.0,36.0,0.0,107.9,18122
1991,20,1992-02-11,650,36,6,5,4,54,105,0.16,545,0,0,0,0,0,0,36,6,5,4,54,592,181,181,181,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.5,37.5,37.5,0.0,112.5,18901
1991,21,1992-02-18,682,33,6,4,3,46,93,0.14,589,0,0,0,0,0,0,33,6,4,3,46,632,196,196,196,0,990.0,966.5,0.28,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.3,20208
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.7,0.3,0.12,989.6,22.6,22.6,22.6,0.0,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,127.9,21483
1991,23,1992-03-03,775,36,8,6,4,53,107,0.14,668,0,0,0,0,0,0,36,8,6,4,53,718,189,189,189,173,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,38.0,38.0,38.0,34.4,133.5,22433
1991,24,1992-03-10,867,36,8,6,4,53,107,0.12,760,0,0,0,0,0,0,36,8,6,4,53,810,190,190,190,190,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.9,25010
1991,25,1992-03-17,884,36,8,6,4,53,107,0.12,777,0,0,0,0,0,0,36,8,6,4,53,827,194,194,194,194,990.0,967.4,0.41,0.18,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25443
1991,26,1992-03-24,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,191,191,191,191,990.0,967.3,0.4,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25129
1991,27,1992-03-31,865,39,9,7,4,60,122,0.14,743,0,0,0,0,0,0,39,9,7,4,60,800,185,185,185,185,990.0,967.3,0.39,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,36.4,36.4,36.4,36.4,145.7,24483
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,180,180,180,180,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.5,23932
1991,29,1992-04-14,831,40,10,8,5,62,125,0.15,706,0,0,0,0,0,0,40,10,8,5,62,764,176,176,176,176,990.0,967.1,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.0,35.0,35.0,35.0,139.8,23494
1991,30,1992-04-21,823,40,10,8,5,62,125,0.15,698,0,0,0,0,0,0,40,10,8,5,62,756,174,174,174,174,990.0,967.1,0.36,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.6,23277
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,681,0,0,0,0,0,0,41,9,8,5,73,739,170,170,170,170,990.0,967.1,0.35,0.13,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,33.9,33.9,33.9,33.9,135.5,22755
1991,32,1992-05-05,817,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,167,167,167,167,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,33.4,33.4,33.4,33.4,133.5,22425
1991,33,1992-05-12,792,42,9,8,6,82,147,0.19,645,0,0,0,0,0,0,42,9,8,6,82,704,199,199,199,165,990.0,967.0,0.33,0.12,989.6,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.93,39.7,39.7,39.7,32.6,128.3,21555
1991,34,1992-05-19,732,42,9,8,6,82,147,0.2,585,0,0,0,0,0,0,42,9,8,6,82,644,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.3,19876
1991,35,1992-05-26,620,41,9,7,5,78,143,0.23,477,0,0,0,0,0,0,41,9,7,5,78,535,159,159,159,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,32.9,32.9,32.9,0.0,98.8,16594
1991,36,1992-06-02,518,39,9,7,5,59,119,0.23,399,0,0,0,0,0,0,39,9,7,5,59,454,189,189,145,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,40.3,40.3,30.4,0.0,85.0,14278
1991,37,1992-06-09,457,39,9,7,5,59,119,0.26,338,0,0,0,0,0,0,39,9,7,5,59,393,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12241
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10921
1991,39,1992-06-23,383,39,9,7,5,59,119,0.31,264,0,0,0,0,0,0,39,9,7,5,59,319,132,132,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.4,9480
1991,40,1992-06-30,355,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,297,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.6,8833
1991,41,1992-07-07,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,114,114,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.4,24.4,0.0,0.0,48.8,8198
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,181,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,40.1,23.2,0.0,0.0,46.7,7851
1991,43,1992-07-21,303,37,8,6,4,53,108,0.36,195,0,0,0,0,0,0,37,8,6,4,53,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7315
1991,44,1992-07-28,279,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6619
1991,45,1992-08-04,271,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6649
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6240
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5638
1991,48,1992-08-25,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5139
1991,49,1992-09-01,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5319
1991,50,1992-09-08,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4804
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4566
1991,52,1992-09-22,182,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4051
1991,53,1992-09-29,173,30,6,4,2,30,72,0.42,101,0,0,0,0,0,0,30,6,4,2,30,141,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,1058
1992,1,1992-10-01,170,24,4,2,2,20,52,0.3,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4382
1992,2,1992-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4218
1992,3,1992-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4153
1992,4,1992-10-22,176,24,4,2,2,20,52,0.29,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4608
1992,5,1992-10-29,186,26,4,2,2,25,60,0.32,125,0,0,0,0,0,0,26,4,2,2,25,158,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4639
1992,6,1992-11-05,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5008
1992,7,1992-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4958
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4887
1992,9,1992-11-26,228,29,4,2,2,31,69,0.31,159,0,0,0,0,0,0,29,4,2,2,31,195,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5940
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,213,0,0,0,0,0,0,26,4,3,2,25,247,149,112,0,0,990.0,964.8,0.12,0.01,989.9,24.9,24.9,0.0,0.0,0.93,0.91,0.0,0.0,32.9,24.1,0.0,0.0,46.6,7832
1992,12,1992-12-17,294,26,4,3,2,24,59,0.2,235,0,0,0,0,0,0,26,4,3,2,24,268,117,117,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.7,8514
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.0,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10173
1992,14,1992-12-31,387,28,4,3,2,31,71,0.18,316,0,0,0,0,0,0,28,4,3,2,31,353,158,158,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11546
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10909
1992,16,1993-01-14,394,29,5,4,2,33,73,0.19,321,0,0,0,0,0,0,29,5,4,2,33,359,160,160,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11765
1992,17,1993-01-21,441,29,5,4,2,33,73,0.17,368,0,0,0,0,0,0,29,5,4,2,33,406,184,184,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13329
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,88.9,14939
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,160,160,160,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,33.7,33.7,33.7,0.0,101.1,16980
1992,20,1993-02-11,763,31,6,4,3,41,85,0.11,678,0,0,0,0,0,0,31,6,4,3,41,719,191,191,191,184,990.0,966.9,0.34,0.14,989.5,22.4,22.4,22.4,22.1,0.94,0.94,0.94,0.94,38.3,38.3,38.3,36.5,135.8,22813
1992,21,1993-02-18,872,37,6,4,3,62,114,0.13,758,0,0,0,0,0,0,37,6,4,3,62,807,189,189,189,189,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,37.1,37.1,37.1,37.1,148.3,24914
1992,22,1993-02-25,904,42,7,5,4,73,133,0.15,770,0,0,0,0,0,0,42,7,5,4,73,826,192,192,192,192,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.6,25138
1992,23,1993-03-04,946,41,8,7,6,67,129,0.14,817,0,0,0,0,0,0,41,8,7,6,67,873,204,204,204,204,990.0,967.6,0.45,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.7,26325
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,866,64,20,4,3,3,33,61,12,10,9,100,950,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26803
1992,25,1993-03-18,1223,41,8,7,6,67,129,0.11,867,227,54,9,12,10,139,95,17,19,16,206,1000,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26024
1992,26,1993-03-25,1623,41,8,7,6,67,129,0.08,867,626,59,10,18,29,510,100,18,25,35,577,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,145.0,24353
1992,27,1993-04-01,2115,45,11,10,10,72,148,0.07,867,1099,55,7,15,68,954,100,18,25,78,1026,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.4,22416
1992,28,1993-04-08,2572,50,12,12,15,97,187,0.07,867,1517,49,5,12,64,1384,100,18,25,80,1481,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.5,20743
1992,29,1993-04-15,3142,54,13,14,19,117,217,0.07,867,2058,45,4,10,61,1935,100,18,25,80,2052,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,112.0,18821
1992,30,1993-04-22,3546,54,13,14,19,117,217,0.06,867,2461,46,5,11,61,2338,100,18,25,80,2455,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.1,26.1,26.1,26.1,104.5,17548
1992,31,1993-04-29,3307,61,13,16,21,177,291,0.09,867,2148,38,4,8,58,2039,100,18,25,80,2216,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,27.2,27.2,27.2,27.2,108.9,18290
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,867,1621,35,4,8,57,1517,100,18,25,80,1719,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.5,19915
1992,33,1993-05-13,2420,65,14,17,23,202,321,0.13,867,1232,35,4,8,57,1128,100,18,25,80,1330,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.7,21281
1992,34,1993-05-20,2096,65,14,17,23,202,321,0.15,867,908,34,4,8,56,804,100,18,25,79,1006,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,133.8,22483
1992,35,1993-05-27,1781,61,13,15,20,178,289,0.16,867,624,38,4,9,43,529,100,18,25,63,707,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.1,23712
1992,36,1993-06-03,1496,53,12,12,13,120,210,0.14,867,418,47,6,13,25,326,100,18,25,38,446,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.0,24870
1992,37,1993-06-10,1220,53,12,12,13,120,210,0.17,867,142,32,5,7,8,87,85,17,19,21,207,990,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26050
1992,38,1993-06-17,1020,53,12,12,13,120,210,0.21,802,7,1,0,0,0,4,54,12,12,13,124,882,200,200,200,200,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,151.0,25363
1992,39,1993-06-24,777,53,12,12,13,120,210,0.27,567,0,0,0,0,0,0,53,12,12,13,120,644,181,181,181,169,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,21.9,0.94,0.94,0.94,0.94,36.2,36.2,36.2,33.3,113.5,19064
1992,40,1993-07-01,580,50,10,9,9,108,186,0.32,394,0,0,0,0,0,0,50,10,9,9,108,463,186,186,151,0,990.0,966.1,0.2,0.05,989.8,23.5,23.5,23.2,0.0,0.94,0.94,0.93,0.0,39.1,39.1,31.2,0.0,82.7,13887
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10520
1992,42,1993-07-15,428,48,9,8,8,102,178,0.42,249,0,0,0,0,0,0,48,9,8,8,102,317,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8847
1992,43,1993-07-22,383,42,9,8,6,70,135,0.35,248,0,0,0,0,0,0,42,9,8,6,70,307,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.7,8848
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,113,113,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.0,24.0,0.0,0.0,47.9,8053
1992,45,1993-08-05,326,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,195,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.3,23.3,0.0,0.0,46.7,7837
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6909
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6248
1992,48,1993-08-26,259,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5475
1992,49,1993-09-02,236,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5368
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4933
1992,51,1993-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4481
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4117
1992,53,1993-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
1993,2,1993-10-08,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4273
1993,3,1993-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4255
1993,4,1993-10-22,176,31,4,3,2,33,73,0.41,103,0,0,0,0,0,0,31,4,3,2,33,141,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3776
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,122,0,0,0,0,0,0,29,4,2,2,31,158,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4513
1993,6,1993-11-05,185,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4389
1993,7,1993-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5075
1993,8,1993-11-19,252,34,4,2,2,42,85,0.34,166,0,0,0,0,0,0,34,4,2,2,42,207,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6227
1993,9,1993-11-26,282,36,5,3,2,49,96,0.34,186,0,0,0,0,0,0,36,5,3,2,49,231,186,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6939
1993,10,1993-12-03,295,38,5,4,3,54,104,0.35,191,0,0,0,0,0,0,38,5,4,3,54,238,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7131
1993,11,1993-12-10,295,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,167,111,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,36.8,23.7,0.0,0.0,47.0,7890
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,124,124,0,0,990.0,964.9,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.6,26.6,0.0,0.0,53.3,8946
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,140,140,0,0,990.0,965.0,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.93,0.93,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10177
1993,14,1993-12-31,393,28,4,3,2,31,71,0.18,322,0,0,0,0,0,0,28,4,3,2,31,359,161,161,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.1,11773
1993,15,1994-01-07,448,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,408,183,183,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13306
1993,16,1994-01-14,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,168,168,154,0,990.0,965.9,0.21,0.06,989.7,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,35.6,35.6,32.3,0.0,94.2,15832
1993,17,1994-01-21,588,34,5,4,3,45,91,0.15,497,0,0,0,0,0,0,34,5,4,3,45,540,165,165,165,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.7,34.7,34.7,0.0,104.1,17485
1993,18,1994-01-28,680,34,5,4,3,48,97,0.14,583,0,0,0,0,0,0,34,5,4,3,48,627,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.4,20052
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,195,195,195,164,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,22.5,0.94,0.94,0.94,0.93,39.4,39.4,39.4,32.7,127.5,21419
1993,20,1994-02-11,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,177,177,177,171,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.2,35.2,35.2,34.0,134.9,22656
1993,21,1994-02-18,916,43,7,5,4,78,137,0.15,779,0,0,0,0,0,0,43,7,5,4,78,834,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,150.8,25330
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,865,39,11,1,1,1,22,57,9,8,7,113,940,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.4,26775
1993,23,1994-03-04,1224,49,9,9,9,107,183,0.15,867,173,40,7,8,8,108,89,16,17,17,215,991,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26032
1993,24,1994-03-11,1471,49,9,9,9,107,183,0.12,867,420,51,9,15,20,324,100,18,24,29,431,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.6,24972
1993,25,1994-03-18,1692,49,9,9,9,107,183,0.11,867,641,51,8,16,31,533,100,18,25,40,640,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24070
1993,26,1994-03-25,1819,49,9,9,9,107,183,0.1,867,768,51,9,16,37,654,100,18,25,46,761,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.2,23560
1993,27,1994-04-01,1802,45,11,10,10,72,148,0.08,867,787,55,7,15,53,656,100,18,25,63,728,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.6,23625
1993,28,1994-04-08,1678,45,11,10,10,72,148,0.09,867,662,55,6,15,44,540,100,18,25,54,612,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.6,24126
1993,29,1994-04-15,1492,45,11,10,10,72,148,0.1,867,476,55,7,15,32,367,100,18,25,42,439,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24886
1993,30,1994-04-22,1289,45,11,10,10,72,148,0.12,867,273,54,7,14,18,178,99,18,24,28,250,1010,216,216,216,216,990.0,968.9,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25737
1993,31,1994-04-29,1113,42,9,8,7,79,147,0.13,867,98,28,5,5,5,53,71,15,14,12,132,969,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26525
1993,32,1994-05-06,923,42,9,8,6,82,147,0.16,774,1,0,0,0,0,0,42,9,8,6,82,834,193,193,193,193,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.2,25061
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.0,18979
1993,34,1994-05-20,542,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,187,187,148,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.5,0.0,0.94,0.94,0.93,0.0,39.5,39.5,30.9,0.0,83.5,14021
1993,35,1994-05-27,455,41,9,7,5,75,139,0.3,316,0,0,0,0,0,0,41,9,7,5,75,374,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11416
1993,36,1994-06-03,404,39,9,7,5,59,119,0.29,285,0,0,0,0,0,0,39,9,7,5,59,340,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10269
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.3,8792
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,166,112,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,36.6,23.8,0.0,0.0,46.8,7855
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7277
1993,40,1994-07-01,294,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6941
1993,41,1994-07-08,285,37,8,6,4,53,108,0.38,177,0,0,0,0,0,0,37,8,6,4,53,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6631
1993,42,1994-07-15,271,37,8,6,4,53,108,0.4,163,0,0,0,0,0,0,37,8,6,4,53,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6106
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5901
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,203,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5794
1993,45,1994-08-05,241,34,7,5,3,44,93,0.39,148,0,0,0,0,0,0,34,7,5,3,44,194,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5513
1993,46,1994-08-12,229,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4996
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4519
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4147
1993,49,1994-09-02,199,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4668
1993,50,1994-09-09,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4156
1993,51,1994-09-16,178,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3884
1993,52,1994-09-23,159,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,3138
1993,53,1994-09-30,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,456
1994,1,1994-10-01,157,24,4,2,2,20,52,0.33,105,0,0,0,0,0,0,24,4,2,2,20,135,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3842
1994,2,1994-10-08,155,24,4,2,2,20,52,0.34,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3763
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3538
1994,4,1994-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3780
1994,5,1994-10-29,156,23,4,2,2,19,50,0.33,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3847
1994,6,1994-11-05,155,23,4,2,2,19,50,0.32,105,0,0,0,0,0,0,23,4,2,2,19,134,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3865
1994,7,1994-11-12,162,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4105
1994,8,1994-11-19,183,23,4,2,2,19,50,0.27,133,0,0,0,0,0,0,23,4,2,2,19,162,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4974
1994,9,1994-11-26,189,23,4,2,2,20,52,0.28,137,0,0,0,0,0,0,23,4,2,2,20,167,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
1994,10,1994-12-03,191,26,4,3,2,24,59,0.31,132,0,0,0,0,0,0,26,4,3,2,24,165,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
1994,11,1994-12-10,220,26,4,3,2,24,59,0.27,161,0,0,0,0,0,0,26,4,3,2,24,194,161,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6020
1994,12,1994-12-17,260,26,4,3,2,24,59,0.23,201,0,0,0,0,0,0,26,4,3,2,24,234,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7567
1994,13,1994-12-24,266,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7789
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,128,115,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.9,0.0,0.0,0.92,0.92,0.0,0.0,27.8,24.7,0.0,0.0,49.0,8226
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.6,8832
1994,16,1995-01-14,324,29,5,4,2,33,73,0.22,251,0,0,0,0,0,0,29,5,4,2,33,289,125,125,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,27.0,27.0,0.0,0.0,54.0,9074
1994,17,1995-01-21,342,29,5,4,2,33,73,0.21,269,0,0,0,0,0,0,29,5,4,2,33,307,134,134,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.93,0.93,0.0,0.0,29.1,29.1,0.0,0.0,58.1,9766
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,305,0,0,0,0,0,0,29,5,4,2,36,345,152,152,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11116
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,72.2,12128
1994,20,1995-02-11,455,31,6,4,3,41,85,0.19,370,0,0,0,0,0,0,31,6,4,3,41,411,185,185,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13363
1994,21,1995-02-18,488,31,6,4,3,41,85,0.17,403,0,0,0,0,0,0,31,6,4,3,41,444,201,201,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,86.7,14566
1994,22,1995-02-25,540,33,6,4,3,46,94,0.17,445,0,0,0,0,0,0,33,6,4,3,46,490,148,148,148,0,990.0,965.9,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.93,0.93,0.93,0.0,31.2,31.2,31.2,0.0,93.5,15708
1994,23,1995-03-04,587,36,8,6,4,53,107,0.18,480,0,0,0,0,0,0,36,8,6,4,53,530,160,160,160,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,33.4,33.4,33.4,0.0,100.2,16834
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.9,19300
1994,25,1995-03-18,781,36,8,6,4,53,107,0.14,674,0,0,0,0,0,0,36,8,6,4,53,724,191,191,191,175,990.0,966.9,0.34,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,38.3,38.3,38.3,34.9,134.9,22655
1994,26,1995-03-25,959,36,8,6,4,53,107,0.11,827,25,8,1,1,0,12,44,9,7,4,65,889,206,206,206,206,990.0,967.7,0.47,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26334
1994,27,1995-04-01,1162,40,10,8,5,62,125,0.11,867,170,51,7,10,6,92,91,17,18,11,154,996,216,216,216,216,990.0,968.4,0.57,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26287
1994,28,1995-04-08,1221,40,10,8,5,62,125,0.1,867,228,60,8,14,9,137,100,18,22,14,199,1008,216,216,216,216,990.0,968.7,0.58,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26024
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,867,206,59,8,13,8,116,99,18,21,13,178,1006,216,216,216,216,990.0,968.6,0.58,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26123
1994,30,1995-04-22,1135,40,10,8,5,62,125,0.11,867,142,45,8,9,5,74,85,18,17,10,136,988,216,216,216,216,990.0,968.3,0.56,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26411
1994,31,1995-04-29,1068,41,9,8,5,76,140,0.13,867,60,18,4,3,2,31,59,13,11,8,108,952,216,216,216,216,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26733
1994,32,1995-05-06,949,42,9,8,6,82,147,0.16,802,0,0,0,0,0,0,42,9,8,6,82,861,200,200,200,200,990.0,967.6,0.44,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.4,25778
1994,33,1995-05-13,776,42,9,8,6,82,147,0.19,629,0,0,0,0,0,0,42,9,8,6,82,688,185,185,185,173,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.1,0.94,0.94,0.94,0.94,37.1,37.1,37.1,34.4,126.0,21173
1994,34,1995-05-20,550,42,9,8,6,82,147,0.27,403,0,0,0,0,0,0,42,9,8,6,82,462,179,179,155,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,23.3,0.0,0.94,0.94,0.94,0.0,37.9,37.9,32.3,0.0,85.1,14299
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,351,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10556
1994,36,1995-06-03,366,39,9,7,5,59,119,0.33,247,0,0,0,0,0,0,39,9,7,5,59,302,123,123,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.6,8834
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,181,110,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,40.1,23.5,0.0,0.0,46.8,7860
1994,38,1995-06-17,304,39,9,7,5,59,119,0.39,185,0,0,0,0,0,0,39,9,7,5,59,240,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6910
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5981
1994,40,1995-07-01,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5877
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5294
1994,42,1995-07-15,238,37,8,6,4,53,108,0.45,130,0,0,0,0,0,0,37,8,6,4,53,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4781
1994,43,1995-07-22,229,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4437
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,120,0,0,0,0,0,0,35,7,5,3,47,168,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4389
1994,45,1995-08-05,208,34,7,5,3,44,93,0.45,115,0,0,0,0,0,0,34,7,5,3,44,161,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4177
1994,46,1995-08-12,200,34,7,5,3,44,93,0.46,107,0,0,0,0,0,0,34,7,5,3,44,153,107,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3903
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,3638
1994,48,1995-08-26,178,33,6,4,2,42,90,0.51,88,0,0,0,0,0,0,33,6,4,2,42,133,88,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3170
1994,49,1995-09-02,166,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3422
1994,50,1995-09-09,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.5,0.0,0.0,0.0,18.5,3112
1994,51,1995-09-16,145,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.3,0.0,0.0,0.0,15.3,2576
1994,52,1995-09-23,137,30,6,4,2,30,72,0.53,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.4,0.0,0.0,0.0,13.4,2259
1994,53,1995-09-30,133,30,6,4,2,30,72,0.54,61,0,0,0,0,0,0,30,6,4,2,30,101,61,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.6,0.0,0.0,0.0,12.6,302
1995,1,1995-10-01,126,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.6,2626
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.2,0.0,0.0,0.0,14.2,2377
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.2,0.0,0.0,0.0,13.2,2224
1995,4,1995-10-22,121,24,4,2,2,20,52,0.43,69,0,0,0,0,0,0,24,4,2,2,20,99,69,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.5,2431
1995,5,1995-10-29,124,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,15.5,0.0,0.0,0.0,15.5,2609
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,18.1,0.0,0.0,0.0,18.1,3036
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3507
1995,8,1995-11-19,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4152
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,143,0,0,0,0,0,0,23,4,2,2,20,173,143,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5355
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6003
1995,11,1995-12-10,236,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6651
1995,12,1995-12-17,237,26,4,3,2,24,59,0.25,178,0,0,0,0,0,0,26,4,3,2,24,211,178,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6668
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7174
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,247,177,112,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.94,0.92,0.0,0.0,39.4,24.2,0.0,0.0,46.4,7787
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,133,133,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.7,28.7,0.0,0.0,57.5,9656
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12629
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12115
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,369,164,164,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,71.7,12043
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12204
1995,20,1996-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13330
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.3,13995
1995,22,1996-02-25,492,32,6,4,3,44,91,0.18,401,0,0,0,0,0,0,32,6,4,3,44,445,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,86.1,14472
1995,23,1996-03-03,541,36,8,6,4,53,107,0.2,434,0,0,0,0,0,0,36,8,6,4,53,484,175,175,146,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.7,0.0,0.94,0.94,0.93,0.0,37.1,37.1,30.8,0.0,91.8,15415
1995,24,1996-03-10,567,36,8,6,4,53,107,0.19,460,0,0,0,0,0,0,36,8,6,4,53,510,153,153,153,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,32.0,32.0,32.0,0.0,96.0,16135
1995,25,1996-03-17,601,36,8,6,4,53,107,0.18,494,0,0,0,0,0,0,36,8,6,4,53,544,164,164,164,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.4,34.4,34.4,0.0,103.2,17331
1995,26,1996-03-24,644,36,8,6,4,53,107,0.17,537,0,0,0,0,0,0,36,8,6,4,53,587,179,179,179,0,990.0,966.3,0.26,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18643
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,570,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.5,19566
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20555
1995,29,1996-04-14,767,40,10,8,5,62,125,0.16,642,0,0,0,0,0,0,40,10,8,5,62,700,206,206,206,163,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.93,41.3,41.3,41.3,32.5,128.4,21572
1995,30,1996-04-21,804,40,10,8,5,62,125,0.16,679,0,0,0,0,0,0,40,10,8,5,62,737,169,169,169,169,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,33.9,33.9,33.9,33.9,135.4,22750
1995,31,1996-04-28,823,41,9,8,5,73,137,0.17,685,0,0,0,0,0,0,41,9,8,5,73,744,171,171,171,171,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.0,34.0,34.0,34.0,136.2,22876
1995,32,1996-05-05,803,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,187,187,187,165,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,37.2,37.2,37.2,32.9,130.3,21896
1995,33,1996-05-12,739,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.6,20093
