WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1995,34,1996-05-19,609,42,9,8,6,82,147,0.24,462,0,0,0,0,0,0,42,9,8,6,82,521,173,173,160,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.94,0.0,36.2,36.2,33.3,0.0,96.2,16156
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,332,0,0,0,0,0,0,41,9,7,5,78,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11940
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10150
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,117,117,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,24.9,24.9,0.0,0.0,49.9,8374
1995,38,1996-06-16,323,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7614
1995,39,1996-06-23,297,39,9,7,5,59,119,0.4,178,0,0,0,0,0,0,39,9,7,5,59,233,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6657
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6257
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5818
1995,42,1996-07-14,252,37,8,6,4,53,108,0.43,144,0,0,0,0,0,0,37,8,6,4,53,195,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5361
1995,43,1996-07-21,240,37,8,6,4,53,108,0.45,132,0,0,0,0,0,0,37,8,6,4,53,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4857
1995,44,1996-07-28,228,35,7,5,3,49,101,0.44,127,0,0,0,0,0,0,35,7,5,3,49,176,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4658
1995,45,1996-08-04,217,34,7,5,3,44,93,0.43,124,0,0,0,0,0,0,34,7,5,3,44,170,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4560
1995,46,1996-08-11,204,34,7,5,3,44,93,0.45,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4050
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3726
1995,48,1996-08-25,187,34,7,5,3,44,93,0.5,94,0,0,0,0,0,0,34,7,5,3,44,140,94,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3414
1995,49,1996-09-01,175,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3769
1995,50,1996-09-08,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3184
1995,51,1996-09-15,154,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2942
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.8,0.0,0.0,0.0,14.8,2491
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,13.3,0.0,0.0,0.0,13.3,640
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,16.4,0.0,0.0,0.0,16.4,2747
1996,2,1996-10-08,122,24,4,2,2,20,52,0.42,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,14.7,0.0,0.0,0.0,14.7,2471
1996,3,1996-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,12.4,0.0,0.0,0.0,12.4,2080
1996,4,1996-10-22,107,24,4,2,2,20,52,0.48,55,0,0,0,0,0,0,24,4,2,2,20,85,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,11.1,0.0,0.0,0.0,11.1,1858
1996,5,1996-10-29,106,23,4,2,2,19,50,0.48,55,0,0,0,0,0,0,23,4,2,2,19,84,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,11.1,0.0,0.0,0.0,11.1,1871
1996,6,1996-11-05,133,23,4,2,2,19,50,0.39,83,0,0,0,0,0,0,23,4,2,2,19,112,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,3000
1996,7,1996-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4177
1996,8,1996-11-19,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4716
1996,9,1996-11-26,186,23,4,2,2,20,52,0.28,133,0,0,0,0,0,0,23,4,2,2,20,163,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
1996,10,1996-12-03,194,26,4,3,2,24,59,0.3,135,0,0,0,0,0,0,26,4,3,2,24,168,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5019
1996,11,1996-12-10,212,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5733
1996,12,1996-12-17,242,26,4,3,2,24,59,0.24,183,0,0,0,0,0,0,26,4,3,2,24,216,183,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6851
1996,13,1996-12-24,271,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,164,111,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,36.4,23.7,0.0,0.0,46.6,7823
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,252,0,0,0,0,0,0,28,4,3,2,31,289,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9098
1996,15,1997-01-07,370,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10827
1996,16,1997-01-14,420,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12653
1996,17,1997-01-21,458,29,5,4,2,33,73,0.16,385,0,0,0,0,0,0,29,5,4,2,33,423,192,192,0,0,990.0,965.5,0.18,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13930
1996,18,1997-01-28,519,29,5,4,2,36,78,0.15,441,0,0,0,0,0,0,29,5,4,2,36,480,177,177,152,0,990.0,965.8,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,37.6,37.6,31.9,0.0,93.5,15705
1996,19,1997-02-04,649,31,6,4,3,41,85,0.13,564,0,0,0,0,0,0,31,6,4,3,41,605,188,188,188,0,990.0,966.4,0.27,0.1,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.8,38.8,38.8,0.0,116.4,19553
1996,20,1997-02-11,741,36,6,5,4,54,105,0.14,636,0,0,0,0,0,0,36,6,5,4,54,683,212,212,212,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21568
1996,21,1997-02-18,732,36,6,5,4,54,105,0.14,627,0,0,0,0,0,0,36,6,5,4,54,674,209,209,209,0,990.0,966.7,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,127.4,21395
1996,22,1997-02-25,727,36,6,5,4,53,105,0.15,621,0,0,0,0,0,0,36,6,5,4,53,670,207,207,207,0,990.0,966.7,0.31,0.12,989.6,22.6,22.6,22.6,0.0,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,126.9,21315
1996,23,1997-03-04,762,36,8,6,4,53,107,0.14,655,0,0,0,0,0,0,36,8,6,4,53,705,186,186,186,166,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.94,0.94,0.94,0.94,37.4,37.4,37.4,33.3,131.3,22052
1996,24,1997-03-11,851,36,8,6,4,53,107,0.13,744,0,0,0,0,0,0,36,8,6,4,53,794,186,186,186,186,990.0,967.2,0.39,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.4,24588
1996,25,1997-03-18,962,36,8,6,4,53,107,0.11,844,11,3,0,0,0,5,39,8,6,4,58,899,211,211,211,211,990.0,967.7,0.48,0.23,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26830
1996,26,1997-03-25,1053,36,8,6,4,53,107,0.1,867,78,26,5,4,2,38,62,13,10,6,91,954,216,216,216,216,990.0,968.0,0.53,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26797
1996,27,1997-04-01,1128,40,10,8,5,62,125,0.11,867,135,43,8,8,5,70,83,18,16,10,132,985,216,216,216,216,990.0,968.3,0.56,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26445
1996,28,1997-04-08,1209,40,10,8,5,62,125,0.1,867,216,59,8,13,8,126,99,18,21,13,188,1007,216,216,216,216,990.0,968.6,0.58,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26076
1996,29,1997-04-15,1290,40,10,8,5,62,125,0.1,867,297,60,8,16,11,200,100,18,24,16,262,1010,216,216,216,216,990.0,968.9,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.2,25732
1996,30,1997-04-22,1341,40,10,8,5,62,125,0.09,867,348,60,8,17,13,249,100,18,25,18,311,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25514
1996,31,1997-04-29,1384,45,10,9,8,99,172,0.12,867,344,55,8,15,16,248,100,18,25,25,348,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,150.8,25334
1996,32,1997-05-06,1398,47,10,10,10,115,192,0.14,867,338,52,8,15,17,244,100,18,25,27,359,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25276
1996,33,1997-05-13,1353,47,10,10,10,115,192,0.14,867,293,53,8,14,15,203,100,18,24,25,318,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25465
1996,34,1997-05-20,1239,47,10,10,10,115,192,0.16,867,179,43,7,9,9,109,90,17,19,19,224,995,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25963
1996,35,1997-05-27,1138,46,10,9,9,107,183,0.16,867,87,22,4,4,4,51,68,14,14,14,158,965,216,216,216,216,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26423
1996,36,1997-06-03,1001,45,10,9,9,88,161,0.16,828,12,3,0,0,0,6,48,10,9,9,94,897,207,207,207,207,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.8,26169
1996,37,1997-06-10,778,45,10,9,9,88,161,0.21,617,0,0,0,0,0,0,45,10,9,9,88,681,189,189,189,176,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,22.0,0.94,0.94,0.94,0.94,37.9,37.9,37.9,34.8,123.6,20761
1996,38,1997-06-17,579,45,10,9,9,88,161,0.28,418,0,0,0,0,0,0,45,10,9,9,88,482,186,186,156,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.94,0.0,39.2,39.2,32.4,0.0,87.6,14718
1996,39,1997-06-24,469,45,10,9,9,88,161,0.34,308,0,0,0,0,0,0,45,10,9,9,88,372,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11059
1996,40,1997-07-01,407,42,9,8,6,70,135,0.33,272,0,0,0,0,0,0,42,9,8,6,70,331,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9748
1996,41,1997-07-08,362,39,8,6,4,60,119,0.33,242,0,0,0,0,0,0,39,8,6,4,60,297,121,121,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.8,8695
1996,42,1997-07-15,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,129,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,28.0,24.7,0.0,0.0,49.2,8268
1996,43,1997-07-22,307,37,8,6,4,53,108,0.35,199,0,0,0,0,0,0,37,8,6,4,53,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7466
1996,44,1997-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1996,45,1997-08-05,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6367
1996,46,1997-08-12,238,34,7,5,3,44,93,0.39,145,0,0,0,0,0,0,34,7,5,3,44,191,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5388
1996,47,1997-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5032
1996,48,1997-08-26,213,33,6,4,2,42,90,0.42,123,0,0,0,0,0,0,33,6,4,2,42,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4486
1996,49,1997-09-02,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1996,50,1997-09-09,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4542
1996,51,1997-09-16,187,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4244
1996,52,1997-09-23,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4133
1996,53,1997-09-30,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,562
1997,1,1997-10-01,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1997,2,1997-10-08,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4251
1997,3,1997-10-15,159,24,4,2,2,20,52,0.33,107,0,0,0,0,0,0,24,4,2,2,20,137,107,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3920
1997,4,1997-10-22,160,24,4,2,2,20,52,0.32,108,0,0,0,0,0,0,24,4,2,2,20,138,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3972
1997,5,1997-10-29,160,23,4,2,2,19,50,0.32,110,0,0,0,0,0,0,23,4,2,2,19,139,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4016
1997,6,1997-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4562
1997,7,1997-11-12,172,23,4,2,2,19,50,0.29,122,0,0,0,0,0,0,23,4,2,2,19,151,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4521
1997,8,1997-11-19,188,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5182
1997,9,1997-11-26,203,23,4,2,2,20,52,0.26,151,0,0,0,0,0,0,23,4,2,2,20,181,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5637
1997,10,1997-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
1997,11,1997-12-10,253,26,4,3,2,24,59,0.23,194,0,0,0,0,0,0,26,4,3,2,24,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7299
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,134,134,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9736
1997,13,1997-12-24,393,26,4,3,2,24,59,0.15,334,0,0,0,0,0,0,26,4,3,2,24,367,167,167,0,0,990.0,965.2,0.16,0.04,989.8,24.4,24.4,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12209
1997,14,1997-12-31,431,32,4,3,2,42,86,0.2,345,0,0,0,0,0,0,32,4,3,2,42,386,172,172,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.6,12535
1997,15,1998-01-07,492,34,5,4,3,45,91,0.19,401,0,0,0,0,0,0,34,5,4,3,45,444,200,200,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,43.0,43.0,0.0,0.0,85.9,14437
1997,16,1998-01-14,578,34,5,4,3,45,91,0.16,487,0,0,0,0,0,0,34,5,4,3,45,530,183,183,170,0,990.0,966.0,0.23,0.07,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.94,0.0,38.4,38.4,35.4,0.0,102.2,17167
1997,17,1998-01-21,660,41,6,4,3,66,120,0.18,540,0,0,0,0,0,0,41,6,4,3,66,591,180,180,180,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.2,18677
1997,18,1998-01-28,702,41,6,4,3,71,127,0.18,575,0,0,0,0,0,0,41,6,4,3,71,628,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.2,19688
1997,19,1998-02-04,793,43,7,5,4,78,137,0.17,656,0,0,0,0,0,0,43,7,5,4,78,711,193,193,193,175,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.1,0.94,0.94,0.94,0.94,38.7,38.7,38.7,34.7,130.8,21980
1997,20,1998-02-11,921,43,7,5,4,78,137,0.15,780,3,1,0,0,0,2,44,7,5,4,80,836,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.4,25267
1997,21,1998-02-18,1438,43,7,5,4,78,137,0.1,867,433,47,8,13,12,351,90,15,18,16,429,992,216,216,216,216,990.0,969.4,0.56,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25145
1997,22,1998-02-25,2118,49,8,8,7,106,180,0.08,867,1069,50,9,17,43,949,100,18,25,51,1055,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,133.4,22408
1997,23,1998-03-04,2339,59,11,12,13,144,239,0.1,867,1232,41,7,13,66,1105,100,18,25,79,1249,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.4,21574
1997,24,1998-03-11,2366,59,11,12,13,144,239,0.1,867,1259,41,7,13,67,1131,100,18,25,80,1275,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.8,21477
1997,25,1998-03-18,2666,53,9,10,10,122,207,0.08,867,1591,46,8,14,69,1452,100,18,25,80,1575,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.5,20412
1997,26,1998-03-25,3222,49,9,9,9,107,183,0.06,867,2171,51,9,16,71,2024,100,18,25,80,2131,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,110.5,18561
1997,27,1998-04-01,3509,70,14,18,25,168,295,0.08,867,2347,30,4,7,55,2251,100,18,25,80,2419,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.3,26.3,26.3,26.3,105.1,17659
1997,28,1998-04-08,3426,70,14,18,25,168,295,0.09,867,2263,30,4,7,55,2167,100,18,25,80,2335,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.6,17915
1997,29,1998-04-15,3207,70,14,18,25,168,295,0.09,867,2044,30,4,6,55,1948,100,18,25,80,2116,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.7,27.7,27.7,27.7,110.7,18601
1997,30,1998-04-22,3167,70,14,18,25,168,295,0.09,867,2004,30,4,6,55,1908,100,18,25,80,2076,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,111.5,18729
1997,31,1998-04-29,3032,66,14,17,23,192,313,0.1,867,1851,33,4,7,56,1749,100,18,25,80,1941,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.1,19170
1997,32,1998-05-06,2806,65,14,17,23,202,321,0.11,867,1617,35,4,8,57,1513,100,18,25,80,1715,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,118.6,19927
1997,33,1998-05-13,2560,65,14,17,23,202,321,0.13,867,1371,34,4,8,57,1267,100,18,25,80,1469,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.7,20781
1997,34,1998-05-20,2217,65,14,17,23,202,321,0.14,867,1028,35,4,8,57,924,100,18,25,80,1126,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.1,22028
1997,35,1998-05-27,1936,64,13,16,21,188,302,0.16,867,765,35,4,8,51,664,100,18,25,72,852,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.4,34.4,34.4,34.4,137.5,23103
1997,36,1998-06-03,1561,62,12,14,16,153,257,0.17,867,436,38,6,11,27,354,100,18,25,43,507,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.4,24603
1997,37,1998-06-10,1246,54,12,12,13,124,216,0.17,867,162,34,5,8,10,102,89,17,21,23,227,995,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25932
1997,38,1998-06-17,1015,53,12,12,13,120,210,0.21,794,10,2,0,0,0,5,55,12,12,13,125,875,198,198,198,198,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.7,25150
1997,39,1998-06-24,766,53,12,12,13,120,210,0.27,556,0,0,0,0,0,0,53,12,12,13,120,633,185,185,185,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,37.3,37.3,37.3,0.0,111.8,18774
1997,40,1998-07-01,620,50,10,9,9,108,186,0.3,434,0,0,0,0,0,0,50,10,9,9,108,503,183,183,157,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.1,0.0,0.94,0.94,0.94,0.0,38.1,38.1,32.5,0.0,90.2,15159
1997,41,1998-07-08,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.7,12545
1997,42,1998-07-15,483,50,10,9,9,108,186,0.38,297,0,0,0,0,0,0,50,10,9,9,108,366,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.7,31.7,0.0,0.0,63.3,10641
1997,43,1998-07-22,446,50,10,9,9,108,186,0.42,260,0,0,0,0,0,0,50,10,9,9,108,329,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.4,27.4,0.0,0.0,54.7,9196
1997,44,1998-07-29,415,48,8,7,6,97,168,0.4,247,0,0,0,0,0,0,48,8,7,6,97,311,123,123,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.3,8779
1997,45,1998-08-05,382,47,8,6,5,89,155,0.41,227,0,0,0,0,0,0,47,8,6,5,89,288,144,116,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,31.1,24.7,0.0,0.0,48.7,8180
1997,46,1998-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7230
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6550
1997,48,1998-08-26,306,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5819
1997,49,1998-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5996
1997,50,1998-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5091
1997,51,1998-09-16,238,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4383
1997,52,1998-09-23,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3691
1997,53,1998-09-30,209,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,19.5,0.0,0.0,0.0,19.5,468
1998,1,1998-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4892
1998,2,1998-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4618
1998,3,1998-10-15,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
1998,4,1998-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4228
1998,5,1998-10-29,173,29,4,2,2,31,69,0.4,104,0,0,0,0,0,0,29,4,2,2,31,140,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3807
1998,6,1998-11-05,178,29,4,2,2,30,67,0.38,111,0,0,0,0,0,0,29,4,2,2,30,146,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4091
1998,7,1998-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
1998,8,1998-11-19,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5085
1998,9,1998-11-26,227,28,4,2,2,28,64,0.29,162,0,0,0,0,0,0,28,4,2,2,28,196,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6066
1998,10,1998-12-03,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,131,117,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,28.6,25.4,0.0,0.0,50.4,8472
1998,11,1998-12-10,325,30,4,3,2,34,74,0.23,250,0,0,0,0,0,0,30,4,3,2,34,288,125,125,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.8,9033
1998,12,1998-12-17,364,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,31.0,31.0,0.0,0.0,62.1,10430
1998,13,1998-12-24,403,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.3,0.16,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11910
1998,14,1998-12-31,458,33,5,3,2,43,89,0.19,369,0,0,0,0,0,0,33,5,3,2,43,411,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.3,13322
1998,15,1999-01-07,507,34,5,4,3,45,91,0.18,416,0,0,0,0,0,0,34,5,4,3,45,459,186,186,151,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.7,0.0,0.94,0.94,0.93,0.0,39.8,39.8,31.7,0.0,88.6,14879
1998,16,1999-01-14,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,163,163,163,0,990.0,966.1,0.23,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,34.3,34.3,34.3,0.0,102.8,17278
1998,17,1999-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,172,172,172,0,990.0,966.3,0.25,0.08,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.7,35.7,35.7,0.0,107.0,17976
1998,18,1999-01-28,721,41,6,4,3,71,127,0.18,594,0,0,0,0,0,0,41,6,4,3,71,647,198,198,198,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20227
1998,19,1999-02-04,796,43,7,5,4,78,137,0.17,659,0,0,0,0,0,0,43,7,5,4,78,714,187,187,187,171,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,37.3,37.3,37.3,34.0,131.3,22055
1998,20,1999-02-11,912,43,7,5,4,78,137,0.15,775,0,0,0,0,0,0,43,7,5,4,78,830,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25223
1998,21,1999-02-18,1117,43,7,5,4,78,137,0.12,867,112,33,5,4,3,65,76,12,9,7,143,966,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.8,26513
1998,22,1999-02-25,1524,45,7,6,6,90,156,0.1,867,500,54,10,15,20,400,100,18,21,26,490,1007,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24763
1998,23,1999-03-04,2062,49,9,9,9,107,183,0.09,867,1011,51,9,16,49,885,100,18,25,58,992,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.6,22617
1998,24,1999-03-11,2344,49,9,9,9,107,183,0.08,867,1293,51,9,16,63,1153,100,18,25,72,1260,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.3,21558
1998,25,1999-03-18,2464,49,9,9,9,107,183,0.07,867,1413,51,9,16,69,1268,100,18,25,78,1375,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.7,21120
1998,26,1999-03-25,2556,49,9,9,9,107,183,0.07,867,1506,51,9,16,71,1359,100,18,25,80,1466,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.8,20792
1998,27,1999-04-01,2668,54,13,14,19,117,217,0.08,867,1583,46,5,11,61,1460,100,18,25,80,1577,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.4,20399
1998,28,1999-04-08,2769,54,13,14,19,117,217,0.08,867,1684,46,5,11,61,1561,100,18,25,80,1678,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,119.3,20050
1998,29,1999-04-15,2973,54,13,14,19,117,217,0.07,867,1888,45,4,11,61,1765,100,18,25,80,1882,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.3,19366
1998,30,1999-04-22,3355,54,13,14,19,117,217,0.06,867,2270,46,5,11,61,2147,100,18,25,80,2264,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.0,18137
1998,31,1999-04-29,3350,61,13,16,21,177,291,0.09,867,2191,38,4,8,58,2081,100,18,25,80,2259,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.1,18152
1998,32,1999-05-06,3058,65,14,17,23,202,321,0.11,867,1869,35,4,8,57,1765,100,18,25,80,1967,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.6,19086
1998,33,1999-05-13,2753,65,14,17,23,202,321,0.12,867,1565,35,4,8,57,1461,100,18,25,80,1663,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.7,20107
1998,34,1999-05-20,2375,65,14,17,23,202,321,0.14,867,1186,35,3,8,57,1082,100,18,25,80,1284,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.7,21446
1998,35,1999-05-27,2076,64,13,16,21,188,302,0.15,867,905,35,4,8,56,800,100,18,25,77,988,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.3,22560
1998,36,1999-06-03,1834,62,12,14,16,153,257,0.14,867,710,37,6,11,44,610,100,18,25,60,763,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,139.9,23504
1998,37,1999-06-10,1358,62,12,14,16,153,257,0.19,867,233,30,5,7,14,175,92,17,21,30,328,998,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25462
1998,38,1999-06-17,1054,58,12,13,14,138,236,0.22,813,3,0,0,0,0,2,59,12,13,14,141,898,203,203,203,203,990.0,968.0,0.48,0.21,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.4,25600
1998,39,1999-06-24,807,53,12,12,13,120,210,0.26,597,0,0,0,0,0,0,53,12,12,13,120,674,182,182,182,172,990.0,967.0,0.31,0.11,989.6,22.3,22.3,22.3,21.9,0.94,0.94,0.94,0.94,36.5,36.5,36.5,33.7,119.1,20005
1998,40,1999-07-01,631,50,10,9,9,108,186,0.3,445,0,0,0,0,0,0,50,10,9,9,108,514,168,168,153,0,990.0,966.3,0.22,0.06,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,34.8,34.8,31.6,0.0,92.2,15489
1998,41,1999-07-08,535,50,10,9,9,108,186,0.35,349,0,0,0,0,0,0,50,10,9,9,108,418,174,174,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12438
1998,42,1999-07-15,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10093
1998,43,1999-07-22,437,50,10,9,9,108,186,0.43,251,0,0,0,0,0,0,50,10,9,9,108,320,125,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8899
1998,44,1999-07-29,396,48,8,7,6,97,168,0.42,227,0,0,0,0,0,0,48,8,7,6,97,292,113,113,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,24.0,24.0,0.0,0.0,47.9,8053
1998,45,1999-08-05,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,176,110,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,38.7,23.2,0.0,0.0,45.3,7613
1998,46,1999-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6876
1998,47,1999-08-19,312,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5822
1998,48,1999-08-26,282,45,7,5,4,82,145,0.52,136,0,0,0,0,0,0,45,7,5,4,82,194,136,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4982
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6240
1998,50,1999-09-09,244,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5695
1998,51,1999-09-16,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4960
1998,52,1999-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4062
1998,53,1999-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,578
1999,1,1999-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
1999,2,1999-10-08,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4585
1999,3,1999-10-15,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4585
1999,4,1999-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1999,5,1999-10-29,193,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,160,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4581
1999,6,1999-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1999,7,1999-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5028
1999,8,1999-11-19,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
1999,9,1999-11-26,236,28,4,2,2,28,64,0.28,171,0,0,0,0,0,0,28,4,2,2,28,205,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6418
1999,10,1999-12-03,267,26,4,3,2,24,59,0.22,208,0,0,0,0,0,0,26,4,3,2,24,241,192,109,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,0.0,0.0,0.94,0.91,0.0,0.0,43.0,23.3,0.0,0.0,46.4,7788
1999,11,1999-12-10,285,30,4,3,2,34,74,0.26,211,0,0,0,0,0,0,30,4,3,2,34,249,194,113,0,0,990.0,964.8,0.12,0.01,989.9,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,43.4,24.2,0.0,0.0,46.8,7865
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,123,123,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8871
1999,13,1999-12-24,366,31,5,3,2,36,77,0.21,289,0,0,0,0,0,0,31,5,3,2,36,328,144,144,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10549
1999,14,1999-12-31,412,33,5,3,2,43,89,0.22,323,0,0,0,0,0,0,33,5,3,2,43,365,161,161,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,70.1,11769
1999,15,2000-01-07,439,34,5,4,3,45,91,0.21,348,0,0,0,0,0,0,34,5,4,3,45,391,174,174,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12639
1999,16,2000-01-14,471,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.5,13696
1999,17,2000-01-21,479,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,0.0,0.0,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,87.7,14740
1999,18,2000-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,196,196,144,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,23.8,0.0,0.95,0.95,0.93,0.0,42.2,42.2,30.5,0.0,88.7,14907
1999,19,2000-02-04,594,31,6,4,3,41,85,0.14,509,0,0,0,0,0,0,31,6,4,3,41,550,169,169,169,0,990.0,966.1,0.24,0.08,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.3,35.3,35.3,0.0,106.0,17810
1999,20,2000-02-11,657,36,6,5,4,54,105,0.16,552,0,0,0,0,0,0,36,6,5,4,54,599,184,184,184,0,990.0,966.4,0.26,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.9,37.9,37.9,0.0,113.7,19104
1999,21,2000-02-18,807,36,6,5,4,54,105,0.13,702,0,0,0,0,0,0,36,6,5,4,54,749,175,175,175,175,990.0,967.0,0.35,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,34.9,34.9,34.9,34.9,139.5,23433
1999,22,2000-02-25,818,37,6,5,4,57,111,0.14,706,0,0,0,0,0,0,37,6,5,4,57,756,176,176,176,176,990.0,967.1,0.36,0.14,989.5,22.2,22.2,22.2,22.2,0.94,0.94,0.94,0.94,35.1,35.1,35.1,35.1,140.3,23569
1999,23,2000-03-03,860,41,8,7,6,67,129,0.15,731,0,0,0,0,0,0,41,8,7,6,67,787,182,182,182,182,990.0,967.3,0.38,0.16,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.9,35.9,35.9,35.9,143.7,24135
1999,24,2000-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.3,26758
1999,25,2000-03-17,1057,41,8,7,6,67,129,0.12,867,60,19,3,3,2,31,60,11,10,8,98,949,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.4,26785
1999,26,2000-03-24,2017,41,8,7,6,67,129,0.07,867,1020,59,10,18,46,887,100,18,25,52,954,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,135.9,22837
1999,27,2000-03-31,3123,52,12,13,17,109,204,0.07,867,2050,47,5,12,62,1922,100,18,25,80,2032,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.4,18883
1999,28,2000-04-07,3383,60,13,15,21,138,250,0.07,867,2264,39,4,9,58,2153,100,18,25,80,2292,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.9,26.9,26.9,26.9,107.4,18049
1999,29,2000-04-14,3005,70,14,18,25,168,295,0.1,867,1842,30,4,7,55,1746,100,18,25,80,1914,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.7,19263
1999,30,2000-04-21,2790,54,13,14,19,117,217,0.08,867,1705,46,5,11,61,1582,100,18,25,80,1699,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,118.9,19981
1999,31,2000-04-28,2578,54,13,13,17,151,250,0.1,867,1459,45,5,11,62,1335,100,18,25,80,1487,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.3,20717
1999,32,2000-05-05,2370,55,13,13,17,178,276,0.12,867,1227,45,4,12,63,1102,100,18,25,80,1280,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.7,21460
1999,33,2000-05-12,2194,55,13,13,17,178,276,0.13,867,1050,45,5,12,62,926,100,18,25,79,1104,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.6,22113
1999,34,2000-05-19,1976,55,13,13,17,178,276,0.14,867,832,45,5,12,51,719,100,18,25,68,897,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.6,22945
1999,35,2000-05-26,1692,54,12,12,16,169,266,0.16,867,557,45,5,12,34,461,100,18,25,50,630,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,143.3,24069
1999,36,2000-06-02,1455,53,12,12,13,120,210,0.14,867,377,47,6,13,23,288,100,18,25,36,408,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25041
1999,37,2000-06-09,1154,53,12,12,13,120,210,0.18,867,76,19,3,4,4,44,72,15,16,17,164,972,216,216,216,216,990.0,968.4,0.54,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26349
1999,38,2000-06-16,938,53,12,12,13,120,210,0.22,728,0,0,0,0,0,0,53,12,12,13,120,805,189,189,189,185,990.0,967.6,0.4,0.16,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,36.7,36.7,36.7,35.7,140.7,23640
1999,39,2000-06-23,692,53,12,12,13,120,210,0.31,482,0,0,0,0,0,0,53,12,12,13,120,559,180,180,170,0,990.0,966.6,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.94,0.0,37.0,37.0,34.6,0.0,98.6,16572
1999,40,2000-06-30,563,43,9,8,7,77,145,0.26,418,0,0,0,0,0,0,43,9,8,7,77,479,187,187,150,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,39.5,39.5,31.3,0.0,88.0,14787
1999,41,2000-07-07,479,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12398
1999,42,2000-07-14,425,42,9,8,6,70,135,0.32,290,0,0,0,0,0,0,42,9,8,6,70,349,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10456
1999,43,2000-07-21,392,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9168
1999,44,2000-07-28,353,40,8,6,5,65,126,0.36,227,0,0,0,0,0,0,40,8,6,5,65,282,129,114,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,27.7,24.3,0.0,0.0,48.5,8144
1999,45,2000-08-04,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,195,109,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.2,23.2,0.0,0.0,46.5,7815
1999,46,2000-08-11,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7201
1999,47,2000-08-18,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6214
1999,48,2000-08-25,264,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5531
1999,49,2000-09-01,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5872
1999,50,2000-09-08,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5406
1999,51,2000-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4539
1999,52,2000-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3998
1999,53,2000-09-29,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,1086
2000,1,2000-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4019
2000,2,2000-10-08,158,27,4,2,2,25,61,0.38,97,0,0,0,0,0,0,27,4,2,2,25,131,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.1,0.0,0.0,0.0,21.1,3552
2000,3,2000-10-15,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3492
2000,4,2000-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3890
2000,5,2000-10-29,148,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3563
2000,6,2000-11-05,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3393
2000,7,2000-11-12,163,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4169
2000,8,2000-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4977
2000,9,2000-11-26,221,23,4,2,2,20,52,0.24,169,0,0,0,0,0,0,23,4,2,2,20,199,169,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6336
2000,10,2000-12-03,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,180,109,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.0,0.0,0.0,0.94,0.91,0.0,0.0,40.0,23.3,0.0,0.0,43.4,7286
2000,11,2000-12-10,312,30,4,3,2,34,74,0.24,238,0,0,0,0,0,0,30,4,3,2,34,276,134,121,0,0,990.0,964.9,0.13,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,29.1,25.9,0.0,0.0,51.3,8617
2000,12,2000-12-17,374,31,5,3,2,36,77,0.21,297,0,0,0,0,0,0,31,5,3,2,36,336,148,148,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10816
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.9,12744
2000,14,2000-12-31,488,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.7,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,80.1,13454
2000,15,2001-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,182,182,147,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,38.5,38.5,30.8,0.0,90.3,15166
2000,16,2001-01-14,591,41,6,4,3,66,120,0.2,471,0,0,0,0,0,0,41,6,4,3,66,522,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.93,0.93,0.93,0.0,32.8,32.8,32.8,0.0,98.3,16512
2000,17,2001-01-21,675,41,6,4,3,66,120,0.18,555,0,0,0,0,0,0,41,6,4,3,66,606,185,185,185,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.0,38.0,38.0,0.0,113.9,19141
2000,18,2001-01-28,785,41,6,4,3,71,127,0.16,658,0,0,0,0,0,0,41,6,4,3,71,711,179,179,179,169,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,35.8,35.8,35.8,33.7,131.5,22087
2000,19,2001-02-04,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.3,35.3,35.3,35.3,141.0,23695
2000,20,2001-02-11,1013,43,7,5,4,78,137,0.14,851,24,7,1,0,0,14,50,8,5,4,92,916,212,212,212,212,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26729
2000,21,2001-02-18,1275,46,7,6,4,86,151,0.12,867,256,48,9,10,7,180,95,16,16,12,267,995,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25811
2000,22,2001-02-25,1982,53,9,9,8,114,195,0.1,867,919,46,8,15,39,809,100,18,25,47,924,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.5,22932
2000,23,2001-03-04,2553,59,11,12,13,144,239,0.09,867,1447,41,6,13,66,1319,100,18,25,79,1463,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,123.9,20809
2000,24,2001-03-11,3043,59,11,12,13,144,239,0.08,867,1936,40,7,13,67,1808,100,18,25,80,1952,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,113.9,19137
2000,25,2001-03-18,3253,59,11,12,13,144,239,0.07,867,2146,41,7,13,67,2018,100,18,25,80,2162,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,109.9,18456
2000,26,2001-03-25,3085,59,11,12,13,144,239,0.08,867,1978,40,7,13,67,1850,100,18,25,80,1994,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,113.1,18995
