WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000,27,2001-04-01,3049,54,13,14,19,117,217,0.07,867,1964,45,4,11,61,1841,100,18,25,80,1958,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.8,19113
2000,28,2001-04-08,3079,54,13,14,19,117,217,0.07,867,1994,45,4,11,61,1871,100,18,25,80,1988,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,113.2,19016
2000,29,2001-04-15,3351,56,13,14,19,124,228,0.07,867,2256,43,4,10,60,2136,100,18,25,80,2261,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,108.0,18149
2000,30,2001-04-22,3565,70,14,18,25,168,295,0.08,867,2403,30,4,7,55,2307,100,18,25,80,2475,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,104.1,17490
2000,31,2001-04-29,3606,66,14,17,23,192,313,0.09,867,2425,33,3,7,56,2323,100,18,25,80,2515,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,103.4,17368
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,867,2147,35,4,8,57,2043,100,18,25,80,2245,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.3,18199
2000,33,2001-05-13,3033,65,14,17,23,202,321,0.11,867,1844,35,4,8,57,1740,100,18,25,80,1942,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.1,19168
2000,34,2001-05-20,2686,65,14,17,23,202,321,0.12,867,1497,35,4,8,57,1393,100,18,25,80,1595,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,121.1,20340
2000,35,2001-05-27,2339,64,13,16,21,188,302,0.13,867,1169,35,4,8,59,1061,100,18,25,80,1249,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,128.4,21574
2000,36,2001-06-03,2083,62,12,14,16,153,257,0.12,867,958,37,6,11,58,844,100,18,25,74,997,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.1,22535
2000,37,2001-06-10,1728,62,12,14,16,153,257,0.15,867,604,38,6,11,37,511,100,18,25,53,664,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.4,23924
2000,38,2001-06-17,1374,62,12,14,16,153,257,0.19,867,250,34,5,9,15,184,96,17,23,31,337,1005,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25382
2000,39,2001-06-24,1120,62,12,14,16,153,257,0.23,844,18,4,0,1,1,11,66,12,15,17,164,938,211,211,211,211,990.0,968.3,0.51,0.23,989.3,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26063
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,719,0,0,0,0,0,0,58,11,11,11,136,799,179,179,179,179,990.0,967.6,0.39,0.15,989.5,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,34.8,34.8,34.8,34.8,139.1,23374
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,169,169,169,165,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.6,21.9,0.93,0.93,0.93,0.93,34.1,34.1,34.1,32.2,106.8,17948
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13267
2000,43,2001-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,31.6,31.6,0.0,0.0,63.3,10629
2000,44,2001-07-29,465,55,9,9,8,119,202,0.43,262,0,0,0,0,0,0,55,9,9,8,119,337,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.3,9284
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,249,0,0,0,0,0,0,53,8,7,5,104,318,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.3,26.3,0.0,0.0,52.5,8821
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,122,122,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8734
2000,47,2001-08-19,374,47,8,6,5,89,155,0.41,219,0,0,0,0,0,0,47,8,6,5,89,280,154,112,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.93,0.91,0.0,0.0,33.5,23.8,0.0,0.0,47.1,7906
2000,48,2001-08-26,342,46,7,5,4,85,149,0.44,193,0,0,0,0,0,0,46,7,5,4,85,252,193,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7149
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7427
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6715
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6072
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5021
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,638
2001,1,2001-10-01,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4889
2001,2,2001-10-08,211,37,5,3,2,50,97,0.46,114,0,0,0,0,0,0,37,5,3,2,50,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4178
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3829
2001,4,2001-10-22,205,31,4,3,2,33,73,0.36,132,0,0,0,0,0,0,31,4,3,2,33,170,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
2001,5,2001-10-29,209,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,166,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4572
2001,6,2001-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5460
2001,7,2001-11-12,275,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6812
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,170,112,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,37.4,23.8,0.0,0.0,47.6,7992
2001,9,2001-11-26,364,40,6,4,3,55,109,0.3,254,0,0,0,0,0,0,40,6,4,3,55,305,127,127,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9119
2001,10,2001-12-03,417,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10807
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10517
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11174
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12235
2001,14,2001-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,423,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.7,13392
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14383
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,157,157,148,0,990.0,966.0,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,33.1,33.1,31.0,0.0,92.7,15581
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,161,161,161,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,33.9,33.9,33.9,0.0,101.7,17090
2001,18,2002-01-28,601,34,5,4,3,48,97,0.16,504,0,0,0,0,0,0,34,5,4,3,48,549,168,168,168,0,990.0,966.2,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.4,17700
2001,19,2002-02-04,643,36,6,5,4,54,105,0.16,538,0,0,0,0,0,0,36,6,5,4,54,585,179,179,179,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.3,18693
2001,20,2002-02-11,688,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.8,39.8,39.8,0.0,119.5,20074
2001,21,2002-02-18,770,36,6,5,4,54,105,0.14,665,0,0,0,0,0,0,36,6,5,4,54,712,166,166,166,166,990.0,966.9,0.33,0.13,989.5,22.5,22.5,22.5,22.5,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.4,22250
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,180,180,180,180,990.0,967.2,0.37,0.15,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,142.5,23947
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,819,5,1,0,0,0,2,42,8,7,6,69,878,204,204,204,204,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,156.0,26215
2001,24,2002-03-11,1135,41,8,7,6,67,129,0.11,867,138,43,7,7,6,73,84,15,14,12,140,982,216,216,216,216,990.0,968.3,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26419
2001,25,2002-03-18,1469,41,8,7,6,67,129,0.09,867,472,59,10,18,21,363,100,18,25,27,430,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24981
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,867,574,59,10,18,26,460,100,18,25,32,527,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.2,24561
2001,27,2002-04-01,1679,45,11,10,10,72,148,0.09,867,663,55,7,15,44,541,100,18,25,54,613,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.6,24121
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,867,739,55,6,15,49,612,100,18,25,59,684,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.8,23817
2001,29,2002-04-15,1772,45,11,10,10,72,148,0.08,867,756,55,6,15,51,628,100,18,25,61,700,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,141.3,23746
2001,30,2002-04-22,1880,45,11,10,10,72,148,0.08,867,864,55,7,15,58,729,100,18,25,68,801,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.8,23318
2001,31,2002-04-29,1965,46,10,10,10,102,179,0.09,867,918,53,7,14,51,790,100,18,25,61,892,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.8,22987
2001,32,2002-05-06,2022,49,10,10,12,133,216,0.11,867,938,50,7,14,51,815,100,18,25,63,948,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.5,22766
2001,33,2002-05-13,1955,55,13,13,17,178,276,0.14,867,811,45,5,12,49,699,100,18,25,66,877,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.1,23027
2001,34,2002-05-20,1900,55,13,13,17,178,276,0.15,867,757,45,5,12,46,648,100,18,25,63,826,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.3,23238
2001,35,2002-05-27,1749,54,12,12,15,161,257,0.15,867,624,45,5,12,38,522,100,18,25,54,683,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.5,35.5,35.5,35.5,141.9,23841
2001,36,2002-06-03,1570,53,12,12,13,120,210,0.13,867,492,47,6,13,30,396,100,18,25,43,516,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.2,24565
2001,37,2002-06-10,1331,53,12,12,13,120,210,0.16,867,253,45,6,11,15,174,98,18,23,28,294,1007,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.2,25561
2001,38,2002-06-17,1134,56,12,12,14,134,230,0.2,854,49,12,2,2,3,28,69,14,15,17,162,954,213,213,213,213,990.0,968.3,0.53,0.23,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.2,26237
2001,39,2002-06-24,926,62,12,14,16,153,257,0.28,669,0,0,0,0,0,0,62,12,14,16,153,757,188,188,188,180,990.0,967.5,0.36,0.13,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,34.6,129.6,21766
2001,40,2002-07-01,702,50,10,9,9,108,186,0.27,516,0,0,0,0,0,0,50,10,9,9,108,585,172,172,172,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.3,17682
2001,41,2002-07-08,575,50,10,9,9,108,186,0.32,389,0,0,0,0,0,0,50,10,9,9,108,458,184,184,145,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,23.3,0.0,0.94,0.94,0.93,0.0,38.8,38.8,30.0,0.0,81.8,13744
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11109
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.2,9279
2001,44,2002-07-29,409,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,305,120,120,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.9,8549
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,138,111,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.92,0.91,0.0,0.0,29.9,23.6,0.0,0.0,46.7,7848
2001,46,2002-08-12,342,47,8,6,5,89,155,0.45,187,0,0,0,0,0,0,47,8,6,5,89,248,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6926
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6139
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5508
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5589
2001,50,2002-09-09,259,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,206,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6000
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,145,0,0,0,0,0,0,35,6,4,3,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5364
2001,52,2002-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4297
2001,53,2002-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,557
2002,1,2002-10-01,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4523
2002,2,2002-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3930
2002,3,2002-10-15,202,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3823
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3715
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4257
2002,6,2002-11-05,196,29,4,2,2,30,67,0.34,129,0,0,0,0,0,0,29,4,2,2,30,164,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4776
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
2002,8,2002-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6156
2002,9,2002-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6273
2002,10,2002-12-03,266,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7093
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,168,111,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,37.1,23.8,0.0,0.0,47.3,7941
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.7,8855
2002,13,2002-12-24,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,138,138,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10019
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,353,0,0,0,0,0,0,29,5,3,2,33,391,176,176,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12825
2002,15,2003-01-07,482,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.0,965.6,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14525
2002,16,2003-01-14,566,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,158,158,158,0,990.0,966.0,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,33.3,33.3,33.3,0.0,99.8,16759
2002,17,2003-01-21,626,41,6,4,3,66,120,0.19,506,0,0,0,0,0,0,41,6,4,3,66,557,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.94,0.0,35.1,35.1,35.1,0.0,105.2,17674
2002,18,2003-01-28,696,41,6,4,3,71,127,0.18,569,0,0,0,0,0,0,41,6,4,3,71,622,189,189,189,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.7,38.7,38.7,0.0,116.1,19512
2002,19,2003-02-04,778,43,7,5,4,78,137,0.18,641,0,0,0,0,0,0,43,7,5,4,78,696,198,198,198,166,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,39.6,39.6,39.6,33.0,128.1,21524
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,182,182,182,182,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,143.2,24053
2002,21,2003-02-18,986,43,7,5,4,78,137,0.14,841,8,2,0,0,0,4,45,7,5,4,82,899,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.9,26693
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,867,60,17,3,2,2,34,63,10,9,8,125,951,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26665
2002,23,2003-03-04,1180,49,9,9,9,107,183,0.16,867,129,34,6,6,6,75,83,15,15,15,182,982,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26229
2002,24,2003-03-11,1399,49,9,9,9,107,183,0.13,867,348,51,9,14,17,256,100,18,23,26,363,1009,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25276
2002,25,2003-03-18,1721,49,9,9,9,107,183,0.11,867,670,51,9,16,32,561,100,18,25,41,668,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,35.6,35.6,35.6,35.6,142.6,23955
2002,26,2003-03-25,1960,49,9,9,9,107,183,0.09,867,909,51,9,16,44,788,100,18,25,53,895,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.9,23007
2002,27,2003-04-01,2101,54,13,14,19,117,217,0.1,867,1016,46,5,11,61,893,100,18,25,80,1010,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.7,22464
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,867,1285,51,6,13,66,1148,100,18,25,80,1239,1010,216,216,216,216,990.0,972.0,0.58,0.24,989.2,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,128.6,21611
2002,29,2003-04-15,3164,48,11,11,12,85,169,0.05,867,2128,51,6,13,67,1988,100,18,25,80,2074,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,111.7,18763
2002,30,2003-04-22,3805,70,14,18,25,168,295,0.08,867,2642,30,4,7,55,2546,100,18,25,80,2714,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,99.9,16782
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,867,2582,33,4,7,56,2480,100,18,25,80,2672,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,100.6,16904
2002,32,2003-05-06,3488,65,14,17,23,202,321,0.09,867,2299,34,4,7,57,2195,100,18,25,80,2397,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.5,17725
2002,33,2003-05-13,3115,65,14,17,23,202,321,0.1,867,1926,35,4,8,57,1822,100,18,25,80,2024,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.1,28.1,28.1,28.1,112.5,18901
2002,34,2003-05-20,2776,65,14,17,23,202,321,0.12,867,1587,35,4,8,57,1483,100,18,25,80,1685,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,119.2,20028
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,867,1270,35,4,8,59,1162,100,18,25,80,1350,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.2,21207
2002,36,2003-06-03,2178,62,12,14,16,153,257,0.12,867,1054,38,6,11,62,936,100,18,25,78,1089,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.0,22173
2002,37,2003-06-10,1887,62,12,14,16,153,257,0.14,867,763,37,6,11,47,660,100,18,25,63,813,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.7,34.7,34.7,34.7,138.6,23291
2002,38,2003-06-17,1550,62,12,14,16,153,257,0.17,867,425,38,6,11,26,344,100,18,25,42,497,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.7,24647
2002,39,2003-06-24,1241,62,12,14,16,153,257,0.21,867,117,23,4,6,7,75,85,16,20,23,228,990,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25959
2002,40,2003-07-01,1024,58,11,11,11,136,227,0.22,793,4,1,0,0,0,2,59,11,11,11,138,874,198,198,198,198,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,149.2,25067
2002,41,2003-07-08,809,58,11,11,11,136,227,0.28,582,0,0,0,0,0,0,58,11,11,11,136,662,186,186,186,166,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,21.9,0.94,0.94,0.94,0.93,37.0,37.0,37.0,32.3,115.6,19422
2002,42,2003-07-15,639,58,11,11,11,136,227,0.36,412,0,0,0,0,0,0,58,11,11,11,136,492,173,173,151,0,990.0,966.3,0.21,0.05,989.7,23.2,23.2,23.0,0.0,0.94,0.94,0.93,0.0,36.0,36.0,31.0,0.0,85.3,14329
2002,43,2003-07-22,540,58,11,11,11,136,227,0.42,313,0,0,0,0,0,0,58,11,11,11,136,393,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11090
2002,44,2003-07-29,485,55,9,9,8,119,202,0.42,282,0,0,0,0,0,0,55,9,9,8,119,357,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10020
2002,45,2003-08-05,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9111
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,156,115,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,33.8,24.4,0.0,0.0,47.7,8020
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,173,108,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,38.0,23.0,0.0,0.0,44.5,7479
2002,48,2003-08-26,337,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,247,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6953
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6988
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6147
2002,51,2003-09-16,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5275
2002,52,2003-09-23,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4342
2002,53,2003-09-30,225,40,6,4,3,65,118,0.52,107,0,0,0,0,0,0,40,6,4,3,65,157,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,557
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4361
2003,2,2003-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4700
2003,3,2003-10-15,196,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3793
2003,4,2003-10-22,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4307
2003,5,2003-10-29,197,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4730
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5410
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4553
2003,8,2003-11-19,228,31,4,2,2,34,74,0.33,153,0,0,0,0,0,0,31,4,2,2,34,191,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5740
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,174,0,0,0,0,0,0,29,4,2,2,31,210,174,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6520
2003,10,2003-12-03,278,31,5,3,2,36,77,0.28,201,0,0,0,0,0,0,31,5,3,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7550
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,118,118,0,0,990.0,964.9,0.13,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,25.4,25.4,0.0,0.0,50.8,8531
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,145,145,0,0,990.0,965.1,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10548
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.3,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12404
2003,14,2003-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13734
2003,15,2004-01-07,523,37,5,4,3,54,103,0.2,419,0,0,0,0,0,0,37,5,4,3,54,466,199,199,147,0,990.0,965.8,0.2,0.05,989.7,23.7,23.7,23.7,0.0,0.95,0.95,0.93,0.0,42.5,42.5,30.9,0.0,89.5,15033
2003,16,2004-01-14,602,41,6,4,3,66,120,0.2,482,0,0,0,0,0,0,41,6,4,3,66,533,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,33.5,33.5,33.5,0.0,100.4,16873
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.2,19856
2003,18,2004-01-28,750,41,6,4,3,71,127,0.17,623,0,0,0,0,0,0,41,6,4,3,71,676,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.7,21110
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,175,175,175,175,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.6,34.6,34.6,34.6,138.5,23269
2003,20,2004-02-11,957,43,7,5,4,78,137,0.14,816,3,1,0,0,0,2,44,7,5,4,80,873,204,204,204,204,990.0,967.7,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,155.8,26174
2003,21,2004-02-18,1185,43,7,5,4,78,137,0.12,867,180,42,7,6,5,118,85,14,11,9,196,979,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26209
2003,22,2004-02-25,1580,47,8,7,6,96,166,0.1,867,546,52,9,16,20,447,100,18,23,27,544,1009,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24527
2003,23,2004-03-03,2035,59,11,12,13,144,239,0.12,867,928,41,7,13,50,817,100,18,25,63,961,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.3,22724
2003,24,2004-03-10,2608,59,11,12,13,144,239,0.09,867,1502,40,7,13,66,1374,100,18,25,79,1518,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.8,20623
2003,25,2004-03-17,3603,59,11,12,13,144,239,0.07,867,2496,41,7,13,67,2368,100,18,25,80,2512,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.6,17398
2003,26,2004-03-24,4222,59,11,12,13,144,239,0.06,867,3115,41,7,13,67,2987,100,18,25,80,3131,1010,216,216,216,216,990.0,976.0,0.58,0.24,989.2,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,23.2,23.2,23.2,23.2,92.9,15610
2003,27,2004-03-31,4151,68,13,17,23,164,287,0.07,867,2996,31,4,7,56,2896,100,18,25,80,3060,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,23.5,23.5,23.5,23.5,94.1,15804
2003,28,2004-04-07,4007,70,14,18,25,168,295,0.07,867,2844,30,4,7,55,2748,100,18,25,80,2916,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,96.4,16203
2003,29,2004-04-14,3945,70,14,18,25,168,295,0.07,867,2783,30,4,7,55,2687,100,18,25,80,2855,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.4,24.4,24.4,24.4,97.5,16377
2003,30,2004-04-21,3947,70,14,18,25,168,295,0.07,867,2784,30,4,7,55,2688,100,18,25,80,2856,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.4,24.4,24.4,24.4,97.5,16373
2003,31,2004-04-28,3846,67,14,17,23,187,309,0.08,867,2668,32,3,7,56,2568,100,18,25,80,2755,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.2,16663
2003,32,2004-05-05,3553,65,14,17,23,202,321,0.09,867,2364,34,4,8,57,2260,100,18,25,80,2462,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.1,26.1,26.1,26.1,104.3,17529
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,867,2102,35,4,8,57,1998,100,18,25,80,2200,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,27.3,27.3,27.3,27.3,109.2,18345
2003,34,2004-05-19,2839,65,14,17,23,202,321,0.11,867,1650,35,4,8,57,1546,100,18,25,80,1748,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.0,19816
2003,35,2004-05-26,2491,64,13,16,22,195,311,0.13,867,1312,35,4,8,58,1206,100,18,25,80,1401,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.2,21025
2003,36,2004-06-02,2227,62,12,14,16,153,257,0.12,867,1102,38,6,11,63,983,100,18,25,79,1136,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.9,21991
2003,37,2004-06-09,1974,65,12,14,16,173,282,0.14,867,823,34,5,10,48,724,100,18,25,65,897,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.6,22955
2003,38,2004-06-16,1620,65,12,14,16,173,282,0.17,867,470,34,5,10,27,392,100,18,25,44,565,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.0,24360
2003,39,2004-06-23,1278,62,12,14,16,153,257,0.2,867,153,26,4,7,9,105,88,16,21,25,258,993,216,216,216,216,990.0,968.9,0.56,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25802
2003,40,2004-06-30,1034,58,11,11,11,138,231,0.22,801,1,0,0,0,0,0,58,11,11,11,139,883,200,200,200,200,990.0,968.0,0.46,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.4,25269
2003,41,2004-07-07,807,58,11,11,11,136,227,0.28,580,0,0,0,0,0,0,58,11,11,11,136,660,185,185,185,169,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,21.9,0.94,0.94,0.94,0.94,37.0,37.0,37.0,33.1,115.7,19430
2003,42,2004-07-14,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,178,178,154,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,36.9,36.9,31.5,0.0,87.3,14664
2003,43,2004-07-21,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11658
2003,44,2004-07-28,493,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10109
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.0,9410
2003,46,2004-08-11,411,54,9,8,6,107,184,0.45,227,0,0,0,0,0,0,54,9,8,6,107,298,143,116,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,30.8,24.6,0.0,0.0,48.4,8124
2003,47,2004-08-18,370,50,8,6,5,96,167,0.45,203,0,0,0,0,0,0,50,8,6,5,96,268,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7364
2003,49,2004-09-01,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
2003,51,2004-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5539
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4865
2003,53,2004-09-29,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,1266
2004,1,2004-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5024
2004,2,2004-10-08,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4660
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3942
2004,4,2004-10-22,204,37,5,3,2,50,97,0.48,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3877
2004,5,2004-10-29,206,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4063
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,160,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4273
2004,7,2004-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5692
2004,8,2004-11-19,236,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6366
2004,9,2004-11-26,323,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,282,179,146,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.94,0.93,0.0,0.0,39.4,31.6,0.0,0.0,53.0,8899
2004,10,2004-12-03,304,42,7,5,3,61,118,0.39,186,0,0,0,0,0,0,42,7,5,3,61,240,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6918
2004,11,2004-12-10,335,32,5,3,2,39,82,0.25,252,0,0,0,0,0,0,32,5,3,2,39,293,140,130,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,30.2,28.0,0.0,0.0,54.2,9104
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,136,136,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9847
2004,13,2004-12-24,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10987
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.9,11574
2004,15,2005-01-07,477,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13932
2004,16,2005-01-14,561,34,5,4,3,45,91,0.16,470,0,0,0,0,0,0,34,5,4,3,45,513,156,156,156,0,990.0,966.0,0.22,0.06,989.7,23.6,23.6,23.6,0.0,0.93,0.93,0.93,0.0,32.8,32.8,32.8,0.0,98.4,16538
2004,17,2005-01-21,585,34,5,4,3,45,91,0.16,494,0,0,0,0,0,0,34,5,4,3,45,537,164,164,164,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,34.5,34.5,34.5,0.0,103.6,17397
2004,18,2005-01-28,645,34,5,4,3,48,97,0.15,548,0,0,0,0,0,0,34,5,4,3,48,593,182,182,182,0,990.0,966.3,0.26,0.09,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,37.7,37.7,37.7,0.0,113.1,19007
2004,19,2005-02-04,720,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.9,20990
2004,20,2005-02-11,793,36,6,5,4,54,105,0.13,688,0,0,0,0,0,0,36,6,5,4,54,735,172,172,172,172,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.3,0.94,0.94,0.94,0.94,34.3,34.3,34.3,34.3,137.1,23033
2004,21,2005-02-18,873,36,6,5,4,54,105,0.12,768,0,0,0,0,0,0,36,6,5,4,54,815,192,192,192,192,990.0,967.3,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,150.1,25210
2004,22,2005-02-25,981,38,6,5,4,59,115,0.12,853,12,4,0,0,0,6,42,7,6,5,66,910,213,213,213,213,990.0,967.8,0.49,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.2,27088
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,867,96,30,5,5,4,49,71,13,12,10,116,965,216,216,216,216,990.0,968.2,0.54,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26617
2004,24,2005-03-11,1164,41,8,7,6,67,129,0.11,867,167,52,9,9,7,88,93,17,16,13,155,995,216,216,216,216,990.0,968.4,0.57,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.4,26282
2004,25,2005-03-18,1237,41,8,7,6,67,129,0.1,867,241,59,10,13,11,147,100,18,20,17,214,1005,216,216,216,216,990.0,968.7,0.58,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25958
2004,26,2005-03-25,1303,41,8,7,6,67,129,0.1,867,306,59,10,16,14,206,100,18,23,20,273,1009,216,216,216,216,990.0,968.9,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25679
2004,27,2005-04-01,1275,45,11,10,10,72,148,0.12,867,259,55,7,15,17,164,100,18,25,27,236,1010,216,216,216,216,990.0,968.8,0.58,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25795
2004,28,2005-04-08,1239,45,11,10,10,72,148,0.12,867,223,55,7,14,15,131,100,18,24,25,203,1010,216,216,216,216,990.0,968.7,0.58,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25946
2004,29,2005-04-15,1210,44,10,9,9,70,144,0.12,867,197,55,7,13,12,109,100,18,22,21,179,1008,216,216,216,216,990.0,968.6,0.58,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26071
2004,30,2005-04-22,1214,40,10,8,5,62,125,0.1,867,222,60,8,14,8,130,100,18,22,13,192,1007,216,216,216,216,990.0,968.6,0.58,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26053
2004,31,2005-04-29,1247,41,9,8,5,76,140,0.11,867,239,58,8,13,9,148,100,18,21,15,224,1007,216,216,216,216,990.0,968.8,0.58,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25916
2004,32,2005-05-06,1320,43,9,8,7,91,159,0.12,867,293,56,8,15,12,199,100,18,24,19,290,1010,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25603
2004,33,2005-05-13,1316,47,10,10,10,115,192,0.15,867,256,53,8,13,13,168,100,18,23,23,283,1009,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.5,25624
2004,34,2005-05-20,1236,47,10,10,10,115,192,0.16,867,176,43,7,9,9,107,90,17,19,19,222,994,216,216,216,216,990.0,968.7,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25975
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,867,109,27,6,5,5,64,74,16,15,15,171,973,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26319
2004,36,2005-06-03,1042,45,10,9,9,88,161,0.15,852,29,8,1,1,1,16,53,11,10,10,104,927,213,213,213,213,990.0,968.0,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26600
2004,37,2005-06-10,883,45,10,9,9,88,161,0.18,722,0,0,0,0,0,0,45,10,9,9,88,786,180,180,180,180,990.0,967.4,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.94,35.3,35.3,35.3,35.3,141.3,23736
2004,38,2005-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,172,172,172,0,990.0,966.5,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,35.4,35.4,35.4,0.0,106.1,17818
2004,39,2005-06-24,554,45,10,9,9,88,161,0.29,393,0,0,0,0,0,0,45,10,9,9,88,457,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.1,13965
2004,40,2005-07-01,485,42,9,8,6,70,135,0.28,350,0,0,0,0,0,0,42,9,8,6,70,409,175,175,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12592
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.1,33.1,0.0,0.0,66.3,11133
2004,42,2005-07-15,413,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10007
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,26.0,26.0,0.0,0.0,52.0,8727
2004,44,2005-07-29,361,40,7,6,4,64,123,0.34,237,0,0,0,0,0,0,40,7,6,4,64,292,118,118,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,25.3,25.3,0.0,0.0,50.6,8505
2004,45,2005-08-05,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,152,110,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,33.2,23.4,0.0,0.0,46.6,7823
2004,46,2005-08-12,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7015
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
2004,48,2005-08-26,276,38,6,4,3,57,111,0.4,165,0,0,0,0,0,0,38,6,4,3,57,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6173
2004,49,2005-09-02,268,34,6,4,3,44,91,0.34,177,0,0,0,0,0,0,34,6,4,3,44,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6627
2004,50,2005-09-09,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5860
2004,51,2005-09-16,209,34,6,4,3,44,91,0.44,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4297
2004,52,2005-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3877
2004,53,2005-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,530
2005,1,2005-10-01,181,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4805
2005,2,2005-10-08,175,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4543
2005,3,2005-10-15,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4062
2005,4,2005-10-22,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3772
2005,5,2005-10-29,165,23,4,2,2,19,50,0.31,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4228
2005,6,2005-11-05,170,23,4,2,2,19,50,0.29,120,0,0,0,0,0,0,23,4,2,2,19,149,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5230
2005,8,2005-11-19,244,27,4,2,2,26,62,0.25,182,0,0,0,0,0,0,27,4,2,2,26,215,182,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6828
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,239,184,109,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.94,0.91,0.0,0.0,41.1,23.3,0.0,0.0,44.5,7470
2005,10,2005-12-03,269,38,5,4,3,54,104,0.39,165,0,0,0,0,0,0,38,5,4,3,54,212,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,142,118,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,31.0,25.4,0.0,0.0,49.2,8261
2005,12,2005-12-17,351,31,5,3,2,36,77,0.22,274,0,0,0,0,0,0,31,5,3,2,36,313,137,137,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,29.6,29.6,0.0,0.0,59.1,9929
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.3,11636
2005,14,2005-12-31,526,33,5,3,2,43,89,0.17,437,0,0,0,0,0,0,33,5,3,2,43,480,171,171,165,0,990.0,965.8,0.21,0.06,989.7,23.7,23.7,23.4,0.0,0.94,0.94,0.94,0.0,36.3,36.3,34.5,0.0,92.3,15500
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,184,184,161,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.94,0.0,38.8,38.8,33.8,0.0,96.9,16273
