WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,16,2006-01-14,556,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,197,197,150,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,41.9,41.9,31.3,0.0,88.2,14817
2005,17,2006-01-21,652,34,5,4,3,45,91,0.14,561,0,0,0,0,0,0,34,5,4,3,45,604,187,187,187,0,990.0,966.4,0.27,0.09,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,38.6,38.6,38.6,0.0,115.8,19455
2005,18,2006-01-28,781,37,5,4,3,59,110,0.14,671,0,0,0,0,0,0,37,5,4,3,59,719,167,167,167,167,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.6,22452
2005,19,2006-02-04,897,43,7,5,4,78,137,0.15,760,0,0,0,0,0,0,43,7,5,4,78,815,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,147.9,24852
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,851,12,3,0,0,0,6,46,7,5,4,84,911,212,212,212,212,990.0,967.8,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.8,26844
2005,21,2006-02-18,1040,43,7,5,4,78,137,0.13,867,35,11,1,1,1,20,54,8,6,5,98,937,216,216,216,216,990.0,968.0,0.51,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26870
2005,22,2006-02-25,1071,45,7,6,6,90,156,0.15,867,46,13,2,1,1,27,59,10,8,7,117,946,216,216,216,216,990.0,968.1,0.52,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26728
2005,23,2006-03-04,1205,49,9,9,9,107,183,0.15,867,155,36,6,7,7,96,85,15,16,16,203,986,216,216,216,216,990.0,968.6,0.56,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26115
2005,24,2006-03-11,1472,49,9,9,9,107,183,0.12,867,422,51,9,15,20,325,100,18,24,29,432,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.6,24967
2005,25,2006-03-18,1788,49,9,9,9,107,183,0.1,867,738,51,9,16,36,625,100,18,25,45,732,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,141.0,23685
2005,26,2006-03-25,2191,49,9,9,9,107,183,0.08,867,1141,51,8,16,56,1008,100,18,25,65,1115,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.7,22124
2005,27,2006-04-01,2463,54,13,14,19,117,217,0.09,867,1378,46,5,11,61,1255,100,18,25,80,1372,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.4,31.4,31.4,31.4,125.7,21125
2005,28,2006-04-08,2631,54,13,14,19,117,217,0.08,867,1547,46,5,11,61,1424,100,18,25,80,1541,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.2,20527
2005,29,2006-04-15,2661,54,13,14,19,117,217,0.08,867,1577,46,5,11,61,1454,100,18,25,80,1571,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.6,20422
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,867,1505,46,5,11,61,1382,100,18,25,80,1499,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.0,20672
2005,31,2006-04-29,2554,54,13,13,17,160,259,0.1,867,1427,45,5,11,62,1303,100,18,25,80,1463,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,123.8,20800
2005,32,2006-05-06,2498,55,13,13,17,178,276,0.11,867,1354,45,4,12,63,1229,100,18,25,80,1407,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.0,21000
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,867,1247,45,5,12,63,1122,100,18,25,80,1300,1010,216,216,216,216,990.0,972.2,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,31.8,31.8,31.8,31.8,127.3,21384
2005,34,2006-05-20,2268,63,13,16,22,198,314,0.14,867,1086,36,4,8,57,979,100,18,25,80,1178,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21835
2005,35,2006-05-27,2097,64,13,16,21,188,302,0.14,867,927,35,4,8,56,821,100,18,25,77,1009,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,133.8,22478
2005,36,2006-06-03,1896,62,12,14,16,153,257,0.14,867,771,38,6,11,48,668,100,18,25,64,821,1010,216,216,216,216,990.0,970.8,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,138.4,23257
2005,37,2006-06-10,1581,62,12,14,16,153,257,0.16,867,456,38,6,11,28,373,100,18,25,44,526,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24520
2005,38,2006-06-17,1311,62,12,14,16,153,257,0.2,867,186,32,5,8,11,127,94,17,22,27,280,1003,216,216,216,216,990.0,969.0,0.57,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.7,25652
2005,39,2006-06-24,1041,62,12,14,16,153,257,0.25,781,2,0,0,0,0,1,62,12,14,16,154,870,195,195,195,195,990.0,968.0,0.45,0.19,989.4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,147.0,24689
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,184,184,184,171,990.0,967.0,0.3,0.1,989.6,22.3,22.3,22.3,21.8,0.94,0.94,0.94,0.94,36.8,36.8,36.8,33.4,115.1,19333
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,177,177,152,0,990.0,966.3,0.2,0.05,989.7,23.3,23.3,23.0,0.0,0.94,0.94,0.93,0.0,36.9,36.9,31.1,0.0,82.7,13894
2005,42,2006-07-15,532,56,10,10,10,132,221,0.42,311,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.7,11033
2005,43,2006-07-22,469,50,10,9,9,108,186,0.4,283,0,0,0,0,0,0,50,10,9,9,108,352,141,141,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10083
2005,44,2006-07-29,425,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,321,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.3,9121
2005,45,2006-08-05,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,130,115,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.8,24.5,0.0,0.0,48.8,8196
2005,46,2006-08-12,351,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7294
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6170
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,144,0,0,0,0,0,0,46,7,5,4,85,203,144,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5296
2005,49,2006-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5990
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4869
2005,51,2006-09-16,237,38,6,4,3,59,110,0.46,127,0,0,0,0,0,0,38,6,4,3,59,175,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4662
2005,52,2006-09-23,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4840
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,618
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5116
2006,2,2006-10-08,221,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
2006,3,2006-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4595
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4487
2006,5,2006-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
2006,6,2006-11-05,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5450
2006,7,2006-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6131
2006,8,2006-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7198
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,224,0,0,0,0,0,0,36,5,3,2,49,269,127,113,0,0,990.0,965.0,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,27.4,24.2,0.0,0.0,48.2,8090
2006,10,2006-12-03,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,126,126,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9103
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,32.7,32.7,0.0,0.0,65.5,10998
2006,12,2006-12-17,466,38,5,4,3,54,104,0.22,362,0,0,0,0,0,0,38,5,4,3,54,409,181,181,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.0,39.0,0.0,0.0,78.0,13101
2006,13,2006-12-24,535,38,5,4,3,54,104,0.19,431,0,0,0,0,0,0,38,5,4,3,54,478,173,173,147,0,990.0,965.9,0.2,0.06,989.7,23.7,23.7,23.7,0.0,0.94,0.94,0.93,0.0,36.7,36.7,30.9,0.0,91.1,15304
2006,14,2006-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,497,167,167,148,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.94,0.94,0.93,0.0,35.0,35.0,31.0,0.0,92.2,15488
2006,15,2007-01-07,654,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,171,171,171,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,35.4,35.4,35.4,0.0,106.3,17865
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,192,192,192,169,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,33.5,125.4,21074
2006,17,2007-01-21,958,46,7,6,4,76,139,0.15,803,16,5,0,0,0,8,51,7,6,4,84,868,200,200,200,200,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,152.9,25682
2006,18,2007-01-28,1447,47,7,6,4,83,148,0.1,867,430,51,9,13,12,342,98,17,20,17,426,1003,216,216,216,216,990.0,969.4,0.57,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.4,25094
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,867,1184,51,10,18,36,1068,100,18,25,41,1161,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.2,22046
2006,20,2007-02-11,3258,55,10,10,8,114,197,0.06,867,2193,45,8,15,70,2054,100,18,25,78,2168,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,110.0,18486
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,867,3386,45,8,15,72,3246,100,18,25,80,3360,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,22.3,22.3,22.3,22.3,89.3,14998
2006,22,2007-02-25,4524,60,11,13,13,148,247,0.05,867,3408,39,6,12,66,3284,100,18,25,80,3433,1010,216,216,216,216,990.0,976.5,0.58,0.24,989.2,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,22.0,22.0,22.0,22.0,88.1,14806
2006,23,2007-03-04,4431,68,14,17,21,195,315,0.07,867,3248,32,4,8,59,3145,100,18,25,80,3340,1010,216,216,216,216,990.0,976.4,0.58,0.24,989.2,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,22.4,22.4,22.4,22.4,89.6,15050
2006,24,2007-03-11,4034,68,14,17,21,195,315,0.08,867,2851,32,3,8,59,2748,100,18,25,80,2943,1010,216,216,216,216,990.0,975.7,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,96.0,16130
2006,25,2007-03-18,3701,62,12,14,16,165,271,0.07,867,2561,37,5,10,63,2444,100,18,25,80,2610,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,101.7,17087
2006,26,2007-03-25,3518,59,11,12,13,144,239,0.07,867,2411,41,7,13,67,2283,100,18,25,80,2427,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,105.0,17634
2006,27,2007-04-01,3486,70,14,18,25,168,295,0.08,867,2324,30,4,7,55,2228,100,18,25,80,2396,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.5,17729
2006,28,2007-04-08,3443,70,14,18,25,168,295,0.09,867,2280,30,4,7,55,2184,100,18,25,80,2352,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.3,17862
2006,29,2007-04-15,3263,70,14,18,25,168,295,0.09,867,2100,29,4,6,55,2004,100,18,25,80,2172,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,109.7,18426
2006,30,2007-04-22,3066,70,14,18,25,168,295,0.1,867,1904,30,4,7,55,1808,100,18,25,80,1976,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.4,19056
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,867,1777,40,4,10,60,1660,100,18,25,80,1835,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.0,29.0,29.0,29.0,116.2,19519
2006,32,2007-05-06,2739,57,13,14,18,184,288,0.11,867,1583,42,4,10,61,1464,100,18,25,80,1649,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,120.0,20153
2006,33,2007-05-13,2500,65,14,17,23,202,321,0.13,867,1311,35,3,8,57,1207,100,18,25,80,1409,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,125.0,20994
2006,34,2007-05-20,2267,65,14,17,23,202,321,0.14,867,1078,35,4,8,57,974,100,18,25,80,1176,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21841
2006,35,2007-05-27,2056,64,13,16,21,188,302,0.15,867,886,35,4,8,55,781,100,18,25,76,969,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.7,22636
2006,36,2007-06-03,1760,62,12,14,16,153,257,0.15,867,636,38,6,11,39,541,100,18,25,55,694,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.6,23795
2006,37,2007-06-10,1458,62,12,14,16,153,257,0.18,867,333,38,6,10,20,258,100,18,25,36,411,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,149.0,25027
2006,38,2007-06-17,1214,62,12,14,16,153,257,0.21,867,90,19,3,4,5,57,81,15,18,21,210,983,216,216,216,216,990.0,968.6,0.55,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26080
2006,39,2007-06-24,1019,62,12,14,16,153,257,0.25,762,0,0,0,0,0,0,62,12,14,16,153,850,190,190,190,190,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,144.6,24292
2006,40,2007-07-01,868,58,11,11,11,136,227,0.26,641,0,0,0,0,0,0,58,11,11,11,136,721,189,189,189,174,990.0,967.3,0.34,0.12,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,37.2,37.2,37.2,33.9,126.1,21191
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,166,166,166,0,990.0,966.7,0.25,0.07,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,33.7,33.7,33.7,0.0,101.2,17008
2006,42,2007-07-15,625,58,11,11,11,136,227,0.36,398,0,0,0,0,0,0,58,11,11,11,136,478,188,188,145,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,39.3,39.3,29.9,0.0,82.9,13918
2006,43,2007-07-22,561,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11856
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,304,0,0,0,0,0,0,55,9,9,8,119,379,152,152,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10829
2006,45,2007-08-05,465,54,9,8,6,107,184,0.4,281,0,0,0,0,0,0,54,9,8,6,107,352,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.8,29.8,0.0,0.0,59.5,9998
2006,46,2007-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,122,122,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,25.9,25.9,0.0,0.0,51.7,8687
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,142,115,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,30.5,24.4,0.0,0.0,47.9,8050
2006,48,2007-08-26,376,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,268,182,116,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,0.0,0.0,0.94,0.92,0.0,0.0,39.9,24.8,0.0,0.0,43.4,7295
2006,49,2007-09-02,349,46,7,6,4,75,138,0.4,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7847
2006,50,2007-09-09,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6838
2006,51,2007-09-16,301,46,7,6,4,75,138,0.46,163,0,0,0,0,0,0,46,7,6,4,75,222,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6074
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5547
2006,53,2007-09-30,277,46,7,6,4,75,138,0.5,139,0,0,0,0,0,0,46,7,6,4,75,198,139,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,729
2007,1,2007-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
2007,2,2007-10-08,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5651
2007,3,2007-10-15,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5276
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5140
2007,6,2007-11-05,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5513
2007,7,2007-11-12,274,40,6,4,3,53,106,0.39,168,0,0,0,0,0,0,40,6,4,3,53,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6307
2007,8,2007-11-19,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,158,108,0,0,990.0,964.9,0.12,0.01,989.9,24.8,24.8,0.0,0.0,0.93,0.91,0.0,0.0,34.9,23.1,0.0,0.0,41.5,6976
2007,9,2007-11-26,333,40,6,4,3,55,109,0.33,224,0,0,0,0,0,0,40,6,4,3,55,275,112,112,0,0,990.0,965.0,0.13,0.01,989.9,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,23.8,23.8,0.0,0.0,47.7,8012
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.5,28.5,0.0,0.0,57.0,9578
2007,11,2007-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11330
2007,12,2007-12-17,496,42,7,5,3,61,118,0.24,378,0,0,0,0,0,0,42,7,5,3,61,432,178,178,157,0,990.0,965.7,0.19,0.05,989.8,23.9,23.9,23.4,0.0,0.94,0.94,0.93,0.0,38.0,38.0,32.7,0.0,80.7,13553
2007,13,2007-12-24,690,42,7,5,3,61,118,0.17,572,0,0,0,0,0,0,42,7,5,3,61,626,184,184,179,170,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.7,22.3,0.94,0.94,0.94,0.94,37.8,37.8,36.5,34.1,116.7,19611
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,672,0,0,0,0,0,0,48,7,6,4,78,735,168,168,168,168,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,133.0,22343
2007,15,2008-01-07,913,49,8,7,5,81,150,0.16,763,0,0,0,0,0,0,49,8,7,5,81,827,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24868
2007,16,2008-01-14,1165,49,8,7,5,81,150,0.13,859,155,26,4,6,5,113,75,12,13,10,194,960,214,214,214,214,990.0,968.4,0.53,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.5,26129
2007,17,2008-01-21,1544,49,8,7,5,81,150,0.1,867,526,51,10,18,17,430,100,18,25,22,511,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.8,24670
2007,18,2008-01-28,1794,51,8,8,6,95,170,0.09,867,756,48,9,16,27,654,100,18,25,33,749,1010,216,216,216,216,990.0,970.5,0.58,0.24,989.2,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,140.8,23659
2007,19,2008-02-04,1968,55,10,10,8,114,197,0.1,867,904,45,8,15,36,799,100,18,25,44,913,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.7,22973
2007,20,2008-02-11,2305,49,8,7,5,93,162,0.07,867,1275,51,10,18,39,1157,100,18,25,44,1250,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.2,21708
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,867,1981,47,8,16,65,1844,100,18,25,71,1949,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.2,19180
2007,22,2008-02-25,3255,56,10,10,9,122,209,0.06,867,2178,43,7,14,70,2041,100,18,25,80,2164,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,109.8,18451
2007,23,2008-03-03,3100,59,11,12,13,144,239,0.08,867,1994,40,7,13,67,1866,100,18,25,80,2010,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.8,18945
2007,24,2008-03-10,2953,59,11,12,13,144,239,0.08,867,1846,41,7,13,67,1718,100,18,25,80,1862,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.7,19431
2007,25,2008-03-17,2827,59,11,12,13,144,239,0.08,867,1720,41,7,13,67,1592,100,18,25,80,1736,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.2,19853
2007,26,2008-03-24,2809,59,11,12,13,144,239,0.09,867,1702,41,7,13,67,1574,100,18,25,80,1718,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.5,19915
2007,27,2008-03-31,2943,54,12,13,18,120,220,0.07,867,1855,45,5,11,61,1732,100,18,25,80,1852,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.0,29.0,29.0,29.0,115.8,19462
2007,28,2008-04-07,3105,54,13,14,19,117,217,0.07,867,2020,46,4,11,61,1897,100,18,25,80,2014,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.7,18930
2007,29,2008-04-14,3139,54,13,14,19,117,217,0.07,867,2054,46,4,11,61,1931,100,18,25,80,2048,1010,216,216,216,216,990.0,973.9,0.58,0.24,989.2,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,112.0,18820
2007,30,2008-04-21,2993,54,13,14,19,117,217,0.07,867,1908,45,4,11,61,1785,100,18,25,80,1902,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.9,19297
2007,31,2008-04-28,2827,54,13,13,17,151,250,0.09,867,1709,45,5,11,62,1585,100,18,25,80,1737,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.2,19852
2007,32,2008-05-05,2615,55,13,13,17,178,276,0.11,867,1472,45,5,12,63,1347,100,18,25,80,1525,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,122.5,20584
2007,33,2008-05-12,2379,55,13,13,17,178,276,0.12,867,1235,45,5,12,63,1110,100,18,25,80,1288,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,127.6,21430
2007,34,2008-05-19,2201,62,13,15,21,195,308,0.14,867,1026,37,4,9,58,916,100,18,25,80,1111,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,131.5,22085
2007,35,2008-05-26,1990,64,13,16,22,195,311,0.16,867,810,35,4,8,54,707,100,18,25,76,902,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.3,22892
2007,36,2008-06-02,1709,62,12,14,16,153,257,0.15,867,584,38,6,11,36,493,100,18,25,52,646,1010,216,216,216,216,990.0,970.3,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,142.9,24001
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,867,318,38,6,11,19,243,100,18,25,35,396,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25089
2007,38,2008-06-16,1180,62,12,14,16,153,257,0.22,864,58,14,2,3,3,35,76,14,17,19,188,972,216,216,216,216,990.0,968.5,0.54,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26200
2007,39,2008-06-23,999,62,12,14,16,153,257,0.26,742,0,0,0,0,0,0,62,12,14,16,153,830,193,193,193,190,990.0,967.8,0.42,0.16,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.1,141.6,23785
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,179,179,179,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.4,18205
2007,41,2008-07-07,622,54,10,10,10,124,209,0.34,412,0,0,0,0,0,0,54,10,10,10,124,488,195,195,148,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,40.8,40.8,30.4,0.0,85.9,14430
2007,42,2008-07-14,538,50,10,9,9,108,186,0.35,352,0,0,0,0,0,0,50,10,9,9,108,421,176,176,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,37.3,37.3,0.0,0.0,74.7,12544
2007,43,2008-07-21,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10249
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,130,130,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9257
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,125,125,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,26.5,26.5,0.0,0.0,53.0,8900
2007,46,2008-08-11,379,47,8,6,5,89,155,0.41,224,0,0,0,0,0,0,47,8,6,5,89,285,127,112,0,0,990.0,965.2,0.14,0.01,989.8,24.5,24.6,0.0,0.0,0.92,0.91,0.0,0.0,27.2,23.8,0.0,0.0,47.6,7997
2007,47,2008-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7377
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6969
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6201
2007,51,2008-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4752
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,1277
2008,1,2008-10-01,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4247
2008,2,2008-10-08,200,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4282
2008,3,2008-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4297
2008,4,2008-10-22,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3951
2008,5,2008-10-29,197,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,164,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4712
2008,6,2008-11-05,239,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,205,169,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6318
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7265
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,274,160,121,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,35.2,25.9,0.0,0.0,50.0,8406
2008,10,2008-12-03,443,38,5,4,3,54,104,0.24,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12237
2008,11,2008-12-10,494,41,6,4,3,60,116,0.23,378,0,0,0,0,0,0,41,6,4,3,60,431,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13594
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,159,159,150,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,0.0,0.93,0.93,0.93,0.0,33.5,33.5,31.4,0.0,93.9,15770
2008,13,2008-12-24,608,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,163,163,163,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.9,33.9,33.9,0.0,101.8,17109
2008,14,2008-12-31,684,45,7,5,3,73,136,0.2,548,0,0,0,0,0,0,45,7,5,3,73,606,182,182,182,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,37.4,37.4,37.4,0.0,112.3,18861
2008,15,2009-01-07,770,46,7,6,4,76,139,0.18,631,0,0,0,0,0,0,46,7,6,4,76,690,194,194,194,167,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,39.0,39.0,39.0,33.2,126.3,21222
2008,16,2009-01-14,906,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,191,191,191,191,990.0,967.4,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.8,24999
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,865,51,16,2,2,1,28,62,9,8,5,104,946,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26788
2008,18,2009-01-28,1143,47,7,6,4,83,148,0.13,867,127,40,6,5,3,71,87,13,11,8,154,981,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26384
2008,19,2009-02-04,1261,49,8,7,5,93,162,0.13,867,231,50,9,10,7,154,99,17,17,12,247,1002,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.9,25862
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,867,453,51,10,17,13,360,100,18,24,18,453,1010,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24925
2008,21,2009-02-18,1861,49,8,7,5,93,162,0.09,867,831,51,10,18,25,726,100,18,25,30,819,1010,216,216,216,216,990.0,970.7,0.58,0.24,989.2,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,139.3,23401
2008,22,2009-02-25,2449,53,9,9,8,114,195,0.08,867,1386,46,8,15,51,1264,100,18,25,59,1379,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,126.1,21183
2008,23,2009-03-04,3291,59,11,12,13,144,239,0.07,867,2185,41,7,13,67,2057,100,18,25,80,2201,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,27.3,27.3,27.3,27.3,109.4,18374
2008,24,2009-03-11,5078,59,11,12,13,144,239,0.05,867,3971,40,7,13,67,3843,100,18,25,80,3987,1010,216,216,216,216,990.0,977.4,0.58,0.24,989.2,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,20.1,20.1,20.1,20.1,80.3,13487
2008,25,2009-03-18,5745,64,12,14,17,173,282,0.05,867,4595,35,5,10,62,4481,100,18,25,80,4654,1010,216,216,216,216,990.1,978.4,0.58,0.24,989.2,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,17.9,17.9,17.9,17.9,71.5,12011
2008,26,2009-03-25,5595,68,14,17,21,195,315,0.06,867,4412,32,4,8,59,4309,100,18,25,80,4504,1010,216,216,216,216,990.1,978.2,0.58,0.24,989.2,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,18.3,18.3,18.3,18.3,73.3,12322
2008,27,2009-04-01,5385,84,14,20,27,219,364,0.07,867,4153,15,4,5,53,4075,100,18,25,80,4294,1010,216,216,216,216,990.0,977.9,0.58,0.24,989.2,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,19.0,19.0,19.0,19.0,76.0,12768
2008,28,2009-04-08,4886,84,14,20,27,219,364,0.07,867,3655,16,4,5,53,3577,100,18,25,80,3796,1010,216,216,216,216,990.0,977.1,0.58,0.24,989.2,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,20.7,20.7,20.7,20.7,82.8,13910
2008,29,2009-04-15,4238,82,14,19,26,211,354,0.08,867,3016,18,3,5,53,2936,100,18,25,80,3148,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,23.2,23.2,23.2,23.2,92.7,15568
2008,30,2009-04-22,3789,70,14,18,25,168,295,0.08,867,2626,30,3,7,55,2530,100,18,25,80,2698,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,100.2,16830
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,867,2073,33,4,7,56,1971,100,18,25,80,2163,1010,216,216,216,216,990.0,974.2,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,109.9,18463
2008,32,2009-05-06,2914,65,14,17,23,202,321,0.11,867,1725,35,4,8,57,1621,100,18,25,80,1823,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.1,29.1,29.1,29.1,116.4,19562
2008,33,2009-05-13,2573,65,14,17,23,202,321,0.12,867,1384,35,3,8,57,1280,100,18,25,80,1482,1010,216,216,216,216,990.0,972.6,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,123.4,20735
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,867,1100,34,4,8,57,996,100,18,25,80,1198,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,129.5,21762
2008,35,2009-05-27,2080,64,13,16,21,188,302,0.15,867,910,35,4,8,56,804,100,18,25,77,992,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.2,22544
2008,36,2009-06-03,1826,62,12,14,16,153,257,0.14,867,701,38,6,11,43,602,100,18,25,59,755,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,140.1,23535
2008,37,2009-06-10,1514,62,12,14,16,153,257,0.17,867,389,38,6,11,24,310,100,18,25,40,463,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24797
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,867,119,24,4,6,7,76,86,16,20,23,229,991,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25949
2008,39,2009-06-24,1050,62,12,14,16,153,257,0.25,791,1,0,0,0,0,0,62,12,14,16,153,880,197,197,197,197,990.0,968.0,0.46,0.19,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.6,24967
2008,40,2009-07-01,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,183,183,183,170,990.0,967.2,0.32,0.12,989.6,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.94,36.3,36.3,36.3,33.1,123.0,20667
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,172,172,159,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,35.4,35.4,32.3,0.0,93.9,15778
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12462
2008,43,2009-07-22,519,58,11,11,11,136,227,0.44,292,0,0,0,0,0,0,58,11,11,11,136,372,146,146,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10341
2008,44,2009-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,134,134,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,28.3,28.3,0.0,0.0,56.7,9525
2008,45,2009-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.9,26.9,0.0,0.0,53.9,9050
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,152,114,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.4,0.0,0.0,0.93,0.91,0.0,0.0,33.0,24.0,0.0,0.0,46.7,7840
2008,47,2009-08-19,366,49,8,6,5,94,163,0.44,203,0,0,0,0,0,0,49,8,6,5,94,267,187,109,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,41.2,23.0,0.0,0.0,44.5,7480
2008,48,2009-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7012
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7207
2008,50,2009-09-09,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6223
2008,51,2009-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5560
2008,52,2009-09-23,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5411
2008,53,2009-09-30,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,672
2009,1,2009-10-01,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5263
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4496
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4424
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4475
2009,5,2009-10-29,227,36,5,3,2,48,94,0.42,133,0,0,0,0,0,0,36,5,3,2,48,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4893
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5951
2009,7,2009-11-12,278,36,5,3,2,47,93,0.33,185,0,0,0,0,0,0,36,5,3,2,47,229,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6896
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,169,124,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.92,0.0,0.0,37.3,26.7,0.0,0.0,48.7,8189
2009,9,2009-11-26,380,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,139,139,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10089
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,31.9,31.9,0.0,0.0,63.9,10734
2009,11,2009-12-10,436,42,7,5,3,61,118,0.27,318,0,0,0,0,0,0,42,7,5,3,61,372,159,159,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11531
2009,12,2009-12-17,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12738
2009,13,2009-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,182,182,149,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,38.6,38.6,31.2,0.0,90.5,15211
2009,14,2009-12-31,613,45,7,5,3,73,136,0.22,477,0,0,0,0,0,0,45,7,5,3,73,535,159,159,159,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.94,0.0,33.0,33.0,33.0,0.0,99.1,16644
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,186,186,186,0,990.0,966.6,0.28,0.09,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,38.1,38.1,38.1,0.0,114.2,19181
2009,16,2010-01-14,790,46,7,6,4,76,139,0.18,651,0,0,0,0,0,0,46,7,6,4,76,710,192,192,192,171,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,38.4,38.4,38.4,34.1,129.9,21822
2009,17,2010-01-21,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,190,190,190,190,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,148.0,24861
2009,18,2010-01-28,1021,47,7,6,4,83,148,0.15,857,14,4,0,0,0,8,51,8,7,4,91,924,214,214,214,214,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,159.9,26859
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,867,143,38,6,6,4,87,87,14,13,9,180,983,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.3,26257
2009,20,2010-02-11,1480,49,8,7,5,93,162,0.11,867,450,51,10,17,13,358,100,18,24,18,451,1009,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24939
2009,21,2010-02-18,2049,49,8,7,5,93,162,0.08,867,1019,51,10,18,31,908,100,18,25,36,1001,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,134.9,22671
2009,22,2010-02-25,2639,53,9,9,8,114,195,0.07,867,1576,46,8,15,54,1450,100,18,25,62,1565,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,122.1,20512
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,867,2591,41,7,13,67,2463,100,18,25,80,2607,1010,216,216,216,216,990.0,975.0,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,102.0,17129
2009,24,2010-03-11,4745,59,11,12,13,144,239,0.05,867,3638,41,7,13,67,3510,100,18,25,80,3654,1010,216,216,216,216,990.0,976.9,0.58,0.24,989.2,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,21.2,21.2,21.2,21.2,84.8,14251
2009,25,2010-03-18,4938,64,12,14,17,173,282,0.06,867,3787,35,5,10,62,3674,100,18,25,80,3847,1010,216,216,216,216,990.0,977.2,0.58,0.24,989.2,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,20.5,20.5,20.5,20.5,82.0,13772
2009,26,2010-03-25,4596,68,14,17,21,195,315,0.07,867,3413,32,4,8,59,3310,100,18,25,80,3505,1010,216,216,216,216,990.0,976.7,0.58,0.24,989.2,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,21.8,21.8,21.8,21.8,87.0,14621
2009,27,2010-04-01,4338,70,14,18,25,168,295,0.07,867,3175,30,4,7,55,3079,100,18,25,80,3247,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.8,22.8,22.8,22.8,91.1,15298
2009,28,2010-04-08,4280,70,14,18,25,168,295,0.07,867,3117,30,4,7,55,3021,100,18,25,80,3189,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,23.0,23.0,23.0,23.0,92.0,15453
2009,29,2010-04-15,4718,72,14,18,25,175,304,0.06,867,3546,28,4,6,54,3452,100,18,25,80,3628,1010,216,216,216,216,990.0,976.9,0.58,0.24,989.2,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,21.3,21.3,21.3,21.3,85.2,14313
2009,30,2010-04-22,5104,84,14,20,27,219,364,0.07,867,3872,16,4,5,53,3794,100,18,25,80,4013,1010,216,216,216,216,990.0,977.5,0.58,0.24,989.2,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,19.9,19.9,19.9,19.9,79.7,13387
2009,31,2010-04-29,4804,74,14,18,24,214,346,0.07,867,3589,25,4,6,55,3499,100,18,25,80,3713,1010,216,216,216,216,990.0,977.0,0.58,0.24,989.2,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,21.0,21.0,21.0,21.0,83.9,14101
2009,32,2010-05-06,4247,71,14,18,24,213,340,0.08,867,3039,29,3,7,56,2943,100,18,25,80,3156,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,23.1,23.1,23.1,23.1,92.5,15544
2009,33,2010-05-13,3854,71,14,18,24,213,340,0.09,867,2646,29,4,7,56,2550,100,18,25,80,2763,1010,216,216,216,216,990.0,975.4,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.1,16643
2009,34,2010-05-20,3330,71,14,18,24,213,340,0.1,867,2123,29,4,7,56,2027,100,18,25,80,2240,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.4,18219
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,867,1727,30,4,7,58,1627,100,18,25,80,1830,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,29.1,29.1,29.1,29.1,116.3,19539
2009,36,2010-06-03,2528,67,13,15,17,181,293,0.12,867,1367,33,4,10,63,1256,100,18,25,80,1437,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,124.4,20897
2009,37,2010-06-10,2229,67,13,15,17,181,293,0.13,867,1068,32,5,10,60,959,100,18,25,77,1140,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.7,32.7,32.7,32.7,130.9,21983
2009,38,2010-06-17,1956,67,13,15,17,181,293,0.15,867,795,33,5,10,46,701,100,18,25,63,882,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.1,23024
2009,39,2010-06-24,1620,67,13,15,17,181,293,0.18,867,459,33,5,10,26,385,100,18,25,43,566,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.0,24360
2009,40,2010-07-01,1344,63,12,13,13,155,256,0.19,867,220,34,5,9,11,159,97,17,22,24,314,1005,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.8,25510
2009,41,2010-07-08,1113,63,12,13,13,155,256,0.23,840,16,4,0,0,0,10,67,12,13,13,165,934,210,210,210,210,990.0,968.3,0.51,0.22,989.3,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.6,25977
2009,42,2010-07-15,910,63,12,13,13,155,256,0.28,654,0,0,0,0,0,0,63,12,13,13,155,742,185,185,185,170,990.0,967.5,0.35,0.13,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,36.2,36.2,36.2,33.1,127.5,21418
2009,43,2010-07-22,801,63,12,13,13,155,256,0.32,545,0,0,0,0,0,0,63,12,13,13,155,633,181,181,181,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.9,18299
2009,44,2010-07-29,679,60,10,11,9,133,225,0.33,454,0,0,0,0,0,0,60,10,11,9,133,537,161,161,153,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,33.1,33.1,31.2,0.0,92.9,15613
2009,45,2010-08-05,588,58,10,10,7,117,202,0.34,386,0,0,0,0,0,0,58,10,10,7,117,464,193,193,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13610
2009,46,2010-08-12,531,58,10,10,7,117,202,0.38,329,0,0,0,0,0,0,58,10,10,7,117,407,164,164,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,69.8,11725
2009,47,2010-08-19,478,58,10,10,7,117,202,0.42,276,0,0,0,0,0,0,58,10,10,7,117,354,138,138,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.1,29.1,0.0,0.0,58.3,9787
2009,48,2010-08-26,443,56,9,9,6,111,194,0.44,249,0,0,0,0,0,0,56,9,9,6,111,324,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.2,26.2,0.0,0.0,52.4,8801
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,128,128,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.5,9162
2009,50,2010-09-09,369,46,7,6,4,76,140,0.38,229,0,0,0,0,0,0,46,7,6,4,76,289,145,117,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,31.5,24.9,0.0,0.0,49.3,8281
2009,51,2010-09-16,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7385
