WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6296
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,855
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6471
2010,2,2010-10-08,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5578
2010,3,2010-10-15,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4733
2010,4,2010-10-22,231,41,6,4,3,56,110,0.47,121,0,0,0,0,0,0,41,6,4,3,56,172,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4449
2010,5,2010-10-29,234,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
2010,6,2010-11-05,234,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5210
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5880
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7319
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,166,113,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,36.6,24.1,0.0,0.0,46.9,7882
2010,10,2010-12-03,363,38,5,4,3,54,104,0.29,259,0,0,0,0,0,0,38,5,4,3,54,306,129,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.7,27.7,0.0,0.0,55.5,9320
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10788
2010,12,2010-12-17,471,38,5,4,3,54,104,0.22,367,0,0,0,0,0,0,38,5,4,3,54,414,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,78.9,13261
2010,13,2010-12-24,583,38,5,4,3,54,104,0.18,479,0,0,0,0,0,0,38,5,4,3,54,526,159,159,159,0,990.0,966.1,0.22,0.07,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,33.3,33.3,33.3,0.0,99.9,16786
2010,14,2010-12-31,726,44,6,5,3,72,134,0.18,592,0,0,0,0,0,0,44,6,5,3,72,649,189,189,189,168,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,22.3,0.94,0.94,0.94,0.94,38.3,38.3,38.3,33.5,119.8,20132
2010,15,2011-01-07,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,192,192,192,192,990.0,967.5,0.41,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,37.2,37.2,37.2,37.2,148.8,25004
2010,16,2011-01-14,1186,46,7,6,4,76,139,0.12,867,179,40,7,7,5,118,86,14,13,9,194,982,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.0,26204
2010,17,2011-01-21,1768,49,8,7,5,81,150,0.09,867,750,51,10,18,25,646,100,18,25,30,727,1010,216,216,216,216,990.0,970.4,0.58,0.24,989.2,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,35.4,35.4,35.4,35.4,141.5,23769
2010,18,2011-01-28,2012,51,8,8,6,95,170,0.08,867,974,48,9,16,35,864,100,18,25,41,960,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,135.7,22804
2010,19,2011-02-04,2222,55,10,10,8,114,197,0.09,867,1157,45,8,15,47,1042,100,18,25,55,1156,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.0,22010
2010,20,2011-02-11,2692,55,10,10,8,114,197,0.07,867,1628,45,8,15,64,1495,100,18,25,72,1609,1010,216,216,216,216,990.0,972.9,0.58,0.24,989.2,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,121.0,20325
2010,21,2011-02-18,3422,55,10,10,8,114,197,0.06,867,2357,45,8,15,72,2217,100,18,25,80,2331,1010,216,216,216,216,990.0,974.5,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.7,26.7,26.7,26.7,106.8,17936
2010,22,2011-02-25,3778,60,11,13,13,148,247,0.07,867,2663,39,6,12,66,2539,100,18,25,80,2688,1010,216,216,216,216,990.0,975.2,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,100.3,16858
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,867,2616,32,4,8,59,2513,100,18,25,80,2708,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,100.0,16798
2010,24,2011-03-11,3808,59,11,12,13,144,239,0.06,867,2701,41,7,13,67,2573,100,18,25,80,2717,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,25.0,25.0,25.0,25.0,99.8,16773
2010,25,2011-03-18,3841,59,11,12,13,144,239,0.06,867,2734,41,6,13,67,2606,100,18,25,80,2750,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.3,16676
2010,26,2011-03-25,3914,59,11,12,13,144,239,0.06,867,2807,41,7,13,67,2679,100,18,25,80,2823,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,24.5,24.5,24.5,24.5,98.0,16468
2010,27,2011-04-01,4010,70,14,18,25,168,295,0.07,867,2848,30,4,7,55,2752,100,18,25,80,2920,1010,216,216,216,216,990.0,975.6,0.58,0.24,989.2,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,96.4,16194
2010,28,2011-04-08,4148,70,14,18,25,168,295,0.07,867,2985,30,4,7,55,2889,100,18,25,80,3057,1010,216,216,216,216,990.0,975.9,0.58,0.24,989.2,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,23.5,23.5,23.5,23.5,94.1,15811
2010,29,2011-04-15,4330,70,14,18,25,168,295,0.07,867,3167,30,4,7,55,3071,100,18,25,80,3239,1010,216,216,216,216,990.0,976.2,0.58,0.24,989.2,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,22.8,22.8,22.8,22.8,91.2,15318
2010,30,2011-04-22,4291,70,14,18,25,168,295,0.07,867,3128,30,4,7,55,3032,100,18,25,80,3200,1010,216,216,216,216,990.0,976.1,0.58,0.24,989.2,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,23.0,23.0,23.0,23.0,91.8,15423
2010,31,2011-04-29,4117,70,14,18,24,200,327,0.08,867,2922,29,3,7,55,2826,100,18,25,80,3026,1010,216,216,216,216,990.0,975.8,0.58,0.24,989.2,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,94.6,15897
2010,32,2011-05-06,3947,71,14,18,24,213,340,0.09,867,2739,29,4,7,56,2643,100,18,25,80,2856,1010,216,216,216,216,990.0,975.5,0.58,0.24,989.2,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,24.4,24.4,24.4,24.4,97.5,16373
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,867,2413,29,4,7,56,2317,100,18,25,80,2530,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,103.2,17329
2010,34,2011-05-20,3197,71,14,18,24,213,340,0.11,867,1989,28,4,7,56,1893,100,18,25,80,2106,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.7,27.7,27.7,27.7,111.0,18639
2010,35,2011-05-27,2777,69,13,17,22,203,326,0.12,867,1583,30,4,7,58,1482,100,18,25,80,1686,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,119.2,20026
2010,36,2011-06-03,2364,67,13,15,17,181,293,0.12,867,1203,32,4,9,62,1093,100,18,25,79,1274,1010,216,216,216,216,990.0,972.1,0.58,0.24,989.2,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,127.9,21486
2010,37,2011-06-10,2029,67,13,15,17,181,293,0.14,867,869,33,5,10,50,770,100,18,25,67,951,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,135.4,22740
2010,38,2011-06-17,1666,67,13,15,17,181,293,0.18,867,505,33,5,10,29,427,100,18,25,46,608,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,143.9,24177
2010,39,2011-06-24,1347,67,13,15,17,181,293,0.22,867,186,28,4,8,10,134,95,17,23,27,315,1003,216,216,216,216,990.0,969.1,0.57,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25498
2010,40,2011-07-01,1134,63,12,13,13,155,256,0.23,852,25,6,1,1,1,15,69,13,14,14,170,949,213,213,213,213,990.0,968.3,0.52,0.23,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,156.2,26237
2010,41,2011-07-08,970,63,12,13,13,155,256,0.26,714,0,0,0,0,0,0,63,12,13,13,155,802,186,186,186,181,990.0,967.7,0.39,0.15,989.5,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,35.7,35.7,35.7,34.8,137.0,23022
2010,42,2011-07-15,813,63,12,13,13,155,256,0.32,557,0,0,0,0,0,0,63,12,13,13,155,645,185,185,185,0,990.0,967.1,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.0,18644
2010,43,2011-07-22,686,63,12,13,13,155,256,0.37,430,0,0,0,0,0,0,63,12,13,13,155,518,172,172,150,0,990.0,966.5,0.22,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,35.3,35.3,30.5,0.0,88.1,14803
2010,44,2011-07-29,604,60,10,11,9,133,225,0.37,379,0,0,0,0,0,0,60,10,11,9,133,461,189,189,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13300
2010,45,2011-08-05,546,58,10,10,7,117,202,0.37,344,0,0,0,0,0,0,58,10,10,7,117,422,172,172,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,73.0,12261
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10519
2010,47,2011-08-19,460,55,9,8,6,109,189,0.41,271,0,0,0,0,0,0,55,9,8,6,109,344,135,135,0,0,990.0,965.5,0.16,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9604
2010,48,2011-08-26,427,52,8,7,5,102,177,0.41,250,0,0,0,0,0,0,52,8,7,5,102,319,125,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.4,26.4,0.0,0.0,52.8,8867
2010,49,2011-09-02,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,27.2,27.2,0.0,0.0,54.3,9125
2010,50,2011-09-09,365,46,7,6,4,75,138,0.38,227,0,0,0,0,0,0,46,7,6,4,75,286,144,116,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,31.3,24.7,0.0,0.0,49.0,8224
2010,51,2011-09-16,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7568
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
2010,53,2011-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,855
2011,1,2011-10-01,292,41,6,4,3,56,110,0.38,182,0,0,0,0,0,0,41,6,4,3,56,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6780
2011,2,2011-10-08,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6611
2011,3,2011-10-15,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6288
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5293
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
2011,6,2011-11-05,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5763
2011,7,2011-11-12,304,40,6,4,3,53,106,0.35,198,0,0,0,0,0,0,40,6,4,3,53,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
2011,8,2011-11-19,316,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,194,111,0,0,990.0,964.9,0.13,0.01,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,43.2,23.6,0.0,0.0,46.5,7819
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,308,128,128,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9237
2011,10,2011-12-03,428,42,7,5,3,61,118,0.28,310,0,0,0,0,0,0,42,7,5,3,61,364,155,155,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.9,11236
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13053
2011,12,2011-12-17,541,42,7,5,3,61,118,0.22,423,0,0,0,0,0,0,42,7,5,3,61,477,190,190,146,0,990.0,965.9,0.2,0.05,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.5,40.5,30.7,0.0,89.7,15077
2011,13,2011-12-24,576,42,7,5,3,61,118,0.2,458,0,0,0,0,0,0,42,7,5,3,61,512,152,152,152,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,0.0,0.93,0.93,0.93,0.0,31.9,31.9,31.9,0.0,95.6,16057
2011,14,2011-12-31,644,45,7,5,3,73,136,0.21,508,0,0,0,0,0,0,45,7,5,3,73,566,169,169,169,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,105.0,17639
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,596,0,0,0,0,0,0,46,7,6,4,76,655,198,198,198,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20224
2011,16,2012-01-14,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,184,184,184,179,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,36.3,36.3,36.3,35.3,139.2,23388
2011,17,2012-01-21,958,46,7,6,4,76,139,0.15,816,3,1,0,0,0,1,47,7,6,4,77,876,204,204,204,204,990.0,967.7,0.46,0.2,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.7,26149
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,867,76,24,3,3,2,42,71,11,9,6,126,960,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.5,26623
2011,19,2012-02-04,1265,49,8,7,5,93,162,0.13,867,235,48,9,10,7,159,97,17,17,12,252,999,216,216,216,216,990.0,968.8,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.9,25850
2011,20,2012-02-11,1590,49,8,7,5,93,162,0.1,867,560,51,10,17,17,464,100,18,24,22,557,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,145.7,24485
2011,21,2012-02-18,1816,49,8,7,5,93,162,0.09,867,787,51,10,18,24,683,100,18,25,29,776,1010,216,216,216,216,990.0,970.6,0.58,0.24,989.2,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,140.3,23571
2011,22,2012-02-25,1945,51,8,8,7,107,184,0.09,867,893,48,9,16,33,786,100,18,25,40,893,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.3,23066
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,867,983,41,7,13,53,869,100,18,25,66,1013,1010,216,216,216,216,990.0,971.4,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.5,33.5,33.5,33.5,134.0,22505
2011,24,2012-03-10,2268,50,9,9,9,112,191,0.08,867,1209,49,8,15,60,1075,100,18,25,69,1187,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,130.0,21836
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,867,1390,51,9,16,68,1246,100,18,25,77,1353,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.2,21204
2011,26,2012-03-24,2610,49,9,9,9,107,183,0.07,867,1559,51,9,16,71,1412,100,18,25,80,1519,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.6,20602
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,867,1689,46,5,11,62,1563,100,18,25,80,1678,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,119.4,20050
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,867,1900,46,5,11,61,1777,100,18,25,80,1894,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.0,19324
2011,29,2012-04-14,3303,54,13,14,19,117,217,0.07,867,2218,46,4,11,61,2095,100,18,25,80,2212,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,27.2,27.2,27.2,27.2,108.9,18301
2011,30,2012-04-21,3530,70,14,18,25,168,295,0.08,867,2367,30,4,7,55,2271,100,18,25,80,2439,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.8,17598
2011,31,2012-04-28,3460,67,14,17,23,187,309,0.09,867,2282,32,4,7,56,2182,100,18,25,80,2369,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,106.0,17810
2011,32,2012-05-05,3179,65,14,17,23,202,321,0.1,867,1991,35,4,8,57,1887,100,18,25,80,2089,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.3,18692
2011,33,2012-05-12,2838,65,14,17,23,202,321,0.11,867,1649,35,4,8,57,1545,100,18,25,80,1747,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,118.0,19819
2011,34,2012-05-19,2512,65,14,17,23,202,321,0.13,867,1323,35,4,8,57,1219,100,18,25,80,1421,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.7,20951
2011,35,2012-05-26,2207,64,13,16,22,195,311,0.14,867,1028,35,4,8,57,922,100,18,25,79,1117,1010,216,216,216,216,990.0,971.7,0.58,0.24,989.2,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,131.3,22064
2011,36,2012-06-02,1908,62,12,14,16,153,257,0.14,867,783,38,6,11,48,679,100,18,25,64,832,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.2,23211
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,867,422,38,6,11,26,341,100,18,25,42,494,1010,216,216,216,216,990.0,969.8,0.58,0.24,989.2,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.8,24660
2011,38,2012-06-16,1225,62,12,14,16,153,257,0.21,867,100,20,3,5,6,64,82,15,19,22,217,985,216,216,216,216,990.0,968.7,0.56,0.24,989.2,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26035
2011,39,2012-06-23,1004,62,12,14,16,153,257,0.26,747,0,0,0,0,0,0,62,12,14,16,153,835,194,194,194,191,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,37.0,37.0,37.0,36.2,141.9,23837
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,556,0,0,0,0,0,0,58,11,11,11,138,637,185,185,185,0,990.0,967.0,0.29,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,37.1,37.1,37.1,0.0,111.3,18698
2011,41,2012-07-07,650,58,11,11,11,136,227,0.35,423,0,0,0,0,0,0,58,11,11,11,136,503,178,178,152,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,37.0,37.0,31.1,0.0,87.2,14657
2011,42,2012-07-14,563,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11923
2011,43,2012-07-21,513,50,10,9,9,108,186,0.36,327,0,0,0,0,0,0,50,10,9,9,108,396,163,163,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11697
2011,44,2012-07-28,467,48,9,7,7,99,172,0.37,294,0,0,0,0,0,0,48,9,7,7,99,360,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,31.3,31.3,0.0,0.0,62.7,10531
2011,45,2012-08-04,440,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10255
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9259
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,160,117,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,34.9,24.9,0.0,0.0,45.5,7651
2011,48,2012-08-25,351,54,9,8,6,107,184,0.52,167,0,0,0,0,0,0,54,9,8,6,107,238,167,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6192
2011,49,2012-09-01,328,40,6,4,3,65,118,0.36,210,0,0,0,0,0,0,40,6,4,3,65,260,162,110,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.91,0.0,0.0,35.7,23.4,0.0,0.0,45.8,7689
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6919
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6091
2011,52,2012-09-22,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
2011,53,2012-09-29,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,1408
2012,1,2012-10-01,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5575
2012,2,2012-10-08,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5507
2012,3,2012-10-15,234,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5068
2012,4,2012-10-22,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4735
2012,5,2012-10-29,235,36,5,3,2,48,94,0.4,140,0,0,0,0,0,0,36,5,3,2,48,185,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5192
2012,6,2012-11-05,261,36,5,3,2,47,94,0.36,166,0,0,0,0,0,0,36,5,3,2,47,211,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6248
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,178,112,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,39.5,23.9,0.0,0.0,43.0,7217
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,178,112,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.8,0.0,0.0,0.94,0.91,0.0,0.0,39.4,23.9,0.0,0.0,46.3,7772
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,230,0,0,0,0,0,0,40,6,4,3,55,281,115,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.1,8244
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,133,133,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.1,9594
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,323,0,0,0,0,0,0,42,7,5,3,61,377,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,69.7,11709
2012,12,2012-12-17,527,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,194,194,147,0,990.0,965.8,0.2,0.05,989.8,23.7,23.7,23.6,0.0,0.94,0.94,0.93,0.0,41.3,41.3,30.9,0.0,87.0,14615
2012,13,2012-12-24,659,42,7,5,3,61,118,0.18,541,0,0,0,0,0,0,42,7,5,3,61,595,180,180,180,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,37.0,37.0,37.0,0.0,111.1,18668
2012,14,2012-12-31,788,45,7,5,3,73,136,0.17,652,0,0,0,0,0,0,45,7,5,3,73,710,192,192,192,172,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,34.0,130.2,21868
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,792,0,0,0,0,0,0,47,7,6,4,78,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.5,25626
2012,16,2013-01-14,1077,49,8,7,5,81,150,0.14,863,63,20,3,2,2,34,69,11,9,7,115,954,215,215,215,215,990.0,968.1,0.53,0.24,989.2,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26638
2012,17,2013-01-21,1496,49,8,7,5,81,150,0.1,867,478,51,9,15,15,386,100,17,22,20,467,1008,216,216,216,216,990.0,969.6,0.58,0.24,989.2,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,148.1,24885
2012,18,2013-01-28,2305,51,8,8,6,95,170,0.07,867,1268,48,9,16,46,1146,100,18,25,53,1242,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,129.2,21710
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,867,1695,44,8,15,68,1558,100,18,25,76,1672,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.6,20084
2012,20,2013-02-11,3175,55,10,10,8,114,197,0.06,867,2110,45,8,15,72,1970,100,18,25,80,2084,1010,216,216,216,216,990.0,974.0,0.58,0.24,989.2,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,27.8,27.8,27.8,27.8,111.4,18708
2012,21,2013-02-18,3489,55,10,10,8,114,197,0.06,867,2424,45,8,15,72,2284,100,18,25,80,2398,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.4,26.4,26.4,26.4,105.5,17721
2012,22,2013-02-25,3534,60,11,13,13,148,247,0.07,867,2419,39,6,11,66,2294,100,18,25,80,2443,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.7,17585
2012,23,2013-03-04,3590,68,14,17,21,195,315,0.09,867,2407,32,4,8,59,2304,100,18,25,80,2499,1010,216,216,216,216,990.0,974.8,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.7,17416
2012,24,2013-03-11,3511,59,11,12,13,144,239,0.07,867,2404,41,7,13,67,2276,100,18,25,80,2420,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.3,26.3,26.3,26.3,105.1,17654
2012,25,2013-03-18,3247,59,11,12,13,144,239,0.07,867,2140,41,7,13,67,2012,100,18,25,80,2156,1010,216,216,216,216,990.0,974.1,0.58,0.24,989.2,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,27.5,27.5,27.5,27.5,110.0,18476
2012,26,2013-03-25,3106,59,11,12,13,144,239,0.08,867,1999,40,7,13,67,1871,100,18,25,80,2015,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,28.2,28.2,28.2,28.2,112.7,18928
2012,27,2013-04-01,3006,54,13,14,19,117,217,0.07,867,1922,45,4,11,61,1799,100,18,25,80,1916,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.7,28.7,28.7,28.7,114.6,19252
2012,28,2013-04-08,3014,54,13,14,19,117,217,0.07,867,1929,46,4,11,61,1806,100,18,25,80,1923,1010,216,216,216,216,990.0,973.6,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.6,28.6,28.6,28.6,114.5,19229
2012,29,2013-04-15,3079,54,13,14,19,117,217,0.07,867,1994,45,4,11,61,1871,100,18,25,80,1988,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,113.2,19014
2012,30,2013-04-22,3044,54,13,14,19,117,217,0.07,867,1959,46,4,11,61,1836,100,18,25,80,1953,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,113.9,19130
2012,31,2013-04-29,2863,54,13,13,17,160,259,0.09,867,1736,45,5,11,62,1612,100,18,25,80,1773,1010,216,216,216,216,990.0,973.3,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,117.5,19731
2012,32,2013-05-06,2586,55,13,13,17,178,276,0.11,867,1442,45,5,12,63,1317,100,18,25,80,1495,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,123.1,20688
2012,33,2013-05-13,2274,55,13,13,17,178,276,0.12,867,1130,45,5,12,62,1005,100,18,25,79,1183,1010,216,216,216,216,990.0,971.9,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.5,32.5,32.5,32.5,129.9,21816
2012,34,2013-05-20,1984,55,13,13,17,178,276,0.14,867,840,45,5,12,51,726,100,18,25,68,904,1010,216,216,216,216,990.0,971.1,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,136.4,22915
2012,35,2013-05-27,1621,54,12,12,15,161,257,0.16,867,496,45,5,12,30,402,100,18,25,46,564,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,145.0,24357
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,867,199,35,5,8,12,137,88,17,20,25,257,994,216,216,216,216,990.0,968.8,0.56,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25807
2012,37,2013-06-10,1011,53,12,12,13,120,210,0.21,799,1,0,0,0,0,0,53,12,12,13,120,877,199,199,199,199,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.1,25390
2012,38,2013-06-17,862,53,12,12,13,120,210,0.24,652,0,0,0,0,0,0,53,12,12,13,120,729,192,192,192,174,990.0,967.3,0.34,0.13,989.5,22.0,22.0,22.0,21.8,0.94,0.94,0.94,0.94,37.9,37.9,37.9,34.0,128.2,21545
2012,39,2013-06-24,717,53,12,12,13,120,210,0.29,507,0,0,0,0,0,0,53,12,12,13,120,584,169,169,169,0,990.0,966.7,0.26,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,34.3,34.3,34.3,0.0,102.9,17294
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,186,186,149,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,38.9,38.9,30.8,0.0,86.7,14566
2012,41,2013-07-08,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12325
2012,42,2013-07-15,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10225
2012,43,2013-07-22,425,50,10,9,9,108,186,0.44,239,0,0,0,0,0,0,50,10,9,9,108,308,119,119,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.2,25.2,0.0,0.0,50.3,8453
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,119,119,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,25.1,25.1,0.0,0.0,50.2,8440
2012,45,2013-08-05,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,112,112,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,23.8,23.8,0.0,0.0,47.6,7997
2012,46,2013-08-12,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7361
2012,47,2013-08-19,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6020
2012,49,2013-09-02,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6440
2012,50,2013-09-09,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5628
2012,51,2013-09-16,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4511
2012,53,2013-09-30,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,605
2013,1,2013-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4937
2013,2,2013-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4249
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3780
2013,4,2013-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3630
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,171,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4877
2013,6,2013-11-05,224,30,4,2,2,32,70,0.32,153,0,0,0,0,0,0,30,4,2,2,32,189,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5685
2013,7,2013-11-12,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
2013,8,2013-11-19,267,36,5,3,2,47,93,0.35,174,0,0,0,0,0,0,36,5,3,2,47,218,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6497
2013,9,2013-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,163,119,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,35.9,25.5,0.0,0.0,46.8,7863
2013,10,2013-12-03,404,38,5,4,3,54,104,0.26,300,0,0,0,0,0,0,38,5,4,3,54,347,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.4,32.4,0.0,0.0,64.7,10869
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,342,0,0,0,0,0,0,41,6,4,3,60,395,171,171,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12382
2013,12,2013-12-17,579,42,7,5,3,61,118,0.21,461,0,0,0,0,0,0,42,7,5,3,61,515,190,190,185,0,990.0,966.0,0.22,0.07,989.7,23.4,23.4,22.9,0.0,0.94,0.94,0.94,0.0,40.0,40.0,38.0,0.0,96.4,16189
2013,13,2013-12-24,755,42,7,5,3,61,118,0.16,637,0,0,0,0,0,0,42,7,5,3,61,691,196,196,196,167,990.0,966.8,0.32,0.12,989.6,22.5,22.5,22.5,22.4,0.94,0.94,0.94,0.94,39.5,39.5,39.5,33.4,127.9,21491
2013,14,2013-12-31,784,48,7,6,4,78,145,0.19,639,0,0,0,0,0,0,48,7,6,4,78,701,189,189,189,167,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.93,37.7,37.7,37.7,33.1,127.4,21406
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,586,0,0,0,0,0,0,47,7,6,4,78,648,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.5,39.5,39.5,0.0,118.6,19933
2013,16,2014-01-14,760,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,191,191,191,164,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.4,0.94,0.94,0.94,0.93,38.4,38.4,38.4,32.5,124.4,20906
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,177,177,177,177,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.94,0.94,0.94,0.94,35.0,35.0,35.0,35.0,139.9,23500
2013,18,2014-01-28,1009,47,7,6,4,83,148,0.15,846,14,4,0,0,0,8,51,8,7,4,91,913,211,211,211,211,990.0,967.9,0.49,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26669
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,867,124,37,6,5,3,71,86,14,12,8,164,980,216,216,216,216,990.0,968.4,0.55,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.8,26341
2013,20,2014-02-11,1346,49,8,7,5,93,162,0.12,867,316,51,9,13,9,232,100,17,20,14,325,1006,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25501
2013,21,2014-02-18,1616,49,8,7,5,93,162,0.1,867,586,51,10,18,18,489,100,18,25,23,582,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.1,24377
2013,22,2014-02-25,1948,53,9,9,8,114,195,0.1,867,885,46,8,15,36,778,100,18,25,44,892,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.2,23054
2013,23,2014-03-04,2077,59,11,12,13,144,239,0.12,867,970,40,7,13,52,857,100,18,25,65,1001,1010,216,216,216,216,990.0,971.3,0.58,0.24,989.2,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,134.3,22554
2013,24,2014-03-11,2156,49,9,9,9,107,183,0.08,867,1106,51,9,16,54,975,100,18,25,63,1082,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,33.1,33.1,33.1,33.1,132.5,22254
2013,25,2014-03-18,2423,49,9,9,9,107,183,0.08,867,1372,51,8,16,66,1230,100,18,25,75,1337,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.7,31.7,31.7,31.7,126.6,21272
2013,26,2014-03-25,2954,49,9,9,9,107,183,0.06,867,1903,51,9,16,71,1756,100,18,25,80,1863,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.7,19437
2013,27,2014-04-01,3504,54,13,14,19,117,217,0.06,867,2420,46,5,11,61,2297,100,18,25,80,2414,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,26.3,26.3,26.3,26.3,105.2,17676
2013,28,2014-04-08,3527,63,13,16,22,146,261,0.07,867,2398,36,4,8,57,2290,100,18,25,80,2436,1010,216,216,216,216,990.0,974.7,0.58,0.24,989.2,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,26.2,26.2,26.2,26.2,104.8,17606
2013,29,2014-04-15,3451,70,14,18,25,168,295,0.09,867,2289,30,4,7,55,2193,100,18,25,80,2361,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.5,26.5,26.5,26.5,106.2,17837
2013,30,2014-04-22,3358,70,14,18,25,168,295,0.09,867,2195,30,4,7,55,2099,100,18,25,80,2267,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.0,27.0,27.0,27.0,107.9,18127
2013,31,2014-04-29,3378,66,14,17,23,192,313,0.09,867,2197,33,4,7,56,2095,100,18,25,80,2288,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.9,26.9,26.9,26.9,107.5,18062
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,867,2255,35,4,8,57,2151,100,18,25,80,2353,1010,216,216,216,216,990.0,974.6,0.58,0.24,989.2,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,26.6,26.6,26.6,26.6,106.3,17860
2013,33,2014-05-13,3335,65,14,17,23,202,321,0.1,867,2146,35,4,7,57,2042,100,18,25,80,2244,1010,216,216,216,216,990.0,974.3,0.58,0.24,989.2,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,27.1,27.1,27.1,27.1,108.3,18200
2013,34,2014-05-20,3065,70,14,17,23,211,337,0.11,867,1860,29,4,7,56,1763,100,18,25,80,1974,1010,216,216,216,216,990.0,973.8,0.58,0.24,989.2,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,113.5,19063
2013,35,2014-05-27,2757,69,13,17,22,203,326,0.12,867,1562,30,4,7,58,1462,100,18,25,80,1666,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.6,20095
2013,36,2014-06-03,2454,67,13,15,17,181,293,0.12,867,1294,33,5,9,63,1183,100,18,25,80,1364,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,31.5,31.5,31.5,31.5,125.9,21157
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,867,1015,33,5,10,58,908,100,18,25,75,1089,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.0,22182
2013,38,2014-06-17,1916,67,13,15,17,181,293,0.15,867,755,32,4,10,43,663,100,18,25,60,844,1010,216,216,216,216,990.0,970.9,0.58,0.24,989.2,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,138.0,23181
2013,39,2014-06-24,1581,67,13,15,17,181,293,0.19,867,420,33,5,10,24,348,100,18,25,41,529,1010,216,216,216,216,990.0,969.9,0.58,0.24,989.2,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,146.0,24520
2013,40,2014-07-01,1286,63,12,13,13,155,256,0.2,867,162,29,5,7,8,111,92,17,20,21,266,998,216,216,216,216,990.0,968.9,0.57,0.24,989.2,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.4,25762
2013,41,2014-07-08,1081,63,12,13,13,155,256,0.24,820,5,1,0,0,0,3,64,12,13,13,158,909,205,205,205,205,990.0,968.1,0.49,0.21,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,152.4,25596
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,185,185,185,171,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,21.7,0.94,0.94,0.94,0.94,36.3,36.3,36.3,33.1,123.1,20688
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,469,0,0,0,0,0,0,63,12,13,13,155,557,166,166,159,0,990.0,966.7,0.24,0.06,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,33.8,33.8,32.3,0.0,95.4,16019
2013,44,2014-07-29,610,60,10,11,9,133,225,0.37,385,0,0,0,0,0,0,60,10,11,9,133,467,192,192,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13488
2013,45,2014-08-05,535,57,9,9,6,115,199,0.37,336,0,0,0,0,0,0,57,9,9,6,115,413,168,168,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11978
2013,46,2014-08-12,476,54,9,8,6,107,184,0.39,292,0,0,0,0,0,0,54,9,8,6,107,363,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10449
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9099
2013,48,2014-08-26,404,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,296,128,114,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,27.3,24.2,0.0,0.0,48.0,8064
2013,49,2014-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,24.8,24.8,0.0,0.0,49.5,8321
2013,50,2014-09-09,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7552
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6618
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5806
2013,53,2014-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,787
2014,1,2014-10-01,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6251
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5259
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4902
2014,4,2014-10-22,240,41,6,4,3,56,110,0.46,130,0,0,0,0,0,0,41,6,4,3,56,181,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4781
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,137,0,0,0,0,0,0,40,6,4,3,54,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5049
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,142,0,0,0,0,0,0,39,5,3,2,52,191,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5256
2014,7,2014-11-12,260,36,5,3,2,47,93,0.36,167,0,0,0,0,0,0,36,5,3,2,47,211,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6280
2014,8,2014-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7106
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,204,0,0,0,0,0,0,36,5,3,2,49,249,204,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7673
2014,10,2014-12-03,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,119,119,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,25.5,25.5,0.0,0.0,51.0,8564
2014,11,2014-12-10,365,38,5,4,3,54,104,0.28,261,0,0,0,0,0,0,38,5,4,3,54,308,130,130,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9368
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10830
2014,13,2014-12-24,458,38,5,4,3,54,104,0.23,354,0,0,0,0,0,0,38,5,4,3,54,401,177,177,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,38.1,38.1,0.0,0.0,76.2,12796
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,373,0,0,0,0,0,0,40,5,4,3,64,424,186,186,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,40.0,40.0,0.0,0.0,79.9,13428
2014,15,2015-01-07,547,41,6,4,3,66,120,0.22,427,0,0,0,0,0,0,41,6,4,3,66,478,192,192,146,0,990.0,965.9,0.2,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,40.9,40.9,30.6,0.0,90.5,15202
2014,16,2015-01-14,592,41,6,4,3,66,120,0.2,472,0,0,0,0,0,0,41,6,4,3,66,523,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,32.8,32.8,32.8,0.0,98.5,16545
2014,17,2015-01-21,679,41,6,4,3,66,120,0.18,559,0,0,0,0,0,0,41,6,4,3,66,610,186,186,186,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.2,38.2,38.2,0.0,114.6,19255
2014,18,2015-01-28,734,41,6,4,3,71,127,0.17,607,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20655
2014,19,2015-02-04,784,43,7,5,4,78,137,0.17,647,0,0,0,0,0,0,43,7,5,4,78,702,192,192,192,164,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,22.4,0.94,0.94,0.94,0.93,38.2,38.2,38.2,32.6,128.7,21623
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,176,176,176,176,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.94,0.94,0.94,0.94,34.8,34.8,34.8,34.8,139.2,23392
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,201,201,201,201,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.5,25961
2014,22,2015-02-25,1019,45,7,6,6,90,156,0.15,856,6,1,0,0,0,3,47,8,6,6,94,918,214,214,214,214,990.0,967.9,0.5,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26898
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,867,45,12,2,2,2,26,61,11,11,11,133,951,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26616
2014,24,2015-03-11,1136,41,8,7,6,67,129,0.11,867,139,44,8,7,6,72,85,16,14,12,139,984,216,216,216,216,990.0,968.3,0.56,0.24,989.2,20.5,20.5,20.5,20.5,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.2,26414
2014,25,2015-03-18,1161,41,8,7,6,67,129,0.11,867,165,51,9,8,7,86,92,17,15,13,153,994,216,216,216,216,990.0,968.4,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26293
2014,26,2015-03-25,1246,41,8,7,6,67,129,0.1,867,249,59,10,13,11,155,100,18,20,17,222,1006,216,216,216,216,990.0,968.7,0.58,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25922
2014,27,2015-04-01,1314,45,11,10,10,72,148,0.11,867,298,55,7,15,20,201,100,18,25,30,273,1010,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.6,25630
2014,28,2015-04-08,1346,45,11,10,10,72,148,0.11,867,331,55,7,15,22,231,100,18,25,32,303,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25492
2014,29,2015-04-15,1348,45,11,10,10,72,148,0.11,867,333,55,7,15,22,233,100,18,25,32,305,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25484
2014,30,2015-04-22,1311,45,11,10,10,72,148,0.11,867,295,55,7,15,19,198,100,18,25,29,270,1010,216,216,216,216,990.0,969.0,0.58,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.6,25641
2014,31,2015-04-29,1338,46,10,10,10,102,179,0.13,867,291,53,7,14,16,199,100,18,24,26,301,1010,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.0,25527
2014,32,2015-05-06,1405,47,10,10,10,115,192,0.14,867,345,53,8,15,18,251,100,18,25,28,366,1010,216,216,216,216,990.0,969.3,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.3,25247
2014,33,2015-05-13,1451,47,10,10,10,115,192,0.13,867,392,53,8,15,20,295,100,18,25,30,410,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25054
2014,34,2015-05-20,1452,47,10,10,10,115,192,0.13,867,392,52,8,15,20,296,100,18,25,30,411,1010,216,216,216,216,990.0,969.5,0.58,0.24,989.2,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25052
2014,35,2015-05-27,1371,46,10,9,9,107,183,0.13,867,320,53,8,15,17,226,100,18,25,26,333,1010,216,216,216,216,990.0,969.2,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25390
