WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2014,36,2015-06-03,1257,45,10,9,9,88,161,0.13,867,229,53,8,12,12,142,98,18,21,21,230,1005,216,216,216,216,990.0,968.8,0.58,0.24,989.2,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25873
2014,37,2015-06-10,1128,51,11,11,12,115,203,0.18,867,57,15,3,3,3,32,67,14,14,15,148,964,216,216,216,216,990.0,968.3,0.54,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.8,26512
2014,38,2015-06-17,959,53,12,12,13,120,210,0.22,749,0,0,0,0,0,0,53,12,12,13,120,826,195,195,195,191,990.0,967.7,0.41,0.17,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,37.5,37.5,37.5,36.6,143.8,24163
2014,39,2015-06-24,747,53,12,12,13,120,210,0.28,537,0,0,0,0,0,0,53,12,12,13,120,614,179,179,179,0,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,36.1,36.1,36.1,0.0,108.3,18195
2014,40,2015-07-01,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,188,188,152,0,990.0,966.2,0.21,0.05,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,39.3,39.3,31.3,0.0,87.6,14713
2014,41,2015-07-08,528,50,10,9,9,108,186,0.35,342,0,0,0,0,0,0,50,10,9,9,108,411,171,171,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12197
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,29.4,29.4,0.0,0.0,58.7,9862
2014,43,2015-07-22,428,50,10,9,9,108,186,0.43,242,0,0,0,0,0,0,50,10,9,9,108,311,121,121,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,25.6,25.6,0.0,0.0,51.1,8586
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,127,113,0,0,990.0,965.2,0.14,0.01,989.8,24.5,24.5,0.0,0.0,0.92,0.91,0.0,0.0,27.1,23.8,0.0,0.0,47.6,7992
2014,45,2015-08-05,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,179,110,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,39.3,23.2,0.0,0.0,46.0,7721
2014,46,2015-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
2014,47,2015-08-19,305,47,8,6,5,89,155,0.51,150,0,0,0,0,0,0,47,8,6,5,89,211,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,138,0,0,0,0,0,0,46,7,5,4,85,197,138,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5070
2014,49,2015-09-02,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5621
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,142,0,0,0,0,0,0,35,6,4,3,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5257
2014,51,2015-09-16,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5182
2014,52,2015-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
2014,53,2015-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,591
2015,1,2015-10-01,207,31,4,3,2,33,73,0.35,134,0,0,0,0,0,0,31,4,3,2,33,172,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4921
2015,2,2015-10-08,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4734
2015,3,2015-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4295
2015,4,2015-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4027
2015,5,2015-10-29,175,29,4,2,2,31,69,0.4,106,0,0,0,0,0,0,29,4,2,2,31,142,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3875
2015,6,2015-11-05,189,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4507
2015,7,2015-11-12,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
2015,8,2015-11-19,216,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5540
2015,9,2015-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,201,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6215
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6760
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,166,114,0,0,990.0,964.8,0.12,0.01,989.9,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,36.8,24.6,0.0,0.0,47.3,7947
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,254,0,0,0,0,0,0,28,4,3,2,29,290,127,127,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9180
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10281
2015,14,2015-12-31,408,29,5,3,2,33,73,0.18,334,0,0,0,0,0,0,29,5,3,2,33,372,167,167,0,0,990.0,965.3,0.17,0.04,989.8,24.3,24.3,0.0,0.0,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12203
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,369,0,0,0,0,0,0,31,5,4,2,38,409,184,184,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13367
2015,16,2016-01-14,494,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14516
2015,17,2016-01-21,538,34,5,4,3,45,91,0.17,447,0,0,0,0,0,0,34,5,4,3,45,490,179,179,154,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,23.6,0.0,0.94,0.94,0.93,0.0,38.1,38.1,32.3,0.0,94.6,15890
2015,18,2016-01-28,599,34,5,4,3,48,97,0.16,502,0,0,0,0,0,0,34,5,4,3,48,547,167,167,167,0,990.0,966.1,0.23,0.07,989.7,23.4,23.4,23.4,0.0,0.94,0.94,0.94,0.0,35.0,35.0,35.0,0.0,104.9,17626
2015,19,2016-02-04,675,36,6,5,4,54,105,0.16,570,0,0,0,0,0,0,36,6,5,4,54,617,190,190,190,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,38.9,38.9,38.9,0.0,116.8,19621
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,187,187,187,171,990.0,966.9,0.33,0.13,989.5,22.4,22.4,22.4,22.3,0.94,0.94,0.94,0.94,37.6,37.6,37.6,34.1,132.1,22196
2015,21,2016-02-18,939,40,6,5,4,67,123,0.13,806,9,2,0,0,0,5,42,7,5,4,73,862,201,201,201,201,990.0,967.6,0.44,0.2,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.2,25903
2015,22,2016-02-25,1304,44,7,6,5,86,150,0.12,867,286,48,8,9,11,208,93,16,15,16,294,993,216,216,216,216,990.0,968.9,0.56,0.24,989.2,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,153.0,25695
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,867,1074,51,9,16,52,946,100,18,25,61,1053,1010,216,216,216,216,990.0,971.5,0.58,0.24,989.2,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,133.2,22382
2015,24,2016-03-10,2489,57,10,11,12,138,231,0.09,867,1391,42,7,13,67,1260,100,18,25,79,1399,1010,216,216,216,216,990.0,972.4,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.3,31.3,31.3,31.3,125.2,21030
2015,25,2016-03-17,2609,54,10,10,11,128,215,0.08,867,1526,45,7,14,68,1390,100,18,25,80,1518,1010,216,216,216,216,990.0,972.7,0.58,0.24,989.2,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,122.7,20605
2015,26,2016-03-24,2657,49,9,9,9,107,183,0.07,867,1607,51,9,16,71,1460,100,18,25,80,1567,1010,216,216,216,216,990.0,972.8,0.58,0.24,989.2,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,121.6,20436
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,867,1734,46,5,11,62,1607,100,18,25,80,1723,1010,216,216,216,216,990.0,973.2,0.58,0.24,989.2,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,29.6,29.6,29.6,29.6,118.4,19898
2015,28,2016-04-07,2956,54,13,14,19,117,217,0.07,867,1872,45,5,10,61,1749,100,18,25,80,1866,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.9,28.9,28.9,28.9,115.6,19418
2015,29,2016-04-14,2967,54,13,14,19,117,217,0.07,867,1883,45,5,10,61,1760,100,18,25,80,1877,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.4,19382
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,867,1884,45,5,10,61,1761,100,18,25,80,1878,1010,216,216,216,216,990.0,973.5,0.58,0.24,989.2,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,28.8,28.8,28.8,28.8,115.3,19378
2015,31,2016-04-28,2893,54,13,13,17,151,250,0.09,867,1775,45,5,11,62,1651,100,18,25,80,1803,1010,216,216,216,216,990.0,973.4,0.58,0.24,989.2,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,29.2,29.2,29.2,29.2,116.8,19628
2015,32,2016-05-05,2741,56,13,13,17,181,282,0.1,867,1590,43,4,11,62,1468,100,18,25,80,1650,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,119.9,20149
2015,33,2016-05-12,2507,65,14,17,23,202,321,0.13,867,1318,35,4,8,57,1214,100,18,25,80,1416,1010,216,216,216,216,990.0,972.5,0.58,0.24,989.2,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,124.8,20968
2015,34,2016-05-19,2252,65,14,17,23,202,321,0.14,867,1063,34,4,8,57,959,100,18,25,80,1161,1010,216,216,216,216,990.0,971.8,0.58,0.24,989.2,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,130.3,21897
2015,35,2016-05-26,2007,64,13,16,22,195,311,0.16,867,828,35,4,8,55,724,100,18,25,77,919,1010,216,216,216,216,990.0,971.2,0.58,0.24,989.2,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,135.9,22825
2015,36,2016-06-02,1668,62,12,14,16,153,257,0.15,867,543,38,5,11,33,454,100,18,25,49,607,1010,216,216,216,216,990.0,970.1,0.58,0.24,989.2,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,143.9,24168
2015,37,2016-06-09,1355,55,12,12,13,129,223,0.16,867,264,42,6,11,16,187,98,18,23,30,317,1007,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.6,25461
2015,38,2016-06-16,1083,53,12,12,13,120,210,0.19,836,37,9,2,2,2,21,62,14,14,15,141,926,209,209,209,209,990.0,968.1,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25941
2015,39,2016-06-23,834,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,183,183,183,173,990.0,967.2,0.33,0.12,989.6,22.2,22.2,22.2,21.8,0.94,0.94,0.94,0.94,36.3,36.3,36.3,33.8,123.4,20738
2015,40,2016-06-30,648,50,10,9,9,109,189,0.29,458,0,0,0,0,0,0,50,10,9,9,109,529,182,182,165,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.94,0.0,37.7,37.7,33.8,0.0,94.8,15925
2015,41,2016-07-07,531,50,10,9,9,108,186,0.35,345,0,0,0,0,0,0,50,10,9,9,108,414,172,172,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,36.6,36.6,0.0,0.0,73.2,12303
2015,42,2016-07-14,472,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10214
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,26.1,26.1,0.0,0.0,52.2,8766
2015,44,2016-07-28,396,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,289,141,114,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,30.4,24.1,0.0,0.0,47.7,8008
2015,45,2016-08-04,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,176,111,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,38.7,23.4,0.0,0.0,45.4,7621
2015,46,2016-08-11,339,47,8,6,5,89,155,0.46,184,0,0,0,0,0,0,47,8,6,5,89,245,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6807
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6573
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6547
2015,49,2016-09-01,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5716
2015,50,2016-09-08,249,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,193,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5444
2015,51,2016-09-15,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5319
2015,52,2016-09-22,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4835
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,1290
2016,1,2016-10-01,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4782
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4387
2016,3,2016-10-15,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4000
2016,4,2016-10-22,174,31,4,3,2,33,73,0.42,101,0,0,0,0,0,0,31,4,3,2,33,139,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3726
2016,5,2016-10-29,162,29,4,2,2,31,69,0.43,93,0,0,0,0,0,0,29,4,2,2,31,129,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3370
2016,6,2016-11-05,164,28,4,2,2,28,64,0.4,99,0,0,0,0,0,0,28,4,2,2,28,133,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3625
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5229
2016,8,2016-11-19,199,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
2016,9,2016-11-26,224,23,4,2,2,20,52,0.23,172,0,0,0,0,0,0,23,4,2,2,20,202,172,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6447
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,131,119,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,28.5,25.6,0.0,0.0,50.4,8474
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,248,0,0,0,0,0,0,30,4,3,2,34,286,124,124,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,26.7,26.7,0.0,0.0,53.4,8963
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11652
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,182,182,160,0,990.0,965.6,0.19,0.05,989.8,23.9,23.9,23.6,0.0,0.94,0.94,0.94,0.0,39.0,39.0,33.6,0.0,87.6,14710
2016,14,2016-12-31,502,43,6,5,3,70,130,0.26,372,0,0,0,0,0,0,43,6,5,3,70,428,175,175,155,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,23.4,0.0,0.94,0.94,0.93,0.0,37.3,37.3,32.1,0.0,79.3,13317
2016,15,2017-01-07,682,43,6,5,3,71,130,0.2,551,0,0,0,0,0,0,43,6,5,3,71,607,187,187,176,177,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.7,22.1,0.94,0.94,0.94,0.94,38.5,38.5,35.8,35.1,112.6,18923
2016,16,2017-01-14,978,41,6,4,3,66,120,0.12,846,12,4,0,0,0,6,45,6,4,3,72,902,211,211,211,211,990.0,967.7,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26813
2016,17,2017-01-21,1050,46,7,6,4,76,139,0.13,867,43,14,2,1,1,23,60,9,7,5,99,945,216,216,216,216,990.0,968.0,0.52,0.24,989.2,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.6,26818
2016,18,2017-01-28,1095,47,7,6,4,83,148,0.14,867,78,25,3,3,2,43,72,11,9,6,127,961,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26611
2016,19,2017-02-04,1105,49,8,7,5,93,162,0.15,867,75,22,3,3,2,43,71,11,10,7,136,961,216,216,216,216,990.0,968.2,0.53,0.24,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.2,26570
2016,20,2017-02-11,1175,49,8,7,5,93,162,0.14,867,145,41,7,6,4,85,90,15,13,9,178,987,216,216,216,216,990.0,968.5,0.56,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.2,26244
2016,21,2017-02-18,1342,49,8,7,5,93,162,0.12,867,312,51,10,13,9,228,100,18,20,14,321,1006,216,216,216,216,990.0,969.1,0.58,0.24,989.2,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25516
2016,22,2017-02-25,1514,49,8,7,6,99,171,0.11,867,475,51,9,16,18,379,100,18,24,25,478,1010,216,216,216,216,990.0,969.7,0.58,0.24,989.2,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24794
2016,23,2017-03-04,1608,49,9,9,9,107,183,0.11,867,557,51,9,16,27,453,100,18,25,36,560,1010,216,216,216,216,990.0,970.0,0.58,0.24,989.2,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,145.3,24410
2016,24,2017-03-11,1968,49,9,9,9,107,183,0.09,867,917,51,9,16,45,796,100,18,25,54,903,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,136.8,22985
2016,25,2017-03-18,2770,49,9,9,9,107,183,0.07,867,1719,51,9,16,69,1573,100,18,25,78,1680,1010,216,216,216,216,990.0,973.1,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,119.5,20076
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,867,2662,51,9,16,71,2515,100,18,25,80,2622,1010,216,216,216,216,990.0,975.1,0.58,0.24,989.2,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,101.5,17056
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,867,2686,30,3,7,55,2590,100,18,25,80,2758,1010,216,216,216,216,990.0,975.3,0.58,0.24,989.2,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,99.1,16654
2016,28,2017-04-08,3595,70,14,18,25,168,295,0.08,867,2432,30,3,7,55,2336,100,18,25,80,2504,1010,216,216,216,216,990.0,974.9,0.58,0.24,989.2,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,103.6,17402
2016,29,2017-04-15,3369,70,14,18,25,168,295,0.09,867,2206,30,4,7,55,2110,100,18,25,80,2278,1010,216,216,216,216,990.0,974.4,0.58,0.24,989.2,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,26.9,26.9,26.9,26.9,107.7,18094
2016,30,2017-04-22,3030,70,14,18,25,168,295,0.1,867,1867,30,4,7,55,1771,100,18,25,80,1939,1010,216,216,216,216,990.0,973.7,0.58,0.24,989.2,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,28.5,28.5,28.5,28.5,114.1,19176
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,867,1582,40,4,10,60,1466,100,18,25,80,1641,1010,216,216,216,216,990.0,973.0,0.58,0.24,989.2,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,120.1,20180
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,867,1293,45,5,12,63,1168,100,18,25,80,1346,1010,216,216,216,216,990.0,972.3,0.58,0.24,989.2,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,31.6,31.6,31.6,31.6,126.3,21221
2016,33,2017-05-13,2170,55,13,13,17,178,276,0.13,867,1027,45,5,12,61,903,100,18,25,78,1081,1010,216,216,216,216,990.0,971.6,0.58,0.24,989.2,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,132.2,22202
2016,34,2017-05-20,1955,55,13,13,17,178,276,0.14,867,811,45,5,12,50,699,100,18,25,67,877,1010,216,216,216,216,990.0,971.0,0.58,0.24,989.2,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,137.1,23025
2016,35,2017-05-27,1684,54,12,12,15,161,257,0.15,867,559,45,5,12,34,462,100,18,25,50,623,1010,216,216,216,216,990.0,970.2,0.58,0.24,989.2,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,35.9,35.9,35.9,35.9,143.5,24100
2016,36,2017-06-03,1424,53,12,12,13,120,210,0.15,867,347,47,5,13,21,259,100,18,25,34,379,1010,216,216,216,216,990.0,969.4,0.58,0.24,989.2,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25167
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,867,102,25,4,5,6,59,78,16,17,19,179,981,216,216,216,216,990.0,968.5,0.55,0.24,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26227
2016,38,2017-06-17,983,53,12,12,13,120,210,0.21,771,1,0,0,0,0,0,53,12,12,13,120,849,192,192,192,192,990.0,967.8,0.43,0.18,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,146.6,24627
2016,39,2017-06-24,750,53,12,12,13,120,210,0.28,540,0,0,0,0,0,0,53,12,12,13,120,617,180,180,180,0,990.0,966.8,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,36.3,36.3,36.3,0.0,108.8,18273
2016,40,2017-07-01,599,50,10,9,9,108,186,0.31,413,0,0,0,0,0,0,50,10,9,9,108,482,185,185,150,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,38.7,38.7,30.9,0.0,86.3,14501
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,68.5,11513
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,56.1,9422
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,128,113,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,27.2,23.9,0.0,0.0,47.7,8012
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,159,128,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,0.0,0.0,0.93,0.92,0.0,0.0,34.5,27.3,0.0,0.0,50.1,8422
2016,45,2017-08-05,345,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,115,115,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,24.5,24.5,0.0,0.0,49.0,8223
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7730
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6747
2016,48,2017-08-26,272,38,6,4,3,57,111,0.41,161,0,0,0,0,0,0,38,6,4,3,57,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6008
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
2016,50,2017-09-09,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5045
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
2016,52,2017-09-23,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4050
2016,53,2017-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,560
