WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,36,1934-06-03,1479,53,12,12,13,120,210,0.14,990,279,47,6,12,17,196,100,18,24,30,316,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28402
1933,37,1934-06-10,1197,53,12,12,13,120,210,0.18,952,34,8,1,1,2,19,61,13,13,15,139,1042,238,238,238,238,990.0,968.5,0.62,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.6,28990
1933,38,1934-06-17,1026,53,12,12,13,120,210,0.2,816,0,0,0,0,0,0,53,12,12,13,120,893,204,204,204,204,990.0,968.0,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.8,26000
1933,39,1934-06-24,859,53,12,12,13,120,210,0.25,649,0,0,0,0,0,0,53,12,12,13,120,726,216,216,216,0,990.0,967.3,0.34,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.7,21458
1933,40,1934-07-01,651,50,10,9,9,108,186,0.29,465,0,0,0,0,0,0,50,10,9,9,108,534,207,207,177,0,990.0,966.5,0.23,0.07,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,42.8,42.8,35.6,0.0,95.8,16094
1933,41,1934-07-08,544,50,10,9,9,108,186,0.34,358,0,0,0,0,0,0,50,10,9,9,108,427,179,179,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12629
1933,42,1934-07-15,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10365
1933,43,1934-07-22,440,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,161,129,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.4,27.1,0.0,0.0,53.8,9036
1933,44,1934-07-29,419,48,8,7,6,97,168,0.4,250,0,0,0,0,0,0,48,8,7,6,97,315,176,130,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.92,0.0,0.0,38.0,27.5,0.0,0.0,53.7,9022
1933,45,1934-08-05,395,47,8,6,5,89,155,0.39,240,0,0,0,0,0,0,47,8,6,5,89,301,186,125,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,40.5,26.4,0.0,0.0,51.8,8703
1933,46,1934-08-12,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7419
1933,47,1934-08-19,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6350
1933,48,1934-08-26,311,46,7,5,4,85,149,0.48,161,0,0,0,0,0,0,46,7,5,4,85,220,161,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5935
1933,49,1934-09-02,287,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1933,50,1934-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5532
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4740
1933,53,1934-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,618
1934,1,1934-10-01,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4759
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3954
1934,3,1934-10-15,190,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3483
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4249
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,140,0,0,0,0,0,0,29,4,2,2,31,176,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5217
1934,6,1934-11-05,228,30,4,2,2,32,70,0.31,157,0,0,0,0,0,0,30,4,2,2,32,194,157,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5893
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6089
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7172
1934,9,1934-11-26,383,37,5,3,2,51,100,0.26,283,0,0,0,0,0,0,37,5,3,2,51,330,174,152,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.2,0.0,0.0,0.93,0.92,0.0,0.0,37.7,32.6,0.0,0.0,61.0,10243
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,311,0,0,0,0,0,0,42,7,5,3,61,365,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11105
1934,11,1934-12-10,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.5,11839
1934,12,1934-12-17,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.7,12720
1934,13,1934-12-24,525,42,7,5,3,61,118,0.22,407,0,0,0,0,0,0,42,7,5,3,61,461,203,203,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.5,14526
1934,14,1934-12-31,563,45,7,5,3,73,136,0.24,427,0,0,0,0,0,0,45,7,5,3,73,485,213,213,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.9,15100
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,471,0,0,0,0,0,0,43,6,5,3,71,527,199,199,168,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,41.5,41.5,34.3,0.0,97.6,16400
1934,16,1935-01-14,677,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.4,19054
1934,17,1935-01-21,744,41,6,4,3,66,120,0.16,624,0,0,0,0,0,0,41,6,4,3,66,675,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.3,21210
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,696,0,0,0,0,0,0,44,6,5,3,77,753,232,232,232,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.8,23142
1934,19,1935-02-04,923,49,8,7,5,93,162,0.18,761,0,0,0,0,0,0,49,8,7,5,93,825,207,207,207,194,990.0,967.6,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,40.2,40.2,40.2,37.3,147.2,24733
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,891,0,0,0,0,0,0,49,8,7,5,93,955,222,222,222,222,990.0,968.1,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.4,28122
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,983,102,24,4,4,3,66,73,12,11,8,159,1080,245,245,245,245,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29485
1934,22,1935-02-25,1649,53,9,9,8,114,195,0.12,990,464,46,8,15,19,374,100,18,24,28,489,1132,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27579
1934,23,1935-03-04,2174,59,11,12,13,144,239,0.11,990,945,41,7,13,51,833,100,18,25,64,977,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25145
1934,24,1935-03-11,2853,59,11,12,13,144,239,0.08,990,1624,41,7,13,67,1496,100,18,25,80,1640,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22379
1934,25,1935-03-18,3061,59,11,12,13,144,239,0.08,990,1832,40,7,13,67,1704,100,18,25,80,1848,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.1,21516
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,990,1663,41,7,13,67,1535,100,18,25,80,1679,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.2,22216
1934,27,1935-04-01,2723,54,13,14,19,117,217,0.08,990,1516,46,5,11,61,1393,100,18,25,80,1510,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.4,22914
1934,28,1935-04-08,2489,54,13,14,19,117,217,0.09,990,1282,46,5,11,61,1159,100,18,25,80,1276,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.1,23868
1934,29,1935-04-15,2168,52,12,13,17,110,207,0.1,990,971,47,5,11,61,846,100,18,25,78,956,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25152
1934,30,1935-04-22,2009,45,11,10,10,72,148,0.07,990,871,55,7,15,58,735,100,18,25,68,807,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25787
1934,31,1935-04-29,1926,46,10,10,10,102,179,0.09,990,757,53,7,15,43,637,100,18,25,53,740,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,155.9,26191
1934,32,1935-05-06,1781,47,10,10,10,115,192,0.11,990,599,53,8,15,31,492,100,18,25,41,607,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.3,26927
1934,33,1935-05-13,1681,47,10,10,10,115,192,0.11,990,499,53,8,15,26,397,100,18,25,36,512,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.2,27425
1934,34,1935-05-20,1579,47,10,10,10,115,192,0.12,990,397,53,7,14,20,300,100,18,25,30,415,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27926
1934,35,1935-05-27,1432,48,10,10,10,116,197,0.14,990,245,47,7,12,13,165,95,17,22,23,281,1126,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28637
1934,36,1935-06-03,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,968.3,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,167.7,28179
1934,37,1935-06-10,992,46,10,9,9,92,168,0.17,824,0,0,0,0,0,0,46,10,9,9,92,890,206,206,206,206,990.0,967.9,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.6,26476
1934,38,1935-06-17,845,45,10,9,9,88,161,0.19,684,0,0,0,0,0,0,45,10,9,9,88,748,219,219,219,188,990.0,967.3,0.35,0.14,989.5,21.9,21.9,21.9,21.6,0.94,0.94,0.94,0.93,43.2,43.2,43.2,36.0,134.8,22644
1934,39,1935-06-24,672,45,10,9,9,88,161,0.24,511,0,0,0,0,0,0,45,10,9,9,88,575,203,203,182,0,990.0,966.6,0.25,0.08,989.7,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,41.7,41.7,36.8,0.0,104.5,17552
1934,40,1935-07-01,579,42,9,8,6,70,135,0.23,444,0,0,0,0,0,0,42,9,8,6,70,503,222,222,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15667
1934,41,1935-07-08,524,46,9,8,7,91,164,0.32,360,0,0,0,0,0,0,46,9,8,7,91,425,180,180,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12740
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9712
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,217,127,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,47.4,26.5,0.0,0.0,51.2,8605
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,213,123,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,46.6,26.1,0.0,0.0,50.4,8459
1934,45,1935-08-05,377,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8214
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7233
1934,47,1935-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6031
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6540
1934,50,1935-09-09,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5999
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5532
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5182
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,729
1935,1,1935-10-01,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5514
1935,2,1935-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5051
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4630
1935,4,1935-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4102
1935,5,1935-10-29,197,36,5,3,2,48,94,0.48,102,0,0,0,0,0,0,36,5,3,2,48,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3762
1935,6,1935-11-05,192,35,4,2,2,44,89,0.46,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3734
1935,7,1935-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5712
1935,8,1935-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5886
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6239
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,199,126,0,0,990.0,964.9,0.13,0.01,989.9,24.7,24.7,0.0,0.0,0.94,0.91,0.0,0.0,44.4,27.0,0.0,0.0,48.2,8099
1935,11,1935-12-10,336,37,5,3,2,51,100,0.3,236,0,0,0,0,0,0,37,5,3,2,51,282,217,129,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,48.3,27.6,0.0,0.0,52.3,8783
1935,12,1935-12-17,376,35,5,3,2,46,92,0.25,284,0,0,0,0,0,0,35,5,3,2,46,327,142,142,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10186
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,332,0,0,0,0,0,0,31,5,3,2,36,371,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.0,11933
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,356,0,0,0,0,0,0,33,5,3,2,43,399,178,178,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12757
1935,15,1936-01-07,491,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.7,14391
1935,16,1936-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15900
1935,17,1936-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,208,208,169,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,43.6,43.6,34.8,0.0,102.2,17168
1935,18,1936-01-28,672,34,5,4,3,48,97,0.14,575,0,0,0,0,0,0,34,5,4,3,48,619,191,191,191,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.3,19708
1935,19,1936-02-04,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.6,21267
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,672,0,0,0,0,0,0,36,6,5,4,54,719,224,224,224,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,134.7,22625
1935,21,1936-02-18,855,36,6,5,4,54,105,0.12,750,0,0,0,0,0,0,36,6,5,4,54,797,222,222,222,196,990.0,967.3,0.39,0.17,989.4,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,38.5,147.7,24805
1935,22,1936-02-25,988,37,6,5,4,57,111,0.11,876,0,0,0,0,0,0,37,6,5,4,57,926,219,219,219,219,990.0,967.8,0.5,0.25,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.8,28022
1935,23,1936-03-03,1096,41,8,7,6,67,129,0.12,965,2,0,0,0,0,1,41,8,7,6,68,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29880
1935,24,1936-03-10,1228,41,8,7,6,67,129,0.11,990,109,34,6,5,5,57,75,14,12,11,124,1092,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29628
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,990,319,59,10,16,14,218,100,18,23,20,285,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.2,28601
1935,26,1936-03-24,1766,41,8,7,6,67,129,0.07,990,647,59,10,18,30,530,100,18,25,36,597,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,26993
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,990,1063,55,7,15,65,919,100,18,25,74,990,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25033
1935,28,1936-04-07,2374,48,11,11,13,91,177,0.07,990,1207,51,6,13,66,1070,100,18,25,80,1161,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24333
1935,29,1936-04-14,2368,54,13,14,19,117,217,0.09,990,1161,46,5,11,61,1038,100,18,25,80,1155,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,145.0,24359
1935,30,1936-04-21,2429,54,13,14,19,117,217,0.09,990,1222,46,5,11,61,1099,100,18,25,80,1216,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.5,24115
1935,31,1936-04-28,2466,54,13,13,17,151,250,0.1,990,1225,45,5,11,62,1101,100,18,25,80,1253,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.7,23965
1935,32,1936-05-05,2294,55,13,13,17,178,276,0.12,990,1028,45,5,12,61,904,100,18,25,78,1082,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,36.7,36.7,36.7,36.7,146.8,24654
1935,33,1936-05-12,2042,55,13,13,17,178,276,0.14,990,776,45,5,12,47,666,100,18,25,64,844,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25666
1935,34,1936-05-19,1863,55,13,13,17,178,276,0.15,990,597,45,5,12,36,498,100,18,25,53,676,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.8,26512
1935,35,1936-05-26,1524,54,12,12,16,169,266,0.17,990,267,43,5,11,16,191,98,18,23,32,361,1130,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.8,28192
1935,36,1936-06-02,1192,53,12,12,13,120,210,0.18,950,31,7,1,1,1,18,60,13,13,14,138,1038,237,237,237,237,990.0,968.5,0.62,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.4,28955
1935,37,1936-06-09,907,47,10,9,10,97,175,0.19,732,0,0,0,0,0,0,47,10,9,10,97,800,207,207,207,193,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.2,142.2,23895
1935,38,1936-06-16,711,45,10,9,9,88,161,0.23,550,0,0,0,0,0,0,45,10,9,9,88,614,195,195,186,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,39.5,39.5,37.6,0.0,111.3,18692
1935,39,1936-06-23,578,45,10,9,9,88,161,0.28,417,0,0,0,0,0,0,45,10,9,9,88,481,208,208,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,87.6,14719
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,373,0,0,0,0,0,0,42,9,8,6,72,433,186,186,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13302
1935,41,1936-07-07,454,42,9,8,6,70,135,0.3,319,0,0,0,0,0,0,42,9,8,6,70,378,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11362
1935,42,1936-07-14,414,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.3,9969
1935,43,1936-07-21,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,176,127,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.2,26.9,0.0,0.0,53.5,8995
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,232,0,0,0,0,0,0,40,8,6,5,65,287,232,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
1935,45,1936-08-04,337,39,7,5,4,60,115,0.34,222,0,0,0,0,0,0,39,7,5,4,60,273,222,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8296
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7479
1935,47,1936-08-18,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6396
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5587
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6180
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5518
1935,51,1936-09-15,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5103
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4811
1935,53,1936-09-29,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,1359
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4991
1936,2,1936-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4756
1936,3,1936-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4600
1936,4,1936-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3810
1936,5,1936-10-29,203,36,5,3,2,48,94,0.47,108,0,0,0,0,0,0,36,5,3,2,48,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3971
1936,6,1936-11-05,210,36,5,3,2,47,93,0.44,117,0,0,0,0,0,0,36,5,3,2,47,161,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4332
1936,7,1936-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5154
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5904
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6743
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8549
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,161,129,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.91,0.0,0.0,35.1,27.7,0.0,0.0,54.9,9217
1936,12,1936-12-17,363,31,5,3,2,36,77,0.21,286,0,0,0,0,0,0,31,5,3,2,36,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10289
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,317,0,0,0,0,0,0,31,5,3,2,36,356,158,158,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11393
1936,14,1936-12-31,470,33,5,3,2,43,89,0.19,381,0,0,0,0,0,0,33,5,3,2,43,423,190,190,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13703
1936,15,1937-01-07,542,37,5,4,3,54,103,0.19,438,0,0,0,0,0,0,37,5,4,3,54,485,219,219,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15558
1936,16,1937-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,206,206,174,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,42.7,42.7,35.5,0.0,100.7,16910
1936,17,1937-01-21,696,41,6,4,3,66,120,0.17,576,0,0,0,0,0,0,41,6,4,3,66,627,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,117.1,19677
1936,18,1937-01-28,848,41,6,4,3,71,127,0.15,720,0,0,0,0,0,0,41,6,4,3,71,773,210,210,210,206,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.3,0.94,0.94,0.94,0.94,41.5,41.5,41.5,39.4,141.4,23759
1936,19,1937-02-04,1123,43,7,5,4,78,137,0.12,975,10,3,0,0,0,6,46,7,5,4,84,1035,243,243,243,243,990.0,968.3,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29941
1936,20,1937-02-11,1578,49,8,7,5,93,162,0.1,990,426,49,9,14,13,339,98,17,21,18,432,1127,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27922
1936,21,1937-02-18,2506,49,8,7,5,93,162,0.07,990,1354,51,10,18,41,1233,100,18,25,46,1326,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.6,23795
1936,22,1937-02-25,3106,53,9,9,8,114,195,0.06,990,1921,46,8,15,62,1788,100,18,25,70,1903,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,127.0,21335
1936,23,1937-03-04,2992,59,11,12,13,144,239,0.08,990,1763,40,7,13,67,1635,100,18,25,80,1779,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.8,21800
1936,24,1937-03-11,2835,59,11,12,13,144,239,0.08,990,1606,41,7,13,67,1478,100,18,25,80,1622,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.7,22454
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,990,1903,40,7,13,67,1775,100,18,25,80,1919,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.4,21228
1936,26,1937-03-25,3521,59,11,12,13,144,239,0.07,990,2292,41,7,13,67,2164,100,18,25,80,2308,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.6,19752
1936,27,1937-04-01,3513,70,14,18,25,168,295,0.08,990,2228,30,4,7,55,2132,100,18,25,80,2300,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.7,19781
1936,28,1937-04-08,3188,60,13,15,21,138,250,0.08,990,1948,39,4,9,58,1836,100,18,25,80,1975,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.0,21008
1936,29,1937-04-15,2748,54,13,14,19,117,217,0.08,990,1541,46,5,11,61,1418,100,18,25,80,1535,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.8,22812
1936,30,1937-04-22,2520,54,13,14,19,117,217,0.09,990,1313,46,5,11,61,1190,100,18,25,80,1307,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.4,23746
1936,31,1937-04-29,2472,54,13,13,17,160,259,0.1,990,1223,45,4,11,62,1099,100,18,25,80,1259,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.5,23939
1936,32,1937-05-06,2421,55,13,13,17,178,276,0.11,990,1155,44,4,12,63,1030,100,18,25,80,1208,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.7,24146
1936,33,1937-05-13,2368,55,13,13,17,178,276,0.12,990,1102,45,5,12,63,977,100,18,25,80,1155,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,145.0,24359
1936,34,1937-05-20,2346,63,13,16,22,198,314,0.13,990,1042,36,4,8,57,935,100,18,25,80,1133,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.5,24445
1936,35,1937-05-27,2155,64,13,16,21,188,302,0.14,990,863,35,4,8,55,758,100,18,25,76,946,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25203
1936,36,1937-06-03,1799,62,12,14,16,153,257,0.14,990,552,38,6,11,34,463,100,18,25,50,616,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26831
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,990,198,35,5,9,12,135,97,17,23,28,288,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28572
1936,38,1937-06-17,1212,62,12,14,16,153,257,0.21,940,15,3,0,0,0,9,65,12,14,16,162,1033,235,235,235,235,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.4,28620
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,757,0,0,0,0,0,0,62,12,14,16,153,845,214,214,214,199,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,41.0,41.0,41.0,37.9,144.6,24297
1936,40,1937-07-01,831,58,11,11,11,136,227,0.28,604,0,0,0,0,0,0,58,11,11,11,136,684,201,201,201,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20024
1936,41,1937-07-08,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.5,0.21,0.05,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,88.0,14776
1936,42,1937-07-15,581,58,11,11,11,136,227,0.39,354,0,0,0,0,0,0,58,11,11,11,136,434,177,177,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12358
1936,43,1937-07-22,520,58,11,11,11,136,227,0.44,293,0,0,0,0,0,0,58,11,11,11,136,373,146,146,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10264
1936,44,1937-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,135,135,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.2,28.2,0.0,0.0,56.5,9488
1936,45,1937-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,163,131,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.7,27.5,0.0,0.0,54.4,9132
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8432
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7387
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,171,0,0,0,0,0,0,52,8,7,5,102,241,171,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6291
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6949
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6116
1936,51,1937-09-16,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5409
1936,52,1937-09-23,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4893
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,694
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
1937,2,1937-10-08,250,41,6,4,3,56,110,0.44,140,0,0,0,0,0,0,41,6,4,3,56,191,140,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5179
1937,3,1937-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4695
1937,4,1937-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
1937,5,1937-10-29,225,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4794
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6221
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5909
1937,8,1937-11-19,269,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,218,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6423
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8254
1937,10,1937-12-03,378,38,5,4,3,54,104,0.28,274,0,0,0,0,0,0,38,5,4,3,54,321,154,140,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.2,29.8,0.0,0.0,58.8,9871
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11142
1937,12,1937-12-17,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12205
1937,13,1937-12-24,485,38,5,4,3,54,104,0.21,381,0,0,0,0,0,0,38,5,4,3,54,428,190,190,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.3,13665
1937,14,1937-12-31,538,40,5,4,3,64,117,0.22,420,0,0,0,0,0,0,40,5,4,3,64,471,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14955
1937,15,1938-01-07,580,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,230,230,0,0,990.0,966.2,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16209
1937,16,1938-01-14,630,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,181,181,171,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,37.2,37.2,34.9,0.0,104.4,17542
1937,17,1938-01-21,685,41,6,4,3,66,120,0.18,565,0,0,0,0,0,0,41,6,4,3,66,616,188,188,188,0,990.0,966.6,0.27,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,114.7,19270
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,611,0,0,0,0,0,0,41,6,4,3,71,664,203,203,203,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,124.0,20840
1937,19,1938-02-04,800,43,7,5,4,78,137,0.17,663,0,0,0,0,0,0,43,7,5,4,78,718,221,221,221,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.4,22236
1937,20,1938-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,225,225,225,187,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,44.0,44.0,44.0,36.1,142.5,23935
1937,21,1938-02-18,940,43,7,5,4,78,137,0.15,803,0,0,0,0,0,0,43,7,5,4,78,858,200,200,200,200,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.4,26108
1937,22,1938-02-25,1024,45,7,6,6,90,156,0.15,867,0,0,0,0,0,0,45,7,6,6,90,927,216,216,216,216,990.0,968.0,0.5,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.2,27589
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,906,0,0,0,0,0,0,49,9,9,9,107,973,226,226,226,226,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.0,28394
1937,24,1938-03-11,1137,41,8,7,6,67,129,0.11,985,22,7,1,1,1,11,48,9,8,7,78,1051,246,246,246,246,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30127
1937,25,1938-03-18,1235,41,8,7,6,67,129,0.1,990,116,36,6,6,5,60,77,14,13,11,127,1095,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.1,29592
1937,26,1938-03-25,1623,41,8,7,6,67,129,0.08,990,504,59,10,17,23,395,100,18,24,29,462,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27693
1937,27,1938-04-01,2754,45,11,10,10,72,148,0.05,990,1616,55,7,15,68,1470,100,18,25,78,1542,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.91,0.91,0.91,0.91,33.9,33.9,33.9,33.9,135.5,22770
1937,28,1938-04-08,3145,50,12,12,15,97,187,0.06,990,1968,49,5,12,64,1835,100,18,25,80,1932,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,126.0,21166
1937,29,1938-04-15,2881,54,13,14,19,117,217,0.08,990,1674,46,5,10,61,1551,100,18,25,80,1668,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.1,33.1,33.1,33.1,132.5,22259
1937,30,1938-04-22,2377,54,13,14,19,117,217,0.09,990,1170,46,4,11,61,1047,100,18,25,80,1164,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24321
1937,31,1938-04-29,2155,54,13,13,17,160,259,0.12,990,906,45,4,11,55,788,100,18,25,72,949,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25206
1937,32,1938-05-06,1854,52,12,12,15,160,252,0.14,990,612,47,5,12,36,510,100,18,25,51,670,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,158.1,26558
1937,33,1938-05-13,1660,47,10,10,10,115,192,0.12,990,478,53,8,15,24,377,100,18,25,34,492,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27527
1937,34,1938-05-20,1430,47,10,10,10,115,192,0.13,990,248,50,8,12,12,164,97,18,22,22,279,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.5,28645
1937,35,1938-05-27,1231,46,10,9,9,107,183,0.15,990,58,14,3,3,3,33,61,13,12,12,141,1077,247,247,247,247,990.0,968.6,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29649
1937,36,1938-06-03,1091,45,10,9,9,88,161,0.15,924,5,1,0,0,0,2,46,10,9,9,90,990,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.7,28837
1937,37,1938-06-10,897,45,10,9,9,88,161,0.18,736,0,0,0,0,0,0,45,10,9,9,88,800,207,207,207,199,990.0,967.5,0.4,0.16,989.4,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,40.5,40.5,40.5,38.2,143.4,24092
1937,38,1938-06-17,719,45,10,9,9,88,161,0.22,558,0,0,0,0,0,0,45,10,9,9,88,622,186,186,186,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.7,18929
1937,39,1938-06-24,567,45,10,9,9,88,161,0.28,406,0,0,0,0,0,0,45,10,9,9,88,470,203,203,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.7,14392
1937,40,1938-07-01,500,42,9,8,6,70,135,0.27,365,0,0,0,0,0,0,42,9,8,6,70,424,182,182,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12979
1937,41,1938-07-08,449,42,9,8,6,70,135,0.3,314,0,0,0,0,0,0,42,9,8,6,70,373,157,157,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11178
1937,42,1938-07-15,426,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10347
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,262,0,0,0,0,0,0,42,9,8,6,70,321,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9326
1937,44,1938-07-29,363,40,7,6,4,64,123,0.34,239,0,0,0,0,0,0,40,7,6,4,64,294,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1937,45,1938-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8738
1937,46,1938-08-12,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8014
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
1937,48,1938-08-26,289,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,199,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5107
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5729
1937,50,1938-09-09,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5385
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5105
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4752
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,635
1938,1,1938-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4846
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4621
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4721
1938,4,1938-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4558
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4996
1938,6,1938-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5475
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6150
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8103
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8318
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,224,130,0,0,990.0,965.1,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.7,27.6,0.0,0.0,53.6,9006
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,327,0,0,0,0,0,0,38,5,4,3,54,374,163,163,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11663
1938,12,1938-12-17,491,39,5,4,3,57,110,0.22,381,0,0,0,0,0,0,39,5,4,3,57,431,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13678
1938,13,1938-12-24,547,42,7,5,3,61,118,0.22,429,0,0,0,0,0,0,42,7,5,3,61,483,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15220
1938,14,1938-12-31,579,45,7,5,3,73,136,0.23,443,0,0,0,0,0,0,45,7,5,3,73,502,221,221,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15614
1938,15,1939-01-07,666,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,175,175,175,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.6,35.6,35.6,0.0,106.8,17949
1938,16,1939-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.9,19306
1938,17,1939-01-21,796,46,7,6,4,76,139,0.17,657,0,0,0,0,0,0,46,7,6,4,76,716,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.3,22058
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,724,0,0,0,0,0,0,47,7,6,4,83,785,223,223,223,186,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,43.7,43.7,43.7,35.8,141.3,23745
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,826,0,0,0,0,0,0,49,8,7,5,93,890,206,206,206,206,990.0,967.9,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26563
1938,20,1939-02-11,1066,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28444
1938,21,1939-02-18,1276,49,8,7,5,93,162,0.13,975,138,29,5,5,4,93,78,13,12,9,186,1080,243,243,243,243,990.0,968.8,0.67,0.33,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.7,29178
1938,22,1939-02-25,1878,53,9,9,8,114,195,0.1,990,693,46,8,15,29,593,100,18,25,37,707,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26447
1938,23,1939-03-04,2721,59,11,12,13,144,239,0.09,990,1492,41,7,13,67,1364,100,18,25,80,1508,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.4,22920
1938,24,1939-03-11,2750,59,11,12,13,144,239,0.09,990,1521,41,7,13,67,1393,100,18,25,80,1537,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22805
1938,25,1939-03-18,2753,59,11,12,13,144,239,0.09,990,1524,41,7,13,67,1396,100,18,25,80,1540,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.7,22793
1938,26,1939-03-25,2560,59,11,12,13,144,239,0.09,990,1331,41,7,13,67,1203,100,18,25,80,1347,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.4,23582
