WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,903,0,0,0,0,0,0,49,8,7,5,93,967,225,225,225,225,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.0,28393
1943,20,1944-02-11,1236,49,8,7,5,93,162,0.13,989,84,24,4,3,2,49,73,12,10,7,142,1086,247,247,247,247,990.0,968.6,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29653
1943,21,1944-02-18,1530,49,8,7,5,93,162,0.11,990,378,51,10,14,11,290,100,18,21,16,383,1129,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.6,28164
1943,22,1944-02-25,1858,51,8,8,7,107,184,0.1,990,684,48,9,16,26,585,100,18,25,33,692,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.9,26535
1943,23,1944-03-03,2083,59,11,12,13,144,239,0.11,990,854,40,7,13,46,746,100,18,25,59,890,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.7,25489
1943,24,1944-03-10,2069,50,9,9,9,112,191,0.09,990,888,49,8,15,44,769,100,18,25,53,882,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25545
1943,25,1944-03-17,2092,49,9,9,9,107,183,0.09,990,919,51,9,16,45,798,100,18,25,54,905,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25453
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,990,1013,51,9,16,49,887,100,18,25,58,994,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.3,25084
1943,27,1944-03-31,2301,53,12,13,17,115,212,0.09,990,1099,46,5,11,59,975,100,18,25,77,1090,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.6,24628
1943,28,1944-04-07,2377,54,13,14,19,117,217,0.09,990,1170,46,5,11,61,1047,100,18,25,80,1164,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24322
1943,29,1944-04-14,2495,54,13,14,19,117,217,0.09,990,1288,46,5,11,61,1165,100,18,25,80,1282,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.9,23846
1943,30,1944-04-21,2532,54,13,14,19,117,217,0.09,990,1325,46,5,11,61,1202,100,18,25,80,1319,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.0,23695
1943,31,1944-04-28,2412,54,13,13,17,151,250,0.1,990,1172,45,5,11,62,1047,100,18,25,80,1199,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.0,36.0,36.0,36.0,143.9,24180
1943,32,1944-05-05,2194,55,13,13,17,178,276,0.13,990,928,45,5,12,57,809,100,18,25,74,987,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.1,25049
1943,33,1944-05-12,1977,55,13,13,17,178,276,0.14,990,711,45,5,12,43,605,100,18,25,60,783,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.5,25950
1943,34,1944-05-19,1783,55,13,13,17,178,276,0.16,990,517,45,4,12,31,423,100,18,25,48,601,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.2,26919
1943,35,1944-05-26,1521,54,12,12,16,169,266,0.18,990,265,42,5,10,16,189,97,18,23,32,359,1129,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28208
1943,36,1944-06-02,1239,53,12,12,13,120,210,0.17,969,60,15,2,3,3,35,68,14,15,16,155,1067,242,242,242,242,990.0,968.7,0.65,0.33,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29177
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,813,0,0,0,0,0,0,47,10,9,10,97,881,211,211,211,208,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,40.4,40.4,40.4,39.5,155.1,26049
1943,38,1944-06-16,722,45,10,9,9,88,161,0.22,561,0,0,0,0,0,0,45,10,9,9,88,625,198,198,191,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,40.3,40.3,38.7,0.0,113.7,19098
1943,39,1944-06-23,584,45,10,9,9,88,161,0.28,423,0,0,0,0,0,0,45,10,9,9,88,487,211,211,0,0,990.0,966.2,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14910
1943,40,1944-06-30,515,42,9,8,6,72,138,0.27,376,0,0,0,0,0,0,42,9,8,6,72,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13365
1943,41,1944-07-07,459,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11522
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10085
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,201,126,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.2,26.7,0.0,0.0,51.8,8708
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,218,0,0,0,0,0,0,40,8,6,5,65,274,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8132
1943,45,1944-08-04,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7905
1943,46,1944-08-11,299,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6837
1943,47,1944-08-18,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6093
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5536
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5635
1943,50,1944-09-08,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5119
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4577
1943,52,1944-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4067
1943,53,1944-09-29,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,1129
1944,1,1944-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4595
1944,2,1944-10-08,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4494
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1944,4,1944-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4442
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4677
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5065
1944,7,1944-11-12,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6368
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,237,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7184
1944,10,1944-12-03,344,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,201,134,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.5,28.6,0.0,0.0,52.6,8844
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10864
1944,12,1944-12-17,420,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11299
1944,13,1944-12-24,455,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,74.5,12513
1944,14,1944-12-31,472,40,5,4,3,64,117,0.25,355,0,0,0,0,0,0,40,5,4,3,64,405,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12600
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,446,199,199,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14238
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,461,0,0,0,0,0,0,34,5,4,3,45,504,230,230,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.5,16372
1944,17,1945-01-21,616,34,5,4,3,45,91,0.15,525,0,0,0,0,0,0,34,5,4,3,45,568,175,175,175,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.4,18043
1944,18,1945-01-28,688,34,5,4,3,48,97,0.14,591,0,0,0,0,0,0,34,5,4,3,48,636,197,197,197,0,990.0,966.7,0.29,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20318
1944,19,1945-02-04,774,36,6,5,4,54,105,0.14,669,0,0,0,0,0,0,36,6,5,4,54,716,223,223,223,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.1,22525
1944,20,1945-02-11,865,43,7,5,4,78,137,0.16,728,0,0,0,0,0,0,43,7,5,4,78,783,215,215,215,189,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,42.2,42.2,42.2,36.6,142.4,23929
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,41.8,167.2,28081
1944,22,1945-02-25,1091,45,7,6,6,90,156,0.15,914,20,6,1,0,0,11,51,8,7,6,102,982,228,228,228,228,990.0,968.2,0.56,0.28,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28337
1944,23,1945-03-04,1533,49,9,9,9,107,183,0.13,967,382,29,5,8,18,321,78,14,17,27,428,1077,241,241,241,241,990.0,969.6,0.67,0.32,989.0,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27695
1944,24,1945-03-11,2436,49,9,9,9,107,183,0.08,990,1263,51,9,16,60,1126,100,18,25,69,1233,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.3,24079
1944,25,1945-03-18,3186,54,10,10,11,128,215,0.07,990,1981,45,7,14,68,1845,100,18,25,80,1973,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.2,21031
1944,26,1945-03-25,3731,59,11,12,13,144,239,0.06,990,2502,41,7,13,67,2374,100,18,25,80,2518,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.2,28.2,28.2,28.2,112.9,18965
1944,27,1945-04-01,3778,70,14,18,25,168,295,0.08,990,2493,30,3,7,55,2397,100,18,25,80,2565,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.0,28.0,28.0,28.0,111.8,18790
1944,28,1945-04-08,3444,70,14,18,25,168,295,0.09,990,2159,30,4,7,55,2063,100,18,25,80,2231,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.3,20038
1944,29,1945-04-15,3031,67,13,17,24,160,283,0.09,990,1757,32,4,7,55,1657,100,18,25,80,1818,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.8,21639
1944,30,1945-04-22,2690,54,13,14,19,117,217,0.08,990,1483,46,5,11,61,1360,100,18,25,80,1477,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.2,23048
1944,31,1945-04-29,2419,54,13,13,17,160,259,0.11,990,1170,45,5,11,62,1045,100,18,25,80,1206,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.8,24154
1944,32,1945-05-06,2188,55,13,13,17,178,276,0.13,990,922,45,5,12,56,804,100,18,25,73,982,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.2,25073
1944,33,1945-05-13,1962,55,13,13,17,178,276,0.14,990,696,45,5,12,42,591,100,18,25,59,769,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26026
1944,34,1945-05-20,1729,55,13,13,17,178,276,0.16,990,463,45,5,12,28,373,100,18,25,45,551,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.8,27185
1944,35,1945-05-27,1482,54,12,12,15,161,257,0.17,990,234,43,5,10,14,160,97,18,23,30,322,1129,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28397
1944,36,1945-06-03,1196,53,12,12,13,120,210,0.18,954,32,8,1,1,2,18,61,13,13,15,138,1043,238,238,238,238,990.0,968.5,0.62,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.8,29034
1944,37,1945-06-10,956,46,10,9,9,92,168,0.18,788,0,0,0,0,0,0,46,10,9,9,92,854,213,213,213,205,990.0,967.7,0.44,0.19,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,39.2,151.4,25430
1944,38,1945-06-17,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.0,967.0,0.3,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20303
1944,39,1945-06-24,642,45,10,9,9,88,161,0.25,481,0,0,0,0,0,0,45,10,9,9,88,545,203,203,172,0,990.0,966.5,0.23,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,42.0,42.0,34.8,0.0,99.0,16630
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,412,0,0,0,0,0,0,42,9,8,6,70,471,206,206,0,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14644
1944,41,1945-07-08,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.1,12456
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,307,0,0,0,0,0,0,43,9,8,6,75,368,153,153,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10905
1944,43,1945-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,218,124,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,47.6,26.1,0.0,0.0,51.3,8622
1944,44,1945-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,288,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8275
1944,45,1945-08-05,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7441
1944,46,1945-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6721
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5948
1944,48,1945-08-26,291,46,7,5,4,85,149,0.51,141,0,0,0,0,0,0,46,7,5,4,85,201,141,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5192
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5667
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5060
1944,51,1945-09-16,234,38,6,4,3,59,110,0.47,124,0,0,0,0,0,0,38,6,4,3,59,172,124,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4582
1944,52,1945-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5057
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,708
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5439
1945,2,1945-10-08,203,34,4,3,2,42,86,0.43,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4313
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,105,0,0,0,0,0,0,36,4,3,2,47,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3859
1945,4,1945-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4689
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4434
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4646
1945,7,1945-11-12,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5869
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1945,10,1945-12-03,325,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8286
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,257,0,0,0,0,0,0,38,5,4,3,54,304,197,139,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,43.2,29.7,0.0,0.0,56.0,9400
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,319,0,0,0,0,0,0,38,5,4,3,54,366,159,159,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11435
1945,13,1945-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.7,13229
1945,14,1945-12-31,520,40,5,4,3,64,117,0.23,402,0,0,0,0,0,0,40,5,4,3,64,452,201,201,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14374
1945,15,1946-01-07,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,202,202,172,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,42.0,42.0,35.1,0.0,99.1,16642
1945,16,1946-01-14,743,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.9,41.9,41.9,0.0,125.8,21130
1945,17,1946-01-21,893,46,7,6,4,76,139,0.16,754,0,0,0,0,0,0,46,7,6,4,76,813,214,214,214,195,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,41.9,41.9,41.9,38.0,147.4,24756
1945,18,1946-01-28,965,47,7,6,4,83,148,0.15,816,0,0,0,0,0,0,47,7,6,4,83,877,204,204,204,204,990.0,967.8,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.0,26378
1945,19,1946-02-04,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,202,202,202,202,990.0,967.8,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.6,26142
1945,20,1946-02-11,971,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,202,202,202,202,990.0,967.8,0.45,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.6,26142
1945,21,1946-02-18,971,45,7,5,4,84,147,0.15,823,0,0,0,0,0,0,45,7,5,4,84,882,205,205,205,205,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26565
1945,22,1946-02-25,977,42,7,5,4,73,133,0.14,844,0,0,0,0,0,0,42,7,5,4,73,899,211,211,211,211,990.0,967.8,0.48,0.23,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.5,27131
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,920,0,0,0,0,0,0,41,8,7,6,67,976,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.5,28977
1945,24,1946-03-11,1105,41,8,7,6,67,129,0.12,973,3,0,0,0,0,1,41,8,7,6,68,1030,243,243,243,243,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,179.0,30064
1945,25,1946-03-18,1159,41,8,7,6,67,129,0.11,990,40,12,2,2,1,20,53,10,9,7,87,1063,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29986
1945,26,1946-03-25,1183,41,8,7,6,67,129,0.11,990,64,20,3,3,2,33,61,11,10,8,100,1073,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.8,29863
1945,27,1946-04-01,1225,45,11,10,10,72,148,0.12,990,87,26,6,5,5,43,71,17,15,15,115,1094,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29639
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,990,182,51,7,12,12,98,96,18,22,22,170,1127,247,247,247,247,990.0,968.9,0.74,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29156
1945,29,1946-04-15,1419,45,11,10,10,72,148,0.1,990,281,55,7,15,19,185,100,18,25,29,257,1133,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.8,28686
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,990,359,55,7,14,24,257,100,18,25,34,329,1133,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.6,28321
1945,31,1946-04-29,1574,46,10,10,10,102,179,0.11,990,404,53,7,15,22,305,100,18,25,32,408,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27952
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,990,336,53,8,14,17,243,100,18,24,27,358,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28217
1945,33,1946-05-13,1416,47,10,10,10,115,192,0.14,990,234,52,8,12,12,150,99,18,22,22,265,1129,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.9,28707
1945,34,1946-05-20,1387,47,10,10,10,115,192,0.14,990,205,50,8,10,10,125,97,18,20,20,240,1125,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.8,28854
1945,35,1946-05-27,1255,46,10,9,9,107,183,0.15,990,82,20,4,4,4,48,66,14,14,14,156,1085,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29525
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.3,28616
1945,37,1946-06-10,861,45,10,9,9,88,161,0.19,700,0,0,0,0,0,0,45,10,9,9,88,764,215,215,215,192,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.5,0.94,0.94,0.94,0.94,42.3,42.3,42.3,37.0,137.4,23090
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,193,193,176,0,990.0,966.6,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.4,39.4,35.6,0.0,104.3,17518
1945,39,1946-06-24,571,45,10,9,9,88,161,0.28,410,0,0,0,0,0,0,45,10,9,9,88,474,205,205,0,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14476
1945,40,1946-07-01,465,42,9,8,6,70,135,0.29,330,0,0,0,0,0,0,42,9,8,6,70,389,165,165,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.9,34.9,0.0,0.0,69.7,11712
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,281,0,0,0,0,0,0,42,9,8,6,70,340,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.7,10023
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,179,130,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.8,27.5,0.0,0.0,54.5,9163
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8160
1945,44,1946-07-29,332,40,7,6,4,64,123,0.37,209,0,0,0,0,0,0,40,7,6,4,64,263,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7781
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7180
1945,46,1946-08-12,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6405
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5876
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5414
1945,49,1946-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5397
1945,50,1946-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4933
1945,51,1946-09-16,210,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
1945,52,1946-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4050
1945,53,1946-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,570
1946,1,1946-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4636
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4509
1946,3,1946-10-15,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1946,4,1946-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4448
1946,5,1946-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4553
1946,6,1946-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4647
1946,7,1946-11-12,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,163,0,0,0,0,0,0,24,4,2,2,22,194,163,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6126
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,199,0,0,0,0,0,0,25,4,2,2,23,230,199,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7505
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,196,125,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.7,0.0,0.0,0.94,0.91,0.0,0.0,43.5,26.9,0.0,0.0,51.2,8599
1946,11,1946-12-10,359,37,5,3,2,51,100,0.28,259,0,0,0,0,0,0,37,5,3,2,51,304,164,132,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,35.6,28.3,0.0,0.0,55.9,9385
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10486
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12227
1946,14,1946-12-31,487,40,5,4,3,64,117,0.24,369,0,0,0,0,0,0,40,5,4,3,64,420,184,184,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13167
1946,15,1947-01-07,535,41,6,4,3,66,120,0.22,415,0,0,0,0,0,0,41,6,4,3,66,466,207,207,0,0,990.0,966.0,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,87.9,14770
1946,16,1947-01-14,575,41,6,4,3,66,120,0.21,455,0,0,0,0,0,0,41,6,4,3,66,506,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,95.7,16080
1946,17,1947-01-21,674,34,5,4,3,45,91,0.13,583,0,0,0,0,0,0,34,5,4,3,45,626,194,194,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.7,20101
1946,18,1947-01-28,685,34,5,4,3,48,97,0.14,588,0,0,0,0,0,0,34,5,4,3,48,633,196,196,196,0,990.0,966.6,0.28,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.7,20271
1946,19,1947-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20673
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.3,22402
1946,21,1947-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,215,215,215,204,990.0,967.5,0.42,0.19,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,41.8,41.8,41.8,39.5,153.7,25820
1946,22,1947-02-25,1118,41,7,6,6,76,138,0.12,970,9,2,0,0,0,5,44,7,7,6,81,1029,242,242,242,242,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,178.1,29926
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,990,255,50,8,12,12,171,99,17,21,21,278,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28655
1946,24,1947-03-11,1742,49,9,9,9,107,183,0.11,990,569,51,9,16,28,465,100,18,25,37,572,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.4,27117
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,990,1014,51,9,16,49,888,100,18,25,58,995,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.4,25092
1946,26,1947-03-25,3355,49,9,9,9,107,183,0.06,990,2182,51,9,16,71,2035,100,18,25,80,2142,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.5,20404
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,990,3165,30,4,7,55,3069,100,18,25,80,3237,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.5,24.5,24.5,24.5,98.2,16496
1946,28,1947-04-08,4544,70,14,18,25,168,295,0.06,990,3259,30,4,7,55,3163,100,18,25,80,3331,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.1,24.1,24.1,24.1,96.4,16193
1946,29,1947-04-15,4202,70,14,18,25,168,295,0.07,990,2917,30,4,7,55,2821,100,18,25,80,2989,1133,247,247,247,247,990.0,976.1,0.74,0.34,988.9,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,25.7,25.7,25.7,25.7,103.0,17302
1946,30,1947-04-22,4043,70,14,18,25,168,295,0.07,990,2758,30,4,7,55,2662,100,18,25,80,2830,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,26.5,26.5,26.5,26.5,106.1,17816
1946,31,1947-04-29,3849,66,14,17,23,192,313,0.08,990,2545,33,4,7,56,2443,100,18,25,80,2636,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.3,18525
1946,32,1947-05-06,3577,66,14,17,23,205,326,0.09,990,2260,33,4,7,56,2158,100,18,25,80,2364,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.1,29.1,29.1,29.1,116.3,19544
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,990,1814,29,4,7,56,1718,100,18,25,80,1931,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,126.2,21194
1946,34,1947-05-20,2689,65,14,17,23,203,323,0.12,990,1376,34,4,7,56,1273,100,18,25,80,1476,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.2,23051
1946,35,1947-05-27,2322,64,13,16,21,188,302,0.13,990,1030,35,4,8,57,922,100,18,25,78,1110,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.1,24540
1946,36,1947-06-03,2003,62,12,14,16,153,257,0.13,990,756,38,6,11,47,654,100,18,25,63,807,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,153.8,25845
1946,37,1947-06-10,1629,62,12,14,16,153,257,0.16,990,382,38,6,11,23,303,100,18,25,39,456,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27681
1946,38,1947-06-17,1444,62,12,14,16,153,257,0.18,990,197,33,5,8,12,136,95,17,22,28,289,1126,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28583
1946,39,1947-06-24,1187,62,12,14,16,153,257,0.22,923,6,1,0,0,0,3,63,12,14,16,156,1014,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28349
1946,40,1947-07-01,1031,58,11,11,11,136,227,0.22,804,0,0,0,0,0,0,58,11,11,11,136,884,209,209,209,204,990.0,968.0,0.46,0.2,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,39.8,39.8,39.8,38.6,152.4,25603
1946,41,1947-07-08,837,58,11,11,11,136,227,0.27,610,0,0,0,0,0,0,58,11,11,11,136,690,203,203,203,0,990.0,967.3,0.32,0.11,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.4,40.4,40.4,0.0,121.1,20343
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,453,0,0,0,0,0,0,58,11,11,11,136,533,214,214,168,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,44.1,44.1,33.8,0.0,93.1,15642
1946,43,1947-07-22,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12694
1946,44,1947-07-29,531,55,9,9,8,119,202,0.38,329,0,0,0,0,0,0,55,9,9,8,119,404,164,164,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11560
1946,45,1947-08-05,480,54,9,8,6,107,184,0.38,296,0,0,0,0,0,0,54,9,8,6,107,367,148,148,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10415
1946,46,1947-08-12,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.0,28.0,0.0,0.0,55.9,9395
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,221,125,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,48.2,26.3,0.0,0.0,52.0,8734
1946,48,1947-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7877
1946,49,1947-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8226
1946,50,1947-09-09,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7248
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6499
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5962
1946,53,1947-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,826
1947,1,1947-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6650
1947,2,1947-10-08,274,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6072
1947,3,1947-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5902
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5818
1947,5,1947-10-29,270,40,6,4,3,54,107,0.4,162,0,0,0,0,0,0,40,6,4,3,54,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6035
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6021
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6077
1947,8,1947-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6894
1947,9,1947-11-26,303,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,202,129,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,44.7,27.4,0.0,0.0,52.5,8820
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10086
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.8,11051
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13181
1947,14,1947-12-31,530,40,5,4,3,64,117,0.22,412,0,0,0,0,0,0,40,5,4,3,64,462,206,206,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14641
1947,15,1948-01-07,611,41,6,4,3,66,120,0.2,491,0,0,0,0,0,0,41,6,4,3,66,542,209,209,171,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,43.4,43.4,34.9,0.0,101.8,17107
1947,16,1948-01-14,725,41,6,4,3,66,120,0.17,605,0,0,0,0,0,0,41,6,4,3,66,656,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.7,20612
1947,17,1948-01-21,778,46,7,6,4,76,139,0.18,639,0,0,0,0,0,0,46,7,6,4,76,698,213,213,213,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21571
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,223,223,223,187,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.93,44.2,44.2,44.2,36.0,137.7,23139
1947,19,1948-02-04,955,43,7,5,4,78,137,0.14,818,0,0,0,0,0,0,43,7,5,4,78,873,204,204,204,204,990.0,967.7,0.45,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26416
1947,20,1948-02-11,1107,49,8,7,5,93,162,0.15,940,4,1,0,0,0,2,50,8,7,5,95,1006,235,235,235,235,990.0,968.2,0.58,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.8,29205
1947,21,1948-02-18,1567,49,8,7,5,93,162,0.11,990,415,47,9,13,12,332,96,17,20,17,425,1124,247,247,247,247,990.0,969.7,0.73,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27970
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,990,2255,48,9,16,57,2124,100,18,25,64,2232,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.89,0.89,0.89,0.89,30.2,30.2,30.2,30.2,120.8,20298
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,282,5214,748,7,13,67,4378,807,18,25,80,4522,1133,247,247,247,247,990.1,978.6,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.24,0.24,0.24,0.24,5.8,5.8,5.8,5.8,23.1,3876
1947,24,1948-03-10,6021,66,13,16,19,187,304,0.05,0,5717,1023,4,8,60,4620,1090,18,25,80,4808,1133,247,247,247,247,990.1,979.1,0.74,0.34,989.0,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,25,1948-03-17,5825,68,14,17,21,195,315,0.05,0,5510,1022,4,8,59,4417,1090,18,25,80,4612,1133,247,247,247,247,990.1,978.8,0.74,0.34,989.0,9.8,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,282,5114,739,4,7,59,4304,807,18,25,80,4499,1133,247,247,247,247,990.1,978.6,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.23,0.23,0.23,0.23,5.6,5.6,5.6,5.6,22.2,3737
1947,27,1948-03-31,5499,81,14,19,26,215,357,0.06,990,4152,18,4,5,53,4070,100,18,25,80,4286,1133,247,247,247,247,990.0,978.3,0.74,0.34,989.0,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,20.0,20.0,20.0,20.0,80.1,13461
1947,28,1948-04-07,5345,84,14,20,27,219,364,0.07,990,3991,16,4,5,53,3913,100,18,25,80,4132,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.6,20.6,20.6,20.6,82.4,13851
1947,29,1948-04-14,5142,84,14,20,27,219,364,0.07,990,3788,16,4,5,53,3710,100,18,25,80,3929,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,85.5,14371
1947,30,1948-04-21,4547,84,14,20,27,219,364,0.08,990,3193,16,4,5,52,3115,100,18,25,80,3334,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.1,24.1,24.1,24.1,96.3,16184
1947,31,1948-04-28,4030,73,14,18,24,209,339,0.08,990,2701,26,4,6,55,2608,100,18,25,80,2817,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.4,17873
1947,32,1948-05-05,3641,65,14,17,23,203,323,0.09,990,2327,34,4,7,56,2224,100,18,25,80,2428,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.7,28.7,28.7,28.7,114.9,19303
1947,33,1948-05-12,3215,71,14,18,24,213,340,0.11,990,1885,29,4,7,56,1789,100,18,25,80,2002,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.1,31.1,31.1,31.1,124.4,20905
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,990,1512,33,3,7,56,1410,100,18,25,80,1615,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,133.8,22479
1947,35,1948-05-26,2447,64,13,16,22,195,311,0.13,990,1145,35,4,8,58,1039,100,18,25,80,1234,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.1,24038
1947,36,1948-06-02,2163,62,12,14,16,153,257,0.12,990,916,38,6,11,57,804,100,18,25,73,957,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.8,25172
1947,37,1948-06-09,1872,62,12,14,16,153,257,0.14,990,625,38,6,11,38,531,100,18,25,54,684,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.5,26465
1947,38,1948-06-16,1618,62,12,14,16,153,257,0.16,990,371,38,6,11,23,293,100,18,25,39,446,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27733
1947,39,1948-06-23,1371,62,12,14,16,153,257,0.19,985,128,25,4,6,8,84,87,16,20,24,237,1109,246,246,246,246,990.0,969.1,0.71,0.34,989.0,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.9,28876
1947,40,1948-06-30,1130,62,12,13,13,154,256,0.23,874,0,0,0,0,0,0,62,12,13,13,154,962,218,218,218,218,990.0,968.3,0.54,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,162.4,27278
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,725,0,0,0,0,0,0,63,12,13,13,155,813,214,214,214,193,990.0,967.8,0.4,0.15,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,41.2,41.2,41.2,36.9,139.5,23438
1947,42,1948-07-14,810,63,12,13,13,155,256,0.32,554,0,0,0,0,0,0,63,12,13,13,155,642,196,196,188,0,990.0,967.1,0.29,0.09,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,39.0,39.0,37.4,0.0,110.1,18499
1947,43,1948-07-21,680,63,12,13,13,155,256,0.38,424,0,0,0,0,0,0,63,12,13,13,155,512,212,212,0,0,990.0,966.6,0.22,0.05,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.3,14668
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,364,0,0,0,0,0,0,59,10,10,10,134,445,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12734
1947,45,1948-08-04,538,54,9,8,6,107,184,0.34,354,0,0,0,0,0,0,54,9,8,6,107,425,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,74.1,12448
1947,46,1948-08-11,479,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,61.9,10401
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,162,130,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.7,27.4,0.0,0.0,54.3,9117
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8320
1947,49,1948-09-01,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,189,125,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,41.3,26.5,0.0,0.0,52.7,8845
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7886
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6861
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
1947,53,1948-09-29,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,1541
1948,1,1948-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6408
1948,2,1948-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6408
1948,3,1948-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6426
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7967
1948,6,1948-11-05,340,42,7,6,3,56,114,0.34,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8441
1948,7,1948-11-12,346,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8686
