WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962,21,1963-02-18,4485,55,10,10,8,114,197,0.04,990,3298,45,8,15,72,3158,100,18,25,80,3272,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.4,24.4,24.4,24.4,97.5,16382
1962,22,1963-02-25,5118,60,11,13,13,148,247,0.05,990,3880,39,6,12,66,3756,100,18,25,80,3905,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,21.6,21.6,21.6,21.6,86.3,14492
1962,23,1963-03-04,6388,68,14,17,21,195,315,0.05,0,6073,1022,4,8,59,4980,1090,18,25,80,5175,1133,247,247,247,247,990.1,979.5,0.74,0.34,989.0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,24,1963-03-11,7051,68,14,17,21,195,315,0.04,0,6736,1022,4,8,59,5643,1090,18,25,80,5838,1133,247,247,247,247,990.2,980.3,0.74,0.34,989.1,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,0,6485,1022,4,8,59,5392,1090,18,25,80,5587,1133,247,247,247,247,990.2,980.0,0.74,0.34,989.1,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6384,68,14,17,21,195,315,0.05,0,6069,1022,4,8,59,4976,1090,18,25,80,5171,1133,247,247,247,247,990.1,979.5,0.74,0.34,989.0,9.1,9.1,9.1,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,27,1963-04-01,6182,84,14,20,27,219,364,0.06,0,5818,1006,4,5,53,4750,1090,18,25,80,4969,1133,247,247,247,247,990.1,979.3,0.74,0.34,989.0,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,28,1963-04-08,5765,84,14,20,27,219,364,0.06,424,4977,581,4,5,53,4333,665,18,25,80,4552,1133,247,247,247,247,990.1,978.7,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.35,0.35,0.35,0.35,8.4,8.4,8.4,8.4,33.6,5647
1962,29,1963-04-15,5287,84,14,20,27,219,364,0.07,990,3933,16,4,5,53,3855,100,18,25,80,4074,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.8,20.8,20.8,20.8,83.3,14001
1962,30,1963-04-22,4554,84,14,20,27,219,364,0.08,990,3200,16,4,5,53,3122,100,18,25,80,3341,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.0,24.0,24.0,24.0,96.2,16159
1962,31,1963-04-29,3956,74,14,18,24,214,346,0.09,990,2619,25,4,6,55,2529,100,18,25,80,2743,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,27.0,27.0,27.0,27.0,107.9,18133
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,990,2146,30,4,7,56,2048,100,18,25,80,2258,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.7,19938
1962,33,1963-05-13,2985,65,14,17,23,202,321,0.11,990,1674,35,4,8,57,1570,100,18,25,80,1772,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,129.9,21828
1962,34,1963-05-20,2539,65,14,17,23,202,321,0.13,990,1228,35,4,8,57,1124,100,18,25,80,1326,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.9,23665
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,990,919,35,4,8,56,813,100,18,25,77,1001,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.7,24982
1962,36,1963-06-03,1878,62,12,14,16,153,257,0.14,990,631,38,6,11,39,537,100,18,25,55,690,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,157.4,26443
1962,37,1963-06-10,1568,62,12,14,16,153,257,0.16,990,321,38,6,10,19,246,100,18,25,35,399,1133,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27978
1962,38,1963-06-17,1359,62,12,14,16,153,257,0.19,990,112,24,4,6,7,70,86,16,20,23,223,1113,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29001
1962,39,1963-06-24,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.55,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27776
1962,40,1963-07-01,1035,58,11,11,11,136,227,0.22,808,0,0,0,0,0,0,58,11,11,11,136,888,202,202,202,202,990.0,968.0,0.47,0.2,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25733
1962,41,1963-07-08,899,58,11,11,11,136,227,0.25,672,0,0,0,0,0,0,58,11,11,11,136,752,224,224,224,0,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.5,22089
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,543,0,0,0,0,0,0,58,11,11,11,138,624,192,192,185,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,38.3,38.3,36.7,0.0,108.2,18174
1962,43,1963-07-22,694,63,12,13,13,155,256,0.37,438,0,0,0,0,0,0,63,12,13,13,155,526,219,219,0,0,990.0,966.7,0.22,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,90.0,15116
1962,44,1963-07-29,631,60,10,11,9,133,225,0.36,406,0,0,0,0,0,0,60,10,11,9,133,488,203,203,0,0,990.0,966.4,0.2,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.5,14196
1962,45,1963-08-05,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.9,39.9,0.0,0.0,79.8,13398
1962,46,1963-08-12,555,58,10,10,7,117,202,0.36,353,0,0,0,0,0,0,58,10,10,7,117,431,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.7,12388
1962,47,1963-08-19,512,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10906
1962,48,1963-08-26,475,56,9,9,6,111,194,0.41,281,0,0,0,0,0,0,56,9,9,6,111,357,140,140,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.5,29.5,0.0,0.0,59.0,9917
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10911
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,285,0,0,0,0,0,0,48,8,7,4,79,348,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10122
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,132,132,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,55.8,9374
1962,52,1963-09-23,388,48,8,7,4,79,146,0.38,242,0,0,0,0,0,0,48,8,7,4,79,305,224,126,0,0,990.0,965.3,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,49.3,26.6,0.0,0.0,53.1,8920
1962,53,1963-09-30,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,1243
1963,1,1963-10-01,370,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,159,127,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,34.5,27.0,0.0,0.0,53.7,9028
1963,2,1963-10-08,349,44,7,6,3,60,120,0.34,229,0,0,0,0,0,0,44,7,6,3,60,286,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8579
1963,3,1963-10-15,359,44,7,6,3,60,120,0.33,239,0,0,0,0,0,0,44,7,6,3,60,296,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8904
1963,4,1963-10-22,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8793
1963,5,1963-10-29,366,42,7,6,3,57,116,0.32,250,0,0,0,0,0,0,42,7,6,3,57,306,194,130,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,42.5,27.9,0.0,0.0,54.5,9148
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,298,0,0,0,0,0,0,42,7,6,3,56,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10647
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,335,0,0,0,0,0,0,42,7,6,3,56,390,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11955
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,394,0,0,0,0,0,0,42,7,6,3,56,449,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.5,14026
1963,9,1963-11-26,621,42,7,6,3,58,117,0.19,504,0,0,0,0,0,0,42,7,6,3,58,559,201,201,178,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,41.5,41.5,36.1,0.0,103.6,17404
1963,10,1963-12-03,740,44,8,6,4,64,126,0.17,614,0,0,0,0,0,0,44,8,6,4,64,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.1,20847
1963,11,1963-12-10,804,44,8,6,4,64,126,0.16,678,0,0,0,0,0,0,44,8,6,4,64,736,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.1,22695
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,696,0,0,0,0,0,0,44,8,6,4,64,754,232,232,232,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.1,23202
1963,13,1963-12-24,866,44,8,6,4,64,126,0.15,740,0,0,0,0,0,0,44,8,6,4,64,798,219,219,219,192,990.0,967.4,0.39,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,37.5,145.0,24354
1963,14,1963-12-31,925,48,8,6,4,78,146,0.16,779,0,0,0,0,0,0,48,8,6,4,78,842,194,194,194,194,990.0,967.6,0.43,0.18,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.1,25384
1963,15,1964-01-07,966,49,8,7,5,81,150,0.16,816,0,0,0,0,0,0,49,8,7,5,81,880,204,204,204,204,990.0,967.8,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.9,26360
1963,16,1964-01-14,1011,49,8,7,5,81,150,0.15,861,0,0,0,0,0,0,49,8,7,5,81,925,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.5,27469
1963,17,1964-01-21,1046,49,8,7,5,81,150,0.14,896,0,0,0,0,0,0,49,8,7,5,81,960,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28310
1963,18,1964-01-28,1089,49,8,7,5,86,155,0.14,934,0,0,0,0,0,0,49,8,7,5,86,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.7,29179
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,983,20,6,1,0,0,11,55,9,7,5,104,1055,245,245,245,245,990.0,968.4,0.63,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29940
1963,20,1964-02-11,1303,49,8,7,5,93,162,0.12,990,151,41,7,6,4,91,90,15,13,9,184,1109,247,247,247,247,990.0,968.9,0.71,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.2,29266
1963,21,1964-02-18,1426,49,8,7,5,93,162,0.11,990,274,51,10,11,8,193,100,18,18,13,286,1126,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28667
1963,22,1964-02-25,1648,51,8,8,7,107,184,0.11,990,474,48,9,16,18,382,100,18,24,25,490,1132,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.2,27585
1963,23,1964-03-03,2045,59,11,12,13,144,239,0.12,990,816,40,7,13,44,711,100,18,25,57,855,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25669
1963,24,1964-03-10,2324,50,9,9,9,112,191,0.08,990,1143,49,8,15,56,1012,100,18,25,66,1125,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.0,24534
1963,25,1964-03-17,2403,49,9,9,9,107,183,0.08,990,1230,51,8,16,60,1094,100,18,25,69,1201,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,36.0,36.0,36.0,36.0,144.2,24218
1963,26,1964-03-24,2299,49,9,9,9,107,183,0.08,990,1126,51,9,16,55,995,100,18,25,64,1102,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.92,0.92,0.92,0.92,36.7,36.7,36.7,36.7,146.6,24634
1963,27,1964-03-31,2261,53,12,13,17,115,212,0.09,990,1058,46,5,11,59,935,100,18,25,77,1050,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24788
1963,28,1964-04-07,2285,54,13,14,19,117,217,0.09,990,1078,46,4,11,61,955,100,18,25,80,1072,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,147.0,24691
1963,29,1964-04-14,2315,54,13,14,19,117,217,0.09,990,1108,46,5,11,61,985,100,18,25,80,1102,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.3,24572
1963,30,1964-04-21,2268,45,11,10,10,72,148,0.07,990,1130,55,7,15,70,983,100,18,25,80,1055,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.4,24756
1963,31,1964-04-28,2156,46,10,10,10,96,173,0.08,990,992,53,7,15,58,858,100,18,25,68,955,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.0,25203
1963,32,1964-05-05,1967,48,10,10,11,124,204,0.1,990,773,51,7,14,41,658,100,18,25,52,782,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25997
1963,33,1964-05-12,1723,55,13,13,17,178,276,0.16,990,457,45,5,12,28,367,100,18,25,45,545,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.0,27217
1963,34,1964-05-19,1491,49,10,10,12,133,216,0.14,990,285,50,7,13,15,199,99,18,23,27,332,1131,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28349
1963,35,1964-05-26,1250,46,10,9,9,111,187,0.15,990,73,17,3,3,3,43,64,13,13,13,155,1081,247,247,247,247,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29552
1963,36,1964-06-02,1069,45,10,9,9,88,161,0.15,908,0,0,0,0,0,0,45,10,9,9,88,972,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.8,28526
1963,37,1964-06-09,890,45,10,9,9,88,161,0.18,729,0,0,0,0,0,0,45,10,9,9,88,793,215,215,215,194,990.0,967.5,0.39,0.16,989.5,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,37.4,142.3,23907
1963,38,1964-06-16,732,45,10,9,9,88,161,0.22,571,0,0,0,0,0,0,45,10,9,9,88,635,190,190,190,0,990.0,966.8,0.28,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,38.4,38.4,38.4,0.0,115.1,19338
1963,39,1964-06-23,631,45,10,9,9,88,161,0.26,470,0,0,0,0,0,0,45,10,9,9,88,534,211,211,167,0,990.0,966.4,0.23,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.7,43.7,34.0,0.0,97.2,16324
1963,40,1964-06-30,565,42,9,8,6,72,138,0.24,427,0,0,0,0,0,0,42,9,8,6,72,486,213,213,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15092
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,376,0,0,0,0,0,0,45,9,8,7,86,439,188,188,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.3,13319
1963,42,1964-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10795
1963,43,1964-07-21,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9955
1963,44,1964-07-28,450,48,9,7,7,99,172,0.38,278,0,0,0,0,0,0,48,9,7,7,99,343,139,139,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9837
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,273,0,0,0,0,0,0,47,8,6,5,89,334,136,136,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9713
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9198
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8052
1963,48,1964-08-25,367,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
1963,49,1964-09-01,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7879
1963,50,1964-09-08,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7285
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6794
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6197
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,1622
1964,1,1964-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5718
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6126
1964,5,1964-10-29,285,40,6,4,3,54,107,0.38,177,0,0,0,0,0,0,40,6,4,3,54,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1964,6,1964-11-05,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7348
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7927
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,212,133,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,47.0,28.6,0.0,0.0,51.1,8583
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,301,0,0,0,0,0,0,40,6,4,3,55,352,150,150,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10773
1964,10,1964-12-03,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.9,11404
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11517
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,74.5,12522
1964,13,1964-12-24,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.9,42.9,0.0,0.0,85.8,14414
1964,14,1964-12-31,566,45,7,5,3,73,136,0.24,430,0,0,0,0,0,0,45,7,5,3,73,488,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15194
1964,15,1965-01-07,636,46,7,6,4,76,139,0.22,497,0,0,0,0,0,0,46,7,6,4,76,556,211,211,173,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,43.8,43.8,35.1,0.0,102.6,17241
1964,16,1965-01-14,705,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.1,38.1,38.1,0.0,114.2,19186
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,619,0,0,0,0,0,0,46,7,6,4,76,678,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.7,41.7,41.7,0.0,125.0,21002
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,698,0,0,0,0,0,0,44,7,5,4,76,755,223,223,223,187,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.93,44.2,44.2,44.2,36.0,137.8,23148
1964,19,1965-02-04,935,43,7,5,4,78,137,0.15,798,0,0,0,0,0,0,43,7,5,4,78,853,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.8,25999
1964,20,1965-02-11,1028,49,8,7,5,93,162,0.16,866,0,0,0,0,0,0,49,8,7,5,93,930,216,216,216,216,990.0,968.0,0.51,0.24,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.0,41.0,41.0,41.0,163.8,27522
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,962,13,4,0,0,0,7,49,8,6,4,92,1027,240,240,240,240,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29625
1964,22,1965-02-25,1429,45,7,6,6,90,156,0.11,990,282,49,8,10,11,201,95,16,17,17,291,1119,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28655
1964,23,1965-03-04,1987,49,9,9,9,107,183,0.09,990,814,51,9,16,40,698,100,18,25,49,805,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.4,25945
1964,24,1965-03-11,2357,49,9,9,9,107,183,0.08,990,1184,51,9,16,58,1050,100,18,25,67,1157,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.2,24401
1964,25,1965-03-18,2583,49,9,9,9,107,183,0.07,990,1410,51,9,16,69,1265,100,18,25,78,1372,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,139.8,23487
1964,26,1965-03-25,2663,49,9,9,9,107,183,0.07,990,1490,51,9,16,71,1343,100,18,25,80,1450,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,137.9,23161
1964,27,1965-04-01,2702,54,13,14,19,117,217,0.08,990,1495,46,5,11,61,1372,100,18,25,80,1489,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.9,23002
1964,28,1965-04-08,2679,54,13,14,19,117,217,0.08,990,1472,46,5,11,61,1349,100,18,25,80,1466,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.5,23096
1964,29,1965-04-15,2545,54,13,14,19,117,217,0.09,990,1338,46,5,11,61,1215,100,18,25,80,1332,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.7,23643
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,990,1158,46,5,11,61,1035,100,18,25,80,1152,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.1,24369
1964,31,1965-04-29,2203,54,13,13,17,160,259,0.12,990,954,45,4,11,57,834,100,18,25,75,995,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25015
1964,32,1965-05-06,2035,55,13,13,17,178,276,0.14,990,769,45,5,12,47,659,100,18,25,64,837,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.9,25691
1964,33,1965-05-13,1813,55,13,13,17,178,276,0.15,990,547,45,4,11,33,452,100,18,25,50,630,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.3,26765
1964,34,1965-05-20,1584,55,13,13,17,178,276,0.17,990,318,45,5,11,19,236,100,18,24,36,414,1132,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27902
1964,35,1965-05-27,1355,52,12,11,14,152,243,0.18,990,122,26,5,6,7,76,79,17,17,22,229,1104,247,247,247,247,990.0,969.0,0.7,0.34,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29040
1964,36,1965-06-03,1141,45,10,9,9,88,161,0.14,965,14,3,0,0,0,7,48,10,9,9,95,1035,241,241,241,241,990.0,968.3,0.61,0.32,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.4,29630
1964,37,1965-06-10,987,45,10,9,9,88,161,0.16,826,0,0,0,0,0,0,45,10,9,9,88,890,206,206,206,206,990.0,967.8,0.47,0.21,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.6,26481
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,644,0,0,0,0,0,0,45,10,9,9,88,708,214,214,214,0,990.0,967.1,0.33,0.12,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21563
1964,39,1965-06-24,674,45,10,9,9,88,161,0.24,513,0,0,0,0,0,0,45,10,9,9,88,577,194,194,175,0,990.0,966.6,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,39.6,39.6,35.4,0.0,104.5,17555
1964,40,1965-07-01,591,50,10,9,9,108,186,0.32,405,0,0,0,0,0,0,50,10,9,9,108,474,202,202,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14244
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12464
1964,42,1965-07-15,492,50,10,9,9,108,186,0.38,306,0,0,0,0,0,0,50,10,9,9,108,375,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10765
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,275,0,0,0,0,0,0,50,10,9,9,108,344,137,137,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.8,9711
1964,44,1965-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9442
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,130,130,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,54.9,9215
1964,46,1965-08-12,392,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,220,123,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.3,0.0,0.0,0.94,0.91,0.0,0.0,48.3,26.1,0.0,0.0,52.0,8733
1964,47,1965-08-19,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8010
1964,48,1965-08-26,352,46,7,6,4,87,152,0.43,199,0,0,0,0,0,0,46,7,6,4,87,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7337
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6866
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6313
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1964,53,1965-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6159
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
1965,3,1965-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5973
1965,4,1965-10-22,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5724
1965,5,1965-10-29,259,40,6,4,3,54,107,0.41,152,0,0,0,0,0,0,40,6,4,3,54,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5628
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5529
1965,7,1965-11-12,271,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6608
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8165
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,209,126,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,46.1,26.9,0.0,0.0,53.8,9034
1965,10,1965-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9666
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10856
1965,12,1965-12-17,455,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12022
1965,13,1965-12-24,488,42,7,5,3,61,118,0.24,370,0,0,0,0,0,0,42,7,5,3,61,424,185,185,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13200
1965,14,1965-12-31,531,41,6,4,3,65,119,0.23,411,0,0,0,0,0,0,41,6,4,3,65,462,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.2,14649
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.1,15632
1965,16,1966-01-14,601,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,204,204,168,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,42.6,42.6,34.4,0.0,99.9,16789
1965,17,1966-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.4,19728
1965,18,1966-01-28,802,41,6,4,3,71,127,0.16,675,0,0,0,0,0,0,41,6,4,3,71,727,216,216,216,187,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,21.8,0.94,0.94,0.94,0.93,43.0,43.0,43.0,36.0,134.1,22529
1965,19,1966-02-04,864,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,233,233,233,192,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,45.8,45.8,45.8,37.6,142.8,23984
1965,20,1966-02-11,967,43,7,5,4,78,137,0.14,830,0,0,0,0,0,0,43,7,5,4,78,885,207,207,207,207,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,159.5,26791
1965,21,1966-02-18,1088,43,7,5,4,78,137,0.13,949,2,0,0,0,0,1,43,7,5,4,79,1005,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.4,29475
1965,22,1966-02-25,1276,45,7,6,6,90,156,0.12,990,130,27,4,5,5,85,73,12,12,11,176,1088,247,247,247,247,990.0,968.8,0.68,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29411
1965,23,1966-03-04,1695,49,9,9,9,107,183,0.11,990,522,51,9,16,25,420,100,18,25,34,527,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27349
1965,24,1966-03-11,2204,49,9,9,9,107,183,0.08,990,1031,50,9,16,50,904,100,18,25,59,1011,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25009
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,990,1865,51,9,16,70,1719,100,18,25,79,1826,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.9,21662
1965,26,1966-03-25,4883,49,9,9,9,107,183,0.04,990,3710,51,9,16,71,3563,100,18,25,80,3670,1133,247,247,247,247,990.0,977.3,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,22.6,22.6,22.6,22.6,90.5,15202
1965,27,1966-04-01,5301,70,14,18,25,168,295,0.06,990,4016,29,4,6,55,3920,100,18,25,80,4088,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.8,20.8,20.8,20.8,83.1,13963
1965,28,1966-04-08,4513,70,14,18,25,168,295,0.07,990,3228,30,4,7,55,3132,100,18,25,80,3300,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,97.0,16294
1965,29,1966-04-15,3798,70,14,18,25,168,295,0.08,990,2513,30,3,7,55,2417,100,18,25,80,2585,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.9,27.9,27.9,27.9,111.4,18717
1965,30,1966-04-22,3275,70,14,18,25,168,295,0.09,990,1990,30,4,7,55,1894,100,18,25,80,2062,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.1,20674
1965,31,1966-04-29,2873,66,14,17,23,192,313,0.11,990,1570,33,4,7,56,1468,100,18,25,80,1660,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.7,22292
1965,32,1966-05-06,2552,62,13,15,21,195,308,0.12,990,1254,37,4,9,58,1144,100,18,25,80,1339,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,140.6,23613
1965,33,1966-05-13,2279,55,13,13,17,178,276,0.12,990,1013,44,4,12,60,890,100,18,25,77,1068,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24713
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,990,786,45,5,12,48,676,100,18,25,65,854,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.5,25620
1965,35,1966-05-27,1800,54,12,12,15,161,257,0.14,990,553,45,5,12,34,456,100,18,25,50,617,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26829
1965,36,1966-06-03,1533,53,12,12,13,120,210,0.14,990,333,47,5,13,20,246,100,18,25,33,366,1133,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28145
1965,37,1966-06-10,1295,53,12,12,13,120,210,0.16,989,95,23,3,5,5,56,76,15,17,18,176,1099,247,247,247,247,990.0,968.8,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29347
1965,38,1966-06-17,1113,53,12,12,13,120,210,0.19,903,0,0,0,0,0,0,53,12,12,13,120,980,225,225,225,225,990.0,968.3,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.8,28192
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,213,213,213,197,990.0,967.7,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,37.6,144.7,24310
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,566,0,0,0,0,0,0,58,11,11,11,136,646,188,188,188,0,990.0,967.1,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,112.6,18920
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,440,0,0,0,0,0,0,58,11,11,11,136,520,220,220,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,90.9,15275
1965,42,1966-07-15,587,58,11,11,11,136,227,0.39,360,0,0,0,0,0,0,58,11,11,11,136,440,180,180,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12569
1965,43,1966-07-22,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,32.8,32.8,0.0,0.0,65.5,11007
1965,44,1966-07-29,489,55,9,9,8,119,202,0.41,287,0,0,0,0,0,0,55,9,9,8,119,362,143,143,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10078
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.5,9828
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,178,128,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,38.3,26.8,0.0,0.0,53.6,9008
1965,47,1966-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8660
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,201,125,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,43.8,26.5,0.0,0.0,47.6,7994
1965,49,1966-09-02,378,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,222,124,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.9,26.2,0.0,0.0,52.7,8851
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8114
1965,51,1966-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7279
1965,52,1966-09-23,317,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6604
1965,53,1966-09-30,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,883
1966,1,1966-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7058
1966,2,1966-10-08,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6454
1966,3,1966-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5960
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5814
1966,5,1966-10-29,271,40,6,4,3,54,107,0.4,163,0,0,0,0,0,0,40,6,4,3,54,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6063
1966,6,1966-11-05,273,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6181
1966,7,1966-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6392
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7170
1966,9,1966-11-26,324,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,268,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8198
1966,10,1966-12-03,350,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,209,129,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,46.2,27.4,0.0,0.0,54.0,9071
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,180,132,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,39.5,28.3,0.0,0.0,55.6,9344
1966,12,1966-12-17,365,35,5,3,2,46,92,0.25,273,0,0,0,0,0,0,35,5,3,2,46,316,136,136,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9770
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,334,0,0,0,0,0,0,31,5,3,2,36,373,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11987
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,364,0,0,0,0,0,0,33,5,3,2,43,406,182,182,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13070
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,407,0,0,0,0,0,0,34,5,4,3,45,450,203,203,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14587
1966,16,1967-01-14,550,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.6,16229
1966,17,1967-01-21,599,34,5,4,3,45,91,0.15,508,0,0,0,0,0,0,34,5,4,3,45,551,181,181,170,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,37.3,37.3,34.9,0.0,104.6,17570
1966,18,1967-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,189,189,189,0,990.0,966.6,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.3,38.3,38.3,0.0,115.0,19312
1966,19,1967-02-04,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20671
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,661,0,0,0,0,0,0,36,6,5,4,54,708,220,220,220,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.9,22333
1966,21,1967-02-18,854,40,6,5,4,67,123,0.14,730,0,0,0,0,0,0,40,6,5,4,67,782,234,234,234,187,990.0,967.3,0.37,0.16,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,46.1,46.1,46.1,36.0,143.3,24074
1966,22,1967-02-25,912,42,7,5,4,73,133,0.15,778,0,0,0,0,0,0,42,7,5,4,73,834,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,151.0,25363
1966,23,1967-03-04,986,41,8,7,6,67,129,0.13,857,0,0,0,0,0,0,41,8,7,6,67,913,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.6,27483
1966,24,1967-03-11,1063,41,8,7,6,67,129,0.12,934,0,0,0,0,0,0,41,8,7,6,67,990,233,233,233,233,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.5,29308
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,989,39,12,2,2,1,20,53,10,9,7,87,1062,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.8,30035
1966,26,1967-03-25,1465,41,8,7,6,67,129,0.09,990,346,57,9,15,16,247,98,17,22,22,314,1128,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28470
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,990,838,55,6,15,56,704,100,18,25,66,776,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.7,25990
1966,28,1967-04-08,2374,45,11,10,10,72,148,0.06,990,1236,55,7,15,70,1089,100,18,25,80,1161,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.8,24329
1966,29,1967-04-15,3056,46,11,10,11,78,157,0.05,990,1908,53,6,14,68,1764,100,18,25,80,1843,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.3,21556
1966,30,1967-04-22,3430,54,13,14,19,117,217,0.06,990,2223,46,5,11,61,2100,100,18,25,80,2217,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.6,20092
1966,31,1967-04-29,3096,61,13,16,21,177,291,0.09,990,1815,38,4,8,58,1706,100,18,25,80,1883,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.8,31.8,31.8,31.8,127.2,21374
1966,32,1967-05-06,2681,65,14,17,23,202,321,0.12,990,1370,35,3,8,57,1266,100,18,25,80,1468,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.4,23084
1966,33,1967-05-13,2356,65,14,17,23,202,321,0.14,990,1045,34,3,8,57,941,100,18,25,80,1143,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.3,24407
1966,34,1967-05-20,2159,56,13,13,17,181,282,0.13,990,887,43,4,11,54,772,100,18,25,72,954,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25188
1966,35,1967-05-27,2011,57,12,13,16,170,270,0.13,990,751,43,5,11,46,644,100,18,25,63,815,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.5,25782
1966,36,1967-06-03,1848,62,12,14,16,153,257,0.14,990,601,38,6,11,37,509,100,18,25,53,662,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.3,26589
1966,37,1967-06-10,1662,62,12,14,16,153,257,0.15,990,415,38,6,10,25,334,100,18,25,41,487,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.8,27519
1966,38,1967-06-17,1466,62,12,14,16,153,257,0.18,990,219,36,6,9,13,152,98,18,23,29,305,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28470
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,954,30,7,1,1,1,18,69,13,15,17,171,1053,238,238,238,238,990.0,968.7,0.64,0.31,989.1,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28824
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,208,208,208,208,990.0,968.1,0.49,0.22,989.3,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.9,26353
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,630,0,0,0,0,0,0,58,11,11,11,136,710,210,210,210,0,990.0,967.3,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.3,20884
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,214,214,170,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,22.6,0.0,0.94,0.94,0.93,0.0,44.0,44.0,34.2,0.0,92.9,15607
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.7,12211
1966,44,1967-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11201
1966,45,1967-08-05,473,54,9,8,6,107,184,0.39,289,0,0,0,0,0,0,54,9,8,6,107,360,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10197
1966,46,1967-08-12,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,146,129,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,31.0,27.2,0.0,0.0,54.3,9114
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8555
1966,48,1967-08-26,386,52,8,7,5,102,177,0.46,208,0,0,0,0,0,0,52,8,7,5,102,277,208,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7671
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8209
1966,50,1967-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7321
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6660
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5761
1966,53,1967-09-30,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,750
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6016
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5578
1967,3,1967-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5891
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7191
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7032
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,210,123,0,0,990.0,965.1,0.13,0.02,989.8,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,46.7,26.4,0.0,0.0,50.4,8475
1967,7,1967-11-12,382,40,6,4,3,53,106,0.28,276,0,0,0,0,0,0,40,6,4,3,53,326,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.8,9881
