WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967,8,1967-11-19,423,41,6,5,3,55,111,0.26,312,0,0,0,0,0,0,41,6,5,3,55,365,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11148
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,318,0,0,0,0,0,0,42,7,6,3,58,374,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11396
1967,10,1967-12-03,479,44,8,6,4,64,126,0.26,353,0,0,0,0,0,0,44,8,6,4,64,411,176,176,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12560
1967,11,1967-12-10,543,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,211,211,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.6,15046
1967,12,1967-12-17,593,42,7,5,3,62,121,0.2,472,0,0,0,0,0,0,42,7,5,3,62,528,236,236,0,0,990.0,966.3,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.95,0.95,0.0,0.0,49.5,49.5,0.0,0.0,99.0,16629
1967,13,1967-12-24,662,44,8,6,4,64,126,0.19,536,0,0,0,0,0,0,44,8,6,4,64,594,178,178,178,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,109.0,18310
1967,14,1967-12-31,744,45,7,6,4,74,137,0.18,607,0,0,0,0,0,0,45,7,6,4,74,666,202,202,202,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.0,20664
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,755,0,0,0,0,0,0,46,7,6,4,76,814,213,213,213,202,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,38.8,146.9,24681
1967,16,1968-01-14,1417,46,7,6,4,76,139,0.1,977,301,33,6,9,8,242,79,13,15,12,318,1085,244,244,244,244,990.0,969.2,0.68,0.33,989.0,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.4,28465
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,990,1511,51,10,18,50,1382,100,18,25,55,1463,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,138.1,23199
1967,18,1968-01-28,3627,51,8,8,6,95,170,0.05,990,2467,48,9,16,72,2320,100,18,25,78,2415,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.3,19371
1967,19,1968-02-04,5006,55,10,10,8,114,197,0.04,990,3819,45,8,15,72,3679,100,18,25,80,3793,1133,247,247,247,247,990.0,977.5,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,88.0,14786
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,990,3912,45,8,15,72,3772,100,18,25,80,3886,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,21.6,21.6,21.6,21.6,86.3,14491
1967,21,1968-02-18,4531,55,10,10,8,114,197,0.04,990,3344,44,8,15,72,3204,100,18,25,80,3318,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,96.6,16235
1967,22,1968-02-25,4482,58,11,12,11,137,230,0.05,990,3262,41,6,13,68,3132,100,18,25,80,3269,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.4,24.4,24.4,24.4,97.6,16392
1967,23,1968-03-03,4256,68,14,17,21,195,315,0.07,990,2951,32,4,8,59,2848,100,18,25,80,3043,1133,247,247,247,247,990.0,976.1,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.5,25.5,25.5,25.5,101.9,17127
1967,24,1968-03-10,3963,60,11,12,14,151,249,0.06,990,2723,39,6,12,65,2599,100,18,25,80,2750,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,26.9,26.9,26.9,26.9,107.7,18101
1967,25,1968-03-17,3819,59,11,12,13,144,239,0.06,990,2590,41,7,13,67,2462,100,18,25,80,2606,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.7,27.7,27.7,27.7,110.9,18636
1967,26,1968-03-24,4556,59,11,12,13,144,239,0.05,990,3327,40,7,13,67,3199,100,18,25,80,3343,1133,247,247,247,247,990.0,976.7,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.1,24.1,24.1,24.1,96.3,16182
1967,27,1968-03-31,5364,68,13,17,23,164,287,0.05,990,4087,31,4,7,56,3986,100,18,25,80,4151,1133,247,247,247,247,990.0,978.1,0.74,0.34,988.9,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,20.5,20.5,20.5,20.5,82.2,13804
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,990,4044,24,4,6,54,3956,100,18,25,80,4146,1133,247,247,247,247,990.0,978.1,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.6,20.6,20.6,20.6,82.2,13817
1967,29,1968-04-14,4669,84,14,20,27,219,364,0.08,990,3315,16,4,5,53,3237,100,18,25,80,3456,1133,247,247,247,247,990.0,976.9,0.74,0.34,988.9,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,23.5,23.5,23.5,23.5,94.0,15793
1967,30,1968-04-21,4004,84,14,20,27,219,364,0.09,990,2650,16,4,5,53,2572,100,18,25,80,2791,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.8,26.8,26.8,26.8,107.0,17979
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,990,2126,26,4,6,55,2033,100,18,25,80,2242,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.0,19998
1967,32,1968-05-05,2976,65,14,17,23,202,321,0.11,990,1665,35,4,8,57,1561,100,18,25,80,1763,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,130.2,21866
1967,33,1968-05-12,2605,65,14,17,23,202,321,0.12,990,1294,34,3,8,57,1190,100,18,25,80,1392,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.3,23397
1967,34,1968-05-19,2340,65,14,17,23,202,321,0.14,990,1029,34,3,8,57,925,100,18,25,80,1127,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.7,24469
1967,35,1968-05-26,2109,64,13,16,22,195,311,0.15,990,807,35,4,8,54,704,100,18,25,76,899,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25386
1967,36,1968-06-02,1817,62,12,14,16,153,257,0.14,990,570,38,6,11,35,479,100,18,25,51,632,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.2,26747
1967,37,1968-06-09,1538,62,12,14,16,153,257,0.17,990,291,37,6,10,18,218,99,18,24,34,371,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.4,28121
1967,38,1968-06-16,1211,62,12,14,16,153,257,0.21,939,15,3,0,0,0,9,65,12,14,16,162,1032,234,234,234,234,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.6,28665
1967,39,1968-06-23,1108,62,12,14,16,153,257,0.23,851,0,0,0,0,0,0,62,12,14,16,153,939,212,212,212,212,990.0,968.2,0.51,0.23,989.3,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26751
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,754,0,0,0,0,0,0,58,11,11,11,138,836,214,214,214,194,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,37.0,144.3,24238
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21152
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,193,193,175,0,990.0,966.9,0.26,0.08,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,39.1,39.1,34.9,0.0,103.1,17328
1967,43,1968-07-21,668,58,11,11,11,136,227,0.34,441,0,0,0,0,0,0,58,11,11,11,136,521,220,220,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.1,15304
1967,44,1968-07-28,608,56,10,9,8,123,208,0.34,399,0,0,0,0,0,0,56,10,9,8,123,475,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14004
1967,45,1968-08-04,563,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13376
1967,46,1968-08-11,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11388
1967,47,1968-08-18,482,58,10,10,7,117,202,0.42,280,0,0,0,0,0,0,58,10,10,7,117,358,140,140,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.3,29.3,0.0,0.0,58.6,9846
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,145,129,0,0,990.0,965.7,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.91,0.0,0.0,30.6,26.9,0.0,0.0,53.7,9021
1967,49,1968-09-01,432,48,8,7,4,79,146,0.34,286,0,0,0,0,0,0,48,8,7,4,79,349,143,143,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10175
1967,50,1968-09-08,411,48,8,7,4,79,146,0.35,265,0,0,0,0,0,0,48,8,7,4,79,328,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,56.1,9422
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,208,127,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.94,0.91,0.0,0.0,45.4,26.8,0.0,0.0,53.1,8920
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,222,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8247
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,2181
1968,1,1968-10-01,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,216,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8070
1968,2,1968-10-08,313,42,6,4,3,57,114,0.36,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7436
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6921
1968,4,1968-10-22,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6489
1968,5,1968-10-29,281,40,6,4,3,54,107,0.38,173,0,0,0,0,0,0,40,6,4,3,54,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6422
1968,6,1968-11-05,307,40,6,4,3,53,106,0.34,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7530
1968,7,1968-11-12,338,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,213,127,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,47.3,27.0,0.0,0.0,51.2,8600
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10493
1968,9,1968-11-26,455,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,396,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12239
1968,10,1968-12-03,493,44,8,6,4,64,126,0.26,367,0,0,0,0,0,0,44,8,6,4,64,425,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13064
1968,11,1968-12-10,530,42,7,5,3,61,119,0.22,410,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.6,43.6,0.0,0.0,87.1,14640
1968,12,1968-12-17,574,42,7,5,3,61,118,0.21,456,0,0,0,0,0,0,42,7,5,3,61,510,228,228,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,96.0,16120
1968,13,1968-12-24,627,42,7,5,3,61,118,0.19,509,0,0,0,0,0,0,42,7,5,3,61,563,193,193,172,0,990.0,966.4,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,39.8,39.8,35.1,0.0,104.6,17574
1968,14,1968-12-31,679,45,7,5,3,73,136,0.2,543,0,0,0,0,0,0,45,7,5,3,73,601,181,181,181,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,109.7,18423
1968,15,1969-01-07,721,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.1,19843
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,967.1,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21830
1968,17,1969-01-21,866,46,7,6,4,76,139,0.16,727,0,0,0,0,0,0,46,7,6,4,76,786,215,215,215,187,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,42.1,42.1,42.1,36.0,141.9,23831
1968,18,1969-01-28,963,47,7,6,4,83,148,0.15,814,0,0,0,0,0,0,47,7,6,4,83,875,203,203,203,203,990.0,967.7,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,156.6,26316
1968,19,1969-02-04,1082,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28816
1968,20,1969-02-11,1247,49,8,7,5,93,162,0.13,988,96,24,4,4,2,60,73,12,11,7,153,1086,247,247,247,247,990.0,968.7,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29564
1968,21,1969-02-18,2063,49,8,7,5,93,162,0.08,990,911,51,10,17,28,805,100,18,24,33,898,1132,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25726
1968,22,1969-02-25,4502,57,10,11,11,136,227,0.05,848,3426,184,7,13,66,3154,241,18,25,78,3291,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.74,0.74,0.74,0.74,21.8,21.8,21.8,21.8,87.4,14675
1968,23,1969-03-04,6437,68,14,17,21,195,315,0.05,0,6122,1022,4,7,59,5029,1090,18,25,80,5224,1133,247,247,247,247,990.1,979.6,0.74,0.34,989.0,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,24,1969-03-11,6742,68,14,17,21,195,315,0.05,0,6427,1022,4,8,59,5334,1090,18,25,80,5529,1133,247,247,247,247,990.1,980.0,0.74,0.34,989.1,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7170,68,14,17,21,195,315,0.04,0,6855,1022,4,8,59,5762,1090,18,25,80,5957,1133,247,247,247,247,990.2,980.4,0.74,0.34,989.1,8.2,8.2,8.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7873,68,14,17,21,195,315,0.04,0,7558,1022,4,8,59,6465,1090,18,25,80,6660,1133,247,247,247,247,990.3,981.1,0.74,0.34,989.2,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8475,84,14,20,27,219,364,0.04,0,8111,1006,4,5,53,7043,1090,18,25,80,7262,1133,247,247,247,247,990.4,981.5,0.74,0.34,989.3,7.4,7.4,7.4,7.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8158,84,14,20,27,219,364,0.04,0,7794,1006,4,5,52,6726,1090,18,25,80,6945,1133,247,247,247,247,990.4,981.3,0.74,0.34,989.3,7.5,7.5,7.5,7.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7320,84,14,20,27,219,364,0.05,0,6956,1006,4,5,53,5888,1090,18,25,80,6107,1133,247,247,247,247,990.2,980.6,0.74,0.34,989.1,8.1,8.1,8.1,8.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6254,84,14,20,27,219,364,0.06,0,5890,1006,4,5,53,4822,1090,18,25,80,5041,1133,247,247,247,247,990.1,979.4,0.74,0.34,989.0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,990,3936,25,4,6,55,3845,100,18,25,80,4059,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.9,20.9,20.9,20.9,83.6,14041
1968,32,1969-05-06,4311,71,14,18,24,213,340,0.08,990,2981,29,4,7,56,2885,100,18,25,80,3098,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.9,16950
1968,33,1969-05-13,3616,71,14,18,24,213,340,0.09,990,2286,28,4,7,56,2190,100,18,25,80,2403,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.9,28.9,28.9,28.9,115.4,19395
1968,34,1969-05-20,3056,71,14,18,24,213,340,0.11,990,1726,29,3,7,56,1630,100,18,25,80,1843,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.2,21541
1968,35,1969-05-27,2603,69,13,17,22,203,326,0.13,990,1287,30,4,7,58,1187,100,18,25,80,1390,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.3,23403
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,990,964,33,5,10,55,860,100,18,25,72,1041,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24841
1968,37,1969-06-10,1947,67,13,15,17,181,293,0.15,990,664,33,5,10,38,577,100,18,25,55,758,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,155.4,26107
1968,38,1969-06-17,1664,67,13,15,17,181,293,0.18,990,381,33,5,9,22,311,100,18,25,39,492,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.7,27506
1968,39,1969-06-24,1422,67,13,15,17,181,293,0.21,990,139,26,4,6,8,93,93,17,21,25,274,1122,247,247,247,247,990.0,969.2,0.73,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.8,28691
1968,40,1969-07-01,1202,63,12,13,13,155,256,0.21,943,3,0,0,0,0,2,63,12,13,13,157,1032,235,235,235,235,990.0,968.5,0.61,0.3,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28820
1968,41,1969-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.1,39.1,39.1,39.1,156.6,26305
1968,42,1969-07-15,982,63,12,13,13,155,256,0.26,726,0,0,0,0,0,0,63,12,13,13,155,814,223,223,223,192,990.0,967.8,0.4,0.15,989.4,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,43.0,43.0,43.0,36.7,139.6,23444
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,206,206,206,0,990.0,967.4,0.33,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.3,20545
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,184,184,184,0,990.0,967.0,0.29,0.09,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,110.2,18505
1968,45,1969-08-05,701,58,10,10,7,117,202,0.29,499,0,0,0,0,0,0,58,10,10,7,117,577,200,200,171,0,990.0,966.7,0.25,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,41.0,41.0,34.4,0.0,101.6,17069
1968,46,1969-08-12,637,58,10,10,7,117,202,0.32,435,0,0,0,0,0,0,58,10,10,7,117,513,217,217,0,0,990.0,966.4,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15158
1968,47,1969-08-19,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13361
1968,48,1969-08-26,546,56,9,9,6,111,194,0.35,352,0,0,0,0,0,0,56,9,9,6,111,428,176,176,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.8,36.8,0.0,0.0,73.6,12372
1968,49,1969-09-02,509,48,8,7,4,79,146,0.29,363,0,0,0,0,0,0,48,8,7,4,79,426,181,181,0,0,990.0,965.9,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.6,12866
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11673
1968,51,1969-09-16,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10908
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10242
1968,53,1969-09-30,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,1424
1969,1,1969-10-01,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10622
1969,2,1969-10-08,423,44,7,6,3,60,120,0.28,303,0,0,0,0,0,0,44,7,6,3,60,360,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10759
1969,3,1969-10-15,440,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.1,34.1,0.0,0.0,68.3,11467
1969,4,1969-10-22,453,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11892
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,354,0,0,0,0,0,0,42,7,6,3,57,410,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12627
1969,6,1969-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.3,13326
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13804
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,216,216,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.3,15333
1969,9,1969-11-26,631,42,7,6,3,58,117,0.19,513,0,0,0,0,0,0,42,7,6,3,58,569,182,182,172,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,37.4,37.4,35.2,0.0,105.1,17648
1969,10,1969-12-03,678,44,8,6,4,64,126,0.19,552,0,0,0,0,0,0,44,8,6,4,64,610,184,184,184,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,112.1,18836
1969,11,1969-12-10,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.2,21208
1969,12,1969-12-17,810,44,8,6,4,64,126,0.16,684,0,0,0,0,0,0,44,8,6,4,64,742,228,228,228,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.1,22868
1969,13,1969-12-24,879,44,8,6,4,64,126,0.14,753,0,0,0,0,0,0,44,8,6,4,64,811,205,205,205,191,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,37.3,147.0,24700
1969,14,1969-12-31,920,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,193,193,193,193,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,149.5,25111
1969,15,1970-01-07,1024,49,8,7,5,81,150,0.15,874,0,0,0,0,0,0,49,8,7,5,81,938,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27767
1969,16,1970-01-14,1190,49,8,7,5,81,150,0.13,982,57,16,2,2,1,33,65,10,9,6,114,1069,245,245,245,245,990.0,968.5,0.65,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,177.0,29734
1969,17,1970-01-21,1445,49,8,7,5,81,150,0.1,990,305,51,10,13,10,220,100,18,20,15,301,1128,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28570
1969,18,1970-01-28,1777,51,8,8,6,95,170,0.1,990,617,48,9,16,22,520,100,18,25,28,615,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26946
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,990,914,45,8,15,37,808,100,18,25,45,922,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25427
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,990,1524,44,8,15,60,1395,100,18,25,68,1509,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.6,22956
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,990,2659,45,8,15,72,2519,100,18,25,80,2633,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.4,18552
1969,22,1970-02-25,4491,60,11,13,13,148,247,0.05,990,3254,39,6,12,66,3130,100,18,25,80,3278,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.3,24.3,24.3,24.3,97.4,16362
1969,23,1970-03-04,4711,68,14,17,21,195,315,0.07,990,3406,32,4,8,59,3303,100,18,25,80,3498,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.3,23.3,23.3,23.3,93.2,15652
1969,24,1970-03-11,4833,68,14,17,21,195,315,0.07,990,3528,32,4,8,59,3425,100,18,25,80,3620,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,22.7,22.7,22.7,22.7,90.8,15257
1969,25,1970-03-18,4704,68,14,17,21,195,315,0.07,990,3399,32,4,8,59,3296,100,18,25,80,3491,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.3,23.3,23.3,23.3,93.3,15675
1969,26,1970-03-25,4318,68,14,17,21,195,315,0.07,990,3013,32,4,8,59,2910,100,18,25,80,3105,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.7,16924
1969,27,1970-04-01,3998,70,14,18,25,168,295,0.07,990,2713,30,3,7,55,2617,100,18,25,80,2785,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.7,26.7,26.7,26.7,107.0,17973
1969,28,1970-04-08,3745,70,14,18,25,168,295,0.08,990,2460,30,4,7,55,2364,100,18,25,80,2532,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.1,28.1,28.1,28.1,112.6,18915
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,990,2117,30,4,7,55,2021,100,18,25,80,2189,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.1,30.1,30.1,30.1,120.2,20195
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,990,1717,30,4,7,55,1621,100,18,25,80,1789,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.5,21761
1969,31,1970-04-29,2608,59,13,14,19,175,281,0.11,990,1336,40,4,10,60,1219,100,18,25,80,1395,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.2,23386
1969,32,1970-05-06,2262,55,13,13,17,178,276,0.12,990,996,44,4,12,60,874,100,18,25,77,1052,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24782
1969,33,1970-05-13,1969,55,13,13,17,178,276,0.14,990,703,45,5,12,43,598,100,18,25,60,776,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.8,26002
1969,34,1970-05-20,1685,55,13,13,17,178,276,0.16,990,419,45,5,12,25,331,100,18,25,42,509,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.1,27404
1969,35,1970-05-27,1454,54,12,12,15,161,257,0.18,990,207,41,5,10,12,137,96,18,22,28,299,1126,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.8,28533
1969,36,1970-06-03,1244,53,12,12,13,120,210,0.17,983,51,12,2,2,3,29,65,14,14,16,149,1078,245,245,245,245,990.0,968.7,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.8,29539
1969,37,1970-06-10,1094,53,12,12,13,120,210,0.19,884,0,0,0,0,0,0,53,12,12,13,120,961,221,221,221,221,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.2,27745
1969,38,1970-06-17,963,53,12,12,13,120,210,0.22,753,0,0,0,0,0,0,53,12,12,13,120,830,213,213,213,196,990.0,967.7,0.41,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.1,41.1,41.1,37.5,144.8,24325
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,207,207,207,0,990.0,967.2,0.32,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.3,20715
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.8,0.26,0.08,989.7,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,35.4,35.4,35.4,0.0,106.2,17843
1969,41,1970-07-08,648,50,10,9,9,108,186,0.29,462,0,0,0,0,0,0,50,10,9,9,108,531,219,219,165,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,45.4,45.4,33.5,0.0,95.5,16043
1969,42,1970-07-15,587,51,10,9,9,112,191,0.33,396,0,0,0,0,0,0,51,10,9,9,112,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13930
1969,43,1970-07-22,559,58,11,11,11,136,227,0.41,332,0,0,0,0,0,0,58,11,11,11,136,412,166,166,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11592
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,330,0,0,0,0,0,0,55,9,9,8,119,404,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.8,11563
1969,45,1970-08-05,494,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,64.9,10904
1969,46,1970-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.7,10035
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.2,9447
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,252,0,0,0,0,0,0,52,8,7,5,102,322,178,130,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,38.3,27.3,0.0,0.0,53.9,9057
1969,49,1970-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.2,9607
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,239,0,0,0,0,0,0,47,7,6,4,77,301,203,125,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.5,26.5,0.0,0.0,52.1,8751
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8104
1969,52,1970-09-23,342,48,8,7,4,79,146,0.43,196,0,0,0,0,0,0,48,8,7,4,79,259,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7312
1969,53,1970-09-30,335,48,8,7,4,79,146,0.44,189,0,0,0,0,0,0,48,8,7,4,79,252,189,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,997
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7962
1970,2,1970-10-08,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7609
1970,3,1970-10-15,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7555
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7619
1970,5,1970-10-29,327,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7860
1970,6,1970-11-05,342,42,7,6,3,56,114,0.33,228,0,0,0,0,0,0,42,7,6,3,56,283,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8532
1970,7,1970-11-12,382,42,7,6,3,56,114,0.3,268,0,0,0,0,0,0,42,7,6,3,56,323,151,135,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.5,28.9,0.0,0.0,57.3,9622
1970,8,1970-11-19,406,42,7,6,3,56,114,0.28,292,0,0,0,0,0,0,42,7,6,3,56,347,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.1,10433
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,310,0,0,0,0,0,0,42,7,6,3,58,366,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11091
1970,10,1970-12-03,462,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.3,11973
1970,11,1970-12-10,528,42,7,5,3,61,119,0.23,409,0,0,0,0,0,0,42,7,5,3,61,464,204,204,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14583
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.3,16011
1970,13,1970-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,177,177,177,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.0,36.0,36.0,0.0,107.9,18131
1970,14,1970-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,192,192,192,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.0,39.0,39.0,0.0,116.9,19632
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.6,22114
1970,16,1971-01-14,860,46,7,6,4,76,139,0.16,721,0,0,0,0,0,0,46,7,6,4,76,780,222,222,222,187,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,43.6,43.6,43.6,36.0,141.1,23706
1970,17,1971-01-21,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25873
1970,18,1971-01-28,992,47,7,6,4,83,148,0.15,843,0,0,0,0,0,0,47,7,6,4,83,905,210,210,210,210,990.0,967.9,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,161.0,27046
1970,19,1971-02-04,1081,49,8,7,5,93,162,0.15,919,0,0,0,0,0,0,49,8,7,5,93,983,229,229,229,229,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28805
1970,20,1971-02-11,1226,49,8,7,5,93,162,0.13,987,77,20,3,3,2,47,69,11,10,7,140,1078,246,246,246,246,990.0,968.6,0.67,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29679
1970,21,1971-02-18,1646,49,8,7,5,93,162,0.1,990,494,51,10,16,15,401,100,18,23,20,494,1131,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27593
1970,22,1971-02-25,2079,53,9,9,8,114,195,0.09,990,894,46,8,15,37,785,100,18,25,45,900,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.9,25516
1970,23,1971-03-04,2421,59,11,12,13,144,239,0.1,990,1192,41,7,13,63,1068,100,18,25,76,1212,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.7,24142
1970,24,1971-03-11,2806,59,11,12,13,144,239,0.09,990,1577,41,7,13,67,1449,100,18,25,80,1593,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.6,33.6,33.6,33.6,134.3,22570
1970,25,1971-03-18,3039,59,11,12,13,144,239,0.08,990,1810,41,7,13,67,1682,100,18,25,80,1826,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.6,21602
1970,26,1971-03-25,3120,59,11,12,13,144,239,0.08,990,1891,40,7,13,67,1763,100,18,25,80,1907,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.6,21264
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,990,1761,46,5,10,61,1638,100,18,25,80,1755,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.4,21898
1970,28,1971-04-08,2726,54,13,14,19,117,217,0.08,990,1519,46,5,11,61,1396,100,18,25,80,1513,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.3,22900
1970,29,1971-04-15,2464,54,13,14,19,117,217,0.09,990,1257,46,5,11,61,1134,100,18,25,80,1251,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.7,23969
1970,30,1971-04-22,2245,54,13,14,19,117,217,0.1,990,1038,45,4,11,61,915,100,18,25,80,1032,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24849
1970,31,1971-04-29,2054,49,10,11,12,115,199,0.1,990,865,51,7,13,48,744,100,18,25,61,860,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25610
1970,32,1971-05-06,1843,47,10,10,10,115,192,0.1,990,661,53,8,15,34,550,100,18,25,44,665,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.4,26616
1970,33,1971-05-13,1675,47,10,10,10,115,192,0.11,990,493,53,8,15,25,392,100,18,25,35,507,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.4,27454
1970,34,1971-05-20,1513,47,10,10,10,115,192,0.13,990,331,53,8,14,17,238,100,18,24,27,353,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28243
1970,35,1971-05-27,1373,46,10,9,9,107,183,0.13,990,200,48,8,10,10,122,95,18,20,20,229,1123,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28917
1970,36,1971-06-03,1209,45,10,9,9,88,161,0.13,990,58,16,3,3,3,31,61,13,12,12,119,1076,247,247,247,247,990.0,968.6,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.1,29744
1970,37,1971-06-10,1089,51,11,11,12,115,203,0.19,886,0,0,0,0,0,0,51,11,11,12,115,962,221,221,221,221,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.6,27823
1970,38,1971-06-17,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,212,212,212,193,990.0,967.7,0.41,0.16,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.94,40.9,40.9,40.9,37.0,143.7,24140
1970,39,1971-06-24,819,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,121.0,20334
1970,40,1971-07-01,699,50,10,9,9,108,186,0.27,513,0,0,0,0,0,0,50,10,9,9,108,582,171,171,171,0,990.0,966.7,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,34.5,34.5,34.5,0.0,103.5,17385
1970,41,1971-07-08,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,210,210,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.7,14736
1970,42,1971-07-15,560,51,10,9,9,112,191,0.34,369,0,0,0,0,0,0,51,10,9,9,112,439,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12979
1970,43,1971-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10471
1970,44,1971-07-29,485,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,141,141,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.1,9936
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9817
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,162,130,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.91,0.0,0.0,34.7,27.2,0.0,0.0,54.2,9097
1970,47,1971-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8692
1970,48,1971-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,201,124,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,43.8,26.2,0.0,0.0,47.5,7982
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,221,124,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.7,26.2,0.0,0.0,52.5,8818
1970,50,1971-09-09,357,46,7,6,4,75,138,0.39,219,0,0,0,0,0,0,46,7,6,4,75,278,219,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8139
1970,51,1971-09-16,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7675
1970,52,1971-09-23,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7198
1970,53,1971-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,980
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7517
1971,2,1971-10-08,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6709
1971,3,1971-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6246
1971,4,1971-10-22,285,41,6,4,3,56,110,0.38,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6504
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7588
1971,6,1971-11-05,327,40,6,4,3,53,106,0.32,221,0,0,0,0,0,0,40,6,4,3,53,271,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8277
1971,7,1971-11-12,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,227,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8530
1971,8,1971-11-19,352,40,6,4,3,53,106,0.3,246,0,0,0,0,0,0,40,6,4,3,53,296,207,135,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,45.9,29.0,0.0,0.0,54.1,9093
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,60.9,10235
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10197
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11202
1971,12,1971-12-17,457,40,6,4,3,58,112,0.25,345,0,0,0,0,0,0,40,6,4,3,58,396,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12335
1971,13,1971-12-24,496,38,5,4,3,54,104,0.21,392,0,0,0,0,0,0,38,5,4,3,54,439,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14046
1971,14,1971-12-31,598,40,5,4,3,64,117,0.2,480,0,0,0,0,0,0,40,5,4,3,64,530,191,191,171,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.0,0.0,0.93,0.93,0.93,0.0,39.6,39.6,35.0,0.0,99.2,16670
1971,15,1972-01-07,659,43,6,4,3,70,128,0.19,531,0,0,0,0,0,0,43,6,4,3,70,585,177,177,177,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.0,36.0,36.0,0.0,107.9,18130
1971,16,1972-01-14,733,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.6,20254
1971,17,1972-01-21,799,46,7,6,4,76,139,0.17,660,0,0,0,0,0,0,46,7,6,4,76,719,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22162
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,688,0,0,0,0,0,0,44,7,5,4,76,745,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22922
1971,19,1972-02-04,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,230,230,230,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22985
1971,20,1972-02-11,825,43,7,5,4,78,137,0.17,688,0,0,0,0,0,0,43,7,5,4,78,743,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.5,22926
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,711,0,0,0,0,0,0,39,6,5,4,64,761,237,237,237,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.6,23617
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,240,240,240,0,990.0,967.2,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.6,23961
1971,23,1972-03-03,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,209,209,209,198,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,41.0,41.0,41.0,38.6,150.4,25271
1971,24,1972-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.4,26941
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,897,0,0,0,0,0,0,41,8,7,6,67,953,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.3,28437
1971,26,1972-03-24,1092,41,8,7,6,67,129,0.12,962,1,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29888
1971,27,1972-03-31,1186,44,10,9,9,71,145,0.12,990,51,15,3,3,3,25,60,13,13,12,96,1077,247,247,247,247,990.0,968.5,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29839
1971,28,1972-04-07,1451,45,11,10,10,72,148,0.1,990,313,55,7,14,21,215,100,18,24,31,287,1132,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28537
1971,29,1972-04-14,1660,45,11,10,10,72,148,0.09,990,522,55,7,15,35,409,100,18,25,45,481,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27532
1971,30,1972-04-21,1802,45,11,10,10,72,148,0.08,990,664,55,7,15,44,542,100,18,25,54,614,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.7,26823
1971,31,1972-04-28,1878,46,10,10,10,96,173,0.09,990,715,53,7,15,42,596,100,18,25,52,693,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.4,26439
1971,32,1972-05-05,1808,47,10,10,10,115,192,0.11,990,626,53,8,15,32,518,100,18,25,42,633,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26792
1971,33,1972-05-12,1734,47,10,10,10,115,192,0.11,990,552,53,8,14,28,447,100,18,25,38,562,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.7,27166
1971,34,1972-05-19,1619,47,10,10,10,115,192,0.12,990,437,53,7,14,22,338,100,18,25,32,453,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27730
1971,35,1972-05-26,1494,47,10,10,10,115,194,0.13,990,310,52,7,14,16,219,100,18,24,26,334,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.6,28332
1971,36,1972-06-02,1376,53,12,12,13,120,210,0.15,990,176,42,6,10,10,106,95,18,22,23,226,1125,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28905
1971,37,1972-06-09,1216,53,12,12,13,120,210,0.17,983,23,5,1,1,1,13,58,13,13,14,133,1068,245,245,245,245,990.0,968.6,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.7,29688
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,878,0,0,0,0,0,0,53,12,12,13,120,955,219,219,219,219,990.0,968.2,0.53,0.25,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27599
1971,39,1972-06-23,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,206,206,206,194,990.0,967.7,0.4,0.16,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,40.0,40.0,40.0,37.0,141.2,23723
1971,40,1972-06-30,742,50,10,9,9,109,189,0.26,552,0,0,0,0,0,0,50,10,9,9,109,622,184,184,184,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,37.0,37.0,37.0,0.0,111.1,18665
1971,41,1972-07-07,616,50,10,9,9,108,186,0.3,430,0,0,0,0,0,0,50,10,9,9,108,499,215,215,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.7,15071
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13071
1971,43,1972-07-21,510,50,10,9,9,108,186,0.36,324,0,0,0,0,0,0,50,10,9,9,108,393,162,162,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.9,33.9,0.0,0.0,67.8,11389
