WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,285,0,0,0,0,0,0,51,9,8,7,107,355,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.9,10058
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,55.1,9261
1971,46,1972-08-11,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8752
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7866
1971,48,1972-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
1971,49,1972-09-01,349,46,7,6,4,75,138,0.39,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7849
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7337
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6765
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6054
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,1713
1972,1,1972-10-01,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6680
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6269
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6623
1972,5,1972-10-29,290,40,6,4,3,54,107,0.37,182,0,0,0,0,0,0,40,6,4,3,54,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
1972,6,1972-11-05,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7264
1972,7,1972-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7913
1972,8,1972-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7950
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,264,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8063
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,191,127,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.0,27.0,0.0,0.0,53.5,8994
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,162,129,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.91,0.0,0.0,35.3,27.6,0.0,0.0,55.0,9234
1972,12,1972-12-17,406,38,5,4,3,54,104,0.26,302,0,0,0,0,0,0,38,5,4,3,54,349,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10778
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11988
1972,14,1972-12-31,446,40,5,4,3,64,117,0.26,329,0,0,0,0,0,0,40,5,4,3,64,379,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11744
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13070
1972,16,1973-01-14,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,202,202,166,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,42.7,42.7,34.2,0.0,95.1,15971
1972,17,1973-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,34.2,34.2,34.2,0.0,102.5,17224
1972,18,1973-01-28,609,34,5,4,3,48,97,0.16,512,0,0,0,0,0,0,34,5,4,3,48,556,170,170,170,0,990.0,966.3,0.24,0.07,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.0,35.0,35.0,0.0,104.9,17617
1972,19,1973-02-04,649,36,6,5,4,54,105,0.16,544,0,0,0,0,0,0,36,6,5,4,54,591,181,181,181,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,110.5,18556
1972,20,1973-02-11,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20622
1972,21,1973-02-18,747,36,6,5,4,54,105,0.14,642,0,0,0,0,0,0,36,6,5,4,54,689,214,214,214,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.7,21783
1972,22,1973-02-25,779,38,6,5,4,59,115,0.15,664,0,0,0,0,0,0,38,6,5,4,59,714,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.1,22357
1972,23,1973-03-04,813,41,8,7,6,67,129,0.16,684,0,0,0,0,0,0,41,8,7,6,67,740,228,228,228,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.1,22861
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,224,224,224,196,990.0,967.4,0.39,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,38.4,148.6,24957
1972,25,1973-03-18,935,36,8,6,4,53,107,0.11,828,0,0,0,0,0,0,36,8,6,4,53,878,207,207,207,207,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,160.0,26885
1972,26,1973-03-25,1016,36,8,6,4,53,107,0.11,909,0,0,0,0,0,0,36,8,6,4,53,959,227,227,227,227,990.0,967.9,0.53,0.28,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28826
1972,27,1973-04-01,1078,40,10,8,5,62,125,0.12,953,0,0,0,0,0,0,40,10,8,5,62,1011,238,238,238,238,990.0,968.1,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.1,29754
1972,28,1973-04-08,1125,40,10,8,5,62,125,0.11,988,12,3,0,0,0,5,43,10,8,5,67,1052,247,247,247,247,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30172
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,990,51,16,4,3,2,25,56,14,11,7,87,1071,247,247,247,247,990.0,968.4,0.66,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.2,29940
1972,30,1973-04-22,1192,40,10,8,5,62,125,0.1,990,77,24,6,4,3,38,64,16,12,8,100,1084,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29802
1972,31,1973-04-29,1203,41,9,8,5,76,140,0.12,990,73,21,4,4,2,39,63,14,12,8,115,1079,247,247,247,247,990.0,968.5,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29763
1972,32,1973-05-06,1180,42,9,8,6,82,147,0.12,990,43,12,2,2,1,24,54,11,10,7,106,1066,247,247,247,247,990.0,968.5,0.65,0.34,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29890
1972,33,1973-05-13,1140,42,9,8,6,82,147,0.13,985,7,2,0,0,0,4,44,9,8,6,86,1047,246,246,246,246,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.7,30183
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,880,0,0,0,0,0,0,46,9,9,9,110,946,220,220,220,220,990.0,968.1,0.52,0.25,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.2,27753
1972,35,1973-05-27,921,44,9,9,8,99,171,0.18,750,0,0,0,0,0,0,44,9,9,8,99,813,213,213,213,191,990.0,967.6,0.4,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,41.4,41.4,41.4,37.0,145.5,24443
1972,36,1973-06-03,782,39,9,7,5,59,119,0.15,663,0,0,0,0,0,0,39,9,7,5,59,718,221,221,221,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.8,22309
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,190,190,181,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.9,38.9,36.9,0.0,109.4,18378
1972,38,1973-06-17,539,41,9,7,6,71,137,0.26,402,0,0,0,0,0,0,41,9,7,6,71,461,201,201,0,0,990.0,966.0,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14210
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11250
1972,40,1973-07-01,451,42,9,8,6,70,135,0.3,316,0,0,0,0,0,0,42,9,8,6,70,375,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11230
1972,41,1973-07-08,420,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10155
1972,42,1973-07-15,390,42,9,8,6,70,135,0.35,255,0,0,0,0,0,0,42,9,8,6,70,314,145,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,31.0,27.2,0.0,0.0,54.4,9132
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8781
1972,44,1973-07-29,350,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8433
1972,45,1973-08-05,336,39,7,5,4,60,115,0.34,221,0,0,0,0,0,0,39,7,5,4,60,272,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8268
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7748
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7011
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6254
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6660
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6100
1972,51,1973-09-16,239,35,6,4,3,50,98,0.41,140,0,0,0,0,0,0,35,6,4,3,50,186,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5203
1972,52,1973-09-23,230,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4130
1972,53,1973-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,584
1973,1,1973-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4505
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4957
1973,3,1973-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5153
1973,4,1973-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5119
1973,5,1973-10-29,252,36,5,3,2,48,94,0.37,157,0,0,0,0,0,0,36,5,3,2,48,202,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5863
1973,6,1973-11-05,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5847
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6572
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7506
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8064
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9748
1973,11,1973-12-10,431,41,6,4,3,60,116,0.27,315,0,0,0,0,0,0,41,6,4,3,60,368,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11252
1973,12,1973-12-17,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,47.7,47.7,0.0,0.0,95.4,16030
1973,13,1973-12-24,730,42,7,5,3,61,118,0.16,612,0,0,0,0,0,0,42,7,5,3,61,666,215,215,210,0,990.0,966.8,0.3,0.11,989.6,22.4,22.4,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,42.3,0.0,123.5,20754
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,854,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,154.0,25877
1973,15,1974-01-07,921,47,7,6,4,78,143,0.16,777,0,0,0,0,0,0,47,7,6,4,78,838,220,220,220,205,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,39.5,150.7,25321
1973,16,1974-01-14,837,49,8,7,5,81,150,0.18,687,0,0,0,0,0,0,49,8,7,5,81,751,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,135.9,22837
1973,17,1974-01-21,879,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,219,219,219,193,990.0,967.4,0.39,0.16,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,42.9,42.9,42.9,37.5,144.7,24305
1973,18,1974-01-28,1047,47,7,6,4,83,148,0.14,898,0,0,0,0,0,0,47,7,6,4,83,959,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.7,28347
1973,19,1974-02-04,1340,49,8,7,5,93,162,0.12,990,188,39,7,8,5,127,88,15,15,10,220,1108,247,247,247,247,990.0,969.0,0.71,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.2,29094
1973,20,1974-02-11,1613,49,8,7,5,93,162,0.1,990,461,51,10,16,14,369,100,18,23,19,462,1131,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27756
1973,21,1974-02-18,2164,49,8,7,5,93,162,0.08,990,1012,51,9,18,31,902,100,18,25,36,995,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,149.9,25187
1973,22,1974-02-25,2684,53,9,9,8,114,195,0.07,990,1499,46,8,15,54,1374,100,18,25,62,1489,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.3,23072
1973,23,1974-03-04,2825,59,11,12,13,144,239,0.08,990,1596,41,7,13,67,1468,100,18,25,80,1612,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,133.9,22494
1973,24,1974-03-11,2713,59,11,12,13,144,239,0.09,990,1484,41,7,13,67,1356,100,18,25,80,1500,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.6,22956
1973,25,1974-03-18,2500,53,9,10,10,122,207,0.08,990,1303,46,8,14,64,1168,100,18,25,75,1291,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.8,23826
1973,26,1974-03-25,2340,49,9,9,9,107,183,0.08,990,1167,51,9,16,57,1034,100,18,25,66,1141,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.7,24469
1973,27,1974-04-01,2274,54,13,14,19,117,217,0.1,990,1067,46,4,11,61,944,100,18,25,80,1061,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24735
1973,28,1974-04-08,2263,54,13,14,19,117,217,0.1,990,1056,46,4,11,61,933,100,18,25,80,1050,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24777
1973,29,1974-04-15,2262,52,12,13,17,110,207,0.09,990,1065,47,5,11,62,938,100,18,25,80,1049,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24782
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,990,1225,55,7,15,70,1078,100,18,25,80,1150,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.1,24378
1973,31,1974-04-29,2501,52,12,12,15,147,239,0.1,990,1271,47,5,12,65,1140,100,18,25,80,1288,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,141.8,23824
1973,32,1974-05-06,2477,55,13,13,17,178,276,0.11,990,1211,44,5,12,63,1086,100,18,25,80,1264,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.4,23921
1973,33,1974-05-13,2324,55,13,13,17,178,276,0.12,990,1058,44,5,12,62,933,100,18,25,79,1111,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.5,36.5,36.5,36.5,146.1,24536
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,990,887,45,5,12,54,770,100,18,25,71,948,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25212
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,990,640,45,5,12,39,537,100,18,25,55,699,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26390
1973,36,1974-06-03,1618,53,12,12,13,120,210,0.13,990,418,47,5,12,25,326,100,18,25,38,446,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27732
1973,37,1974-06-10,1382,60,12,13,15,148,250,0.18,989,142,28,4,7,8,93,88,16,20,24,241,1116,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.2,28928
1973,38,1974-06-17,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,220,220,220,220,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.2,27417
1973,39,1974-06-24,927,62,12,14,16,153,257,0.28,670,0,0,0,0,0,0,62,12,14,16,153,758,213,213,213,206,990.0,967.6,0.37,0.14,989.5,21.6,21.6,21.6,20.8,0.94,0.94,0.94,0.94,41.5,41.5,41.5,38.9,130.1,21853
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,202,202,179,0,990.0,966.7,0.25,0.08,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,41.2,41.2,36.1,0.0,103.1,17318
1973,41,1974-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13713
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.9,0.17,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.7,11539
1973,43,1974-07-22,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.2,9938
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,333,134,134,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.7,9528
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,145,129,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,31.0,27.3,0.0,0.0,54.4,9143
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8330
1973,47,1974-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7539
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6987
1973,49,1974-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7775
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6630
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5530
1973,52,1974-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4788
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,642
1974,1,1974-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4980
1974,2,1974-10-08,233,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,178,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4602
1974,4,1974-10-22,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4993
1974,5,1974-10-29,243,36,5,3,2,48,94,0.39,148,0,0,0,0,0,0,36,5,3,2,48,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5518
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1974,7,1974-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6696
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7330
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,269,199,142,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.3,0.0,0.0,0.94,0.92,0.0,0.0,44.2,30.4,0.0,0.0,48.6,8157
1974,10,1974-12-03,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12242
1974,11,1974-12-10,495,41,6,4,3,60,116,0.23,379,0,0,0,0,0,0,41,6,4,3,60,432,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.4,40.4,0.0,0.0,80.7,13558
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,211,211,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.3,15001
1974,13,1974-12-24,589,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.7,16585
1974,14,1974-12-31,640,45,7,5,3,73,136,0.21,504,0,0,0,0,0,0,45,7,5,3,73,563,191,191,170,0,990.0,966.5,0.24,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,39.3,39.3,34.7,0.0,103.4,17376
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,199,199,199,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20224
1974,16,1975-01-14,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,226,226,226,213,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,40.7,149.6,25135
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,955,5,1,0,0,0,2,47,7,6,4,78,1017,238,238,238,238,990.0,968.2,0.59,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.5,29657
1974,18,1975-01-28,1398,49,8,7,5,92,163,0.12,990,244,43,7,9,8,174,93,15,17,14,266,1116,247,247,247,247,990.0,969.2,0.72,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.4,28801
1974,19,1975-02-04,2113,55,10,10,8,114,197,0.09,990,926,45,8,15,37,820,100,18,25,45,934,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25445
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,990,1523,44,8,15,61,1393,100,18,25,69,1507,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.2,34.2,34.2,34.2,136.7,22964
1974,21,1975-02-18,3179,55,10,10,8,114,197,0.06,990,1992,45,8,15,72,1852,100,18,25,80,1966,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.3,21057
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,990,2096,43,7,14,69,1961,100,18,25,80,2088,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.5,20573
1974,23,1975-03-04,3228,59,11,12,13,144,239,0.07,990,1999,41,7,13,67,1871,100,18,25,80,2015,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,31.0,31.0,31.0,31.0,124.1,20844
1974,24,1975-03-11,3632,59,11,12,13,144,239,0.07,990,2403,41,7,13,67,2275,100,18,25,80,2419,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.1,19335
1974,25,1975-03-18,4341,59,11,12,13,144,239,0.06,990,3112,41,6,13,67,2984,100,18,25,80,3128,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.3,16855
1974,26,1975-03-25,5195,59,11,12,13,144,239,0.05,990,3966,40,7,13,67,3838,100,18,25,80,3982,1133,247,247,247,247,990.0,977.8,0.74,0.34,988.9,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,21.2,21.2,21.2,21.2,84.7,14237
1974,27,1975-04-01,5404,84,14,20,27,219,364,0.07,990,4050,16,4,5,53,3972,100,18,25,80,4191,1133,247,247,247,247,990.0,978.1,0.74,0.34,989.0,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,20.4,20.4,20.4,20.4,81.6,13701
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,990,3938,16,4,5,53,3860,100,18,25,80,4079,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.8,20.8,20.8,20.8,83.3,13987
1974,29,1975-04-15,4768,84,14,20,27,219,364,0.08,990,3414,16,4,5,53,3336,100,18,25,80,3555,1133,247,247,247,247,990.0,977.1,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.2,15494
1974,30,1975-04-22,4032,84,14,20,27,219,364,0.09,990,2678,16,4,5,53,2600,100,18,25,80,2819,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.4,17871
1974,31,1975-04-29,3654,70,14,17,24,206,333,0.09,990,2331,29,4,7,55,2234,100,18,25,80,2441,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.7,28.7,28.7,28.7,114.6,19254
1974,32,1975-05-06,3202,65,14,17,23,202,321,0.1,990,1891,35,4,8,57,1787,100,18,25,80,1989,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,124.8,20959
1974,33,1975-05-13,2843,65,14,17,23,202,321,0.11,990,1532,35,3,8,57,1428,100,18,25,80,1630,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.4,22417
1974,34,1975-05-20,2439,65,14,17,23,202,321,0.13,990,1128,34,4,8,57,1024,100,18,25,80,1226,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.3,24070
1974,35,1975-05-27,2115,64,13,16,21,188,302,0.14,990,823,35,4,8,52,721,100,18,25,73,909,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.1,25390
1974,36,1975-06-03,1783,62,12,14,16,153,257,0.14,990,536,38,6,11,33,447,100,18,25,49,600,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.2,26919
1974,37,1975-06-10,1542,62,12,14,16,153,257,0.17,990,295,38,6,10,18,222,100,18,24,34,375,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.3,28102
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,981,56,13,2,3,3,33,75,14,17,19,186,1088,245,245,245,245,990.0,968.8,0.68,0.33,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29185
1974,39,1975-06-24,1121,62,12,14,16,153,257,0.23,864,0,0,0,0,0,0,62,12,14,16,153,952,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,161.0,27043
1974,40,1975-07-01,954,58,11,11,11,136,227,0.24,727,0,0,0,0,0,0,58,11,11,11,136,807,214,214,214,195,990.0,967.7,0.4,0.16,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,41.4,41.4,41.4,37.2,140.1,23538
1974,41,1975-07-08,771,58,11,11,11,136,227,0.29,544,0,0,0,0,0,0,58,11,11,11,136,624,181,181,181,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,36.1,36.1,36.1,0.0,108.3,18191
1974,42,1975-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,226,226,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.2,15654
1974,43,1975-07-22,608,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13286
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,360,0,0,0,0,0,0,55,9,9,8,119,435,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12640
1974,45,1975-08-05,524,54,9,8,6,107,184,0.35,340,0,0,0,0,0,0,54,9,8,6,107,411,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11967
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10460
1974,47,1975-08-19,428,54,9,8,6,107,184,0.43,244,0,0,0,0,0,0,54,9,8,6,107,315,204,137,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.94,0.92,0.0,0.0,44.4,28.9,0.0,0.0,52.7,8856
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.4,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7857
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8451
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7512
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6972
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6273
1974,53,1975-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,848
1975,1,1975-10-01,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6559
1975,2,1975-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6056
1975,3,1975-10-15,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5067
1975,5,1975-10-29,242,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,185,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4994
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5381
1975,7,1975-11-12,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5491
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6699
1975,9,1975-11-26,296,36,5,3,2,49,96,0.32,200,0,0,0,0,0,0,36,5,3,2,49,245,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7516
1975,10,1975-12-03,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,195,139,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.94,0.92,0.0,0.0,43.0,29.6,0.0,0.0,55.7,9352
1975,11,1975-12-10,387,38,5,4,3,54,104,0.27,283,0,0,0,0,0,0,38,5,4,3,54,330,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10150
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11217
1975,13,1975-12-24,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12239
1975,14,1975-12-31,508,40,5,4,3,64,117,0.23,390,0,0,0,0,0,0,40,5,4,3,64,440,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.2,13972
1975,15,1976-01-07,549,41,6,4,3,66,120,0.22,429,0,0,0,0,0,0,41,6,4,3,66,480,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.6,15212
1975,16,1976-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,222,222,165,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,46.5,46.5,33.8,0.0,97.8,16431
1975,17,1976-01-21,678,41,6,4,3,66,120,0.18,558,0,0,0,0,0,0,41,6,4,3,66,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,113.0,18989
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,655,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.8,40.8,40.8,0.0,122.4,20570
1975,19,1976-02-04,769,43,7,5,4,78,137,0.18,632,0,0,0,0,0,0,43,7,5,4,78,687,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21394
1975,20,1976-02-11,834,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.8,23157
1975,21,1976-02-18,925,43,7,5,4,78,137,0.15,788,0,0,0,0,0,0,43,7,5,4,78,843,205,205,205,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,39.9,39.9,39.9,38.5,152.5,25628
1975,22,1976-02-25,1146,44,7,6,5,86,150,0.13,965,30,8,1,1,1,17,53,9,7,6,103,1035,241,241,241,241,990.0,968.4,0.61,0.32,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29555
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,990,935,51,9,15,44,815,100,18,24,53,922,1132,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,152.1,25546
1975,24,1976-03-10,3426,57,10,11,12,138,231,0.07,990,2205,42,7,13,67,2074,100,18,25,80,2213,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,119.8,20128
1975,25,1976-03-17,4316,59,11,12,13,144,239,0.06,990,3087,41,7,13,67,2959,100,18,25,80,3103,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.2,25.2,25.2,25.2,100.8,16935
1975,26,1976-03-24,5062,59,11,12,13,144,239,0.05,990,3833,41,7,13,67,3705,100,18,25,80,3849,1133,247,247,247,247,990.0,977.6,0.74,0.34,988.9,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,21.7,21.7,21.7,21.7,87.0,14610
1975,27,1976-03-31,5342,80,13,18,25,208,346,0.06,990,4006,19,4,6,55,3921,100,18,25,80,4129,1133,247,247,247,247,990.0,978.0,0.74,0.34,988.9,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,20.6,20.6,20.6,20.6,82.5,13859
1975,28,1976-04-07,4999,84,14,20,27,219,364,0.07,990,3645,16,4,5,53,3567,100,18,25,80,3786,1133,247,247,247,247,990.0,977.5,0.74,0.34,988.9,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,87.9,14772
1975,29,1976-04-14,4488,84,14,20,27,219,364,0.08,990,3134,16,4,5,53,3056,100,18,25,80,3275,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,24.4,24.4,24.4,24.4,97.5,16374
1975,30,1976-04-21,4387,70,14,18,25,168,295,0.07,990,3102,30,4,7,55,3006,100,18,25,80,3174,1133,247,247,247,247,990.0,976.4,0.74,0.34,988.9,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,24.9,24.9,24.9,24.9,99.4,16701
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,990,3152,29,4,7,55,3056,100,18,25,80,3250,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.5,24.5,24.5,24.5,97.9,16454
1975,32,1976-05-05,4331,71,14,18,24,213,340,0.08,990,3001,29,4,7,56,2905,100,18,25,80,3118,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.5,16883
1975,33,1976-05-12,3953,71,14,18,24,213,340,0.09,990,2623,29,4,7,56,2527,100,18,25,80,2740,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,27.0,27.0,27.0,27.0,108.0,18139
1975,34,1976-05-19,3472,71,14,18,24,213,340,0.1,990,2142,28,4,7,56,2046,100,18,25,80,2259,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.7,19935
1975,35,1976-05-26,3048,70,13,17,23,208,333,0.11,990,1725,29,4,7,57,1627,100,18,25,80,1835,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.4,21568
1975,36,1976-06-02,2656,67,13,15,17,181,293,0.11,990,1373,33,5,10,63,1262,100,18,25,80,1443,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,138.0,23188
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,990,986,32,5,10,56,882,100,18,25,73,1063,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24751
1975,38,1976-06-16,1964,67,13,15,17,181,293,0.15,990,681,33,5,10,39,594,100,18,25,56,775,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,154.9,26022
1975,39,1976-06-23,1655,67,13,15,17,181,293,0.18,990,372,33,5,9,21,302,100,18,25,38,483,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,164.0,27552
1975,40,1976-06-30,1378,63,12,13,13,158,261,0.19,990,127,26,4,6,6,83,90,16,19,20,241,1116,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28907
1975,41,1976-07-07,1157,63,12,13,13,155,256,0.22,901,0,0,0,0,0,0,63,12,13,13,155,989,225,225,225,225,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,166.2,27917
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,213,213,213,198,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,37.7,144.0,24189
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,193,193,193,0,990.0,967.2,0.3,0.1,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,38.3,38.3,38.3,0.0,114.9,19300
1975,44,1976-07-28,696,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,547,231,231,0,0,990.0,966.7,0.23,0.06,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15956
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.6,41.6,0.0,0.0,83.3,13986
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12148
1975,47,1976-08-18,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10372
1975,48,1976-08-25,463,58,10,10,7,117,202,0.44,261,0,0,0,0,0,0,58,10,10,7,117,339,130,130,0,0,990.0,965.7,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9174
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.6,10344
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,55.6,9336
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,176,126,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.2,26.6,0.0,0.0,53.3,8961
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8592
1975,53,1976-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,2429
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,26.8,26.8,0.0,0.0,53.7,9021
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,54.8,9208
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9243
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,55.5,9326
1976,5,1976-10-29,383,42,7,6,3,57,116,0.3,267,0,0,0,0,0,0,42,7,6,3,57,323,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.4,28.4,0.0,0.0,56.9,9557
1976,6,1976-11-05,374,42,7,6,3,56,114,0.3,260,0,0,0,0,0,0,42,7,6,3,56,315,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,55.0,9245
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,127,127,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,54.1,9093
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.7,9694
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.9,10227
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10739
1976,11,1976-12-10,443,42,7,5,3,61,118,0.27,325,0,0,0,0,0,0,42,7,5,3,61,379,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11625
1976,12,1976-12-17,495,42,7,5,3,61,118,0.24,377,0,0,0,0,0,0,42,7,5,3,61,431,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13484
1976,13,1976-12-24,529,42,7,5,3,61,118,0.22,411,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14675
1976,14,1976-12-31,576,45,7,5,3,73,136,0.24,440,0,0,0,0,0,0,45,7,5,3,73,499,220,220,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15547
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,478,0,0,0,0,0,0,46,7,6,4,76,537,239,239,0,0,990.0,966.4,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,50.0,50.0,0.0,0.0,100.0,16796
1976,16,1977-01-14,688,46,7,6,4,76,139,0.2,549,0,0,0,0,0,0,46,7,6,4,76,608,183,183,183,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,111.3,18691
1976,17,1977-01-21,752,41,6,4,3,66,120,0.16,632,0,0,0,0,0,0,41,6,4,3,66,683,210,210,210,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21437
1976,18,1977-01-28,872,44,6,5,3,77,138,0.16,734,0,0,0,0,0,0,44,6,5,3,77,790,217,217,217,193,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,42.5,42.5,42.5,37.7,143.8,24153
1976,19,1977-02-04,892,49,8,7,5,93,162,0.18,730,0,0,0,0,0,0,49,8,7,5,93,794,216,216,216,190,990.0,967.5,0.38,0.16,989.5,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.93,42.1,42.1,42.1,36.7,142.1,23873
1976,20,1977-02-11,964,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26720
1976,21,1977-02-18,1154,43,7,5,4,78,137,0.12,967,49,15,2,1,1,28,58,9,6,5,106,1042,241,241,241,241,990.0,968.4,0.62,0.32,989.1,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.0,29560
1976,22,1977-02-25,1499,45,7,6,6,90,156,0.1,990,352,53,9,12,14,262,99,17,19,20,352,1125,247,247,247,247,990.0,969.5,0.73,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28316
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,990,778,51,9,16,38,664,100,18,25,47,771,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.1,26065
1976,24,1977-03-11,2079,49,9,9,9,107,183,0.09,990,906,50,9,16,44,786,100,18,25,53,893,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25502
1976,25,1977-03-18,2169,49,9,9,9,107,183,0.08,990,996,51,9,16,49,871,100,18,25,58,978,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25150
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,990,1140,51,9,16,56,1008,100,18,25,65,1115,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.3,24580
1976,27,1977-04-01,2521,54,13,14,19,117,217,0.09,990,1314,46,5,11,61,1191,100,18,25,80,1308,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.3,23739
1976,28,1977-04-08,2639,54,13,14,19,117,217,0.08,990,1432,46,5,11,61,1309,100,18,25,80,1426,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.5,23260
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,990,1428,46,5,11,61,1305,100,18,25,80,1422,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.6,23276
1976,30,1977-04-22,2623,54,13,14,19,117,217,0.08,990,1416,46,5,11,61,1293,100,18,25,80,1410,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,138.9,23327
1976,31,1977-04-29,2719,54,13,13,17,160,259,0.1,990,1469,45,5,11,62,1345,100,18,25,80,1506,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,136.5,22933
