WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,32,1977-05-06,2821,57,13,14,18,184,288,0.1,990,1542,42,4,10,61,1423,100,18,25,80,1608,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,134.0,22512
1976,33,1977-05-13,2790,65,14,17,23,202,321,0.12,990,1479,35,4,8,57,1375,100,18,25,80,1577,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.7,33.7,33.7,33.7,134.8,22640
1976,34,1977-05-20,2576,65,14,17,23,202,321,0.12,990,1265,35,4,8,57,1161,100,18,25,80,1363,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.0,23518
1976,35,1977-05-27,2287,64,13,16,21,188,302,0.13,990,994,35,4,8,57,887,100,18,25,78,1075,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24682
1976,36,1977-06-03,2011,62,12,14,16,153,257,0.13,990,764,38,6,11,47,662,100,18,25,63,815,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25804
1976,37,1977-06-10,1725,62,12,14,16,153,257,0.15,990,478,38,6,10,29,393,100,18,25,45,546,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.0,27208
1976,38,1977-06-17,1455,62,12,14,16,153,257,0.18,990,208,34,5,9,12,145,96,17,23,28,298,1127,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28525
1976,39,1977-06-24,1185,62,12,14,16,153,257,0.22,921,7,1,0,0,0,4,63,12,14,16,157,1011,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.3,28282
1976,40,1977-07-01,1017,58,11,11,11,136,227,0.22,790,0,0,0,0,0,0,58,11,11,11,136,870,214,214,214,204,990.0,967.9,0.45,0.19,989.4,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,40.9,40.9,40.9,38.7,150.4,25259
1976,41,1977-07-08,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,208,208,208,0,990.0,967.3,0.32,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20726
1976,42,1977-07-15,718,58,11,11,11,136,227,0.32,491,0,0,0,0,0,0,58,11,11,11,136,571,208,208,173,0,990.0,966.8,0.25,0.07,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,42.3,42.3,34.6,0.0,99.5,16709
1976,43,1977-07-22,624,58,11,11,11,136,227,0.36,397,0,0,0,0,0,0,58,11,11,11,136,477,198,198,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13896
1976,44,1977-07-29,569,55,9,9,8,119,202,0.35,367,0,0,0,0,0,0,55,9,9,8,119,442,183,183,0,0,990.0,966.2,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.3,38.3,0.0,0.0,76.5,12858
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12242
1976,46,1977-08-12,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10689
1976,47,1977-08-19,460,54,9,8,6,107,184,0.4,276,0,0,0,0,0,0,54,9,8,6,107,347,138,138,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9777
1976,48,1977-08-26,437,52,8,7,5,102,177,0.41,259,0,0,0,0,0,0,52,8,7,5,102,329,147,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,31.2,27.4,0.0,0.0,54.7,9193
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,28.8,28.8,0.0,0.0,57.5,9666
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,302,204,126,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.7,26.6,0.0,0.0,52.3,8783
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,276,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7937
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7548
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,1049
1977,1,1977-10-01,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7782
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7567
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6786
1977,4,1977-10-22,291,44,7,6,3,60,120,0.41,171,0,0,0,0,0,0,44,7,6,3,60,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6323
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6354
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6917
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8417
1977,9,1977-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8569
1977,10,1977-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,169,141,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.92,0.0,0.0,36.5,30.1,0.0,0.0,58.0,9744
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.1,12784
1977,12,1977-12-17,609,42,7,5,3,62,121,0.2,487,0,0,0,0,0,0,42,7,5,3,62,543,243,243,0,0,990.0,966.3,0.23,0.07,989.7,22.9,22.9,0.0,0.0,0.95,0.95,0.0,0.0,51.1,51.1,0.0,0.0,102.2,17175
1977,13,1977-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,178,178,178,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.2,36.2,36.2,0.0,108.7,18258
1977,14,1977-12-31,901,45,7,6,4,74,137,0.15,764,0,0,0,0,0,0,45,7,6,4,74,822,215,215,215,206,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.3,0.94,0.94,0.94,0.94,42.0,42.0,42.0,39.7,148.6,24965
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,214,214,214,194,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.8,41.8,41.8,37.6,146.8,24657
1977,16,1978-01-14,962,46,7,6,4,76,139,0.14,823,0,0,0,0,0,0,46,7,6,4,76,882,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,158.3,26593
1977,17,1978-01-21,1070,46,7,6,4,76,139,0.13,931,0,0,0,0,0,0,46,7,6,4,76,990,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.7,29180
1977,18,1978-01-28,1121,47,7,6,4,83,148,0.13,972,0,0,0,0,0,0,47,7,6,4,83,1033,243,243,243,243,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.1,30081
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,990,79,23,3,3,2,45,72,11,10,7,138,1085,247,247,247,247,990.0,968.6,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29632
1977,20,1978-02-11,1429,49,8,7,5,93,162,0.11,990,277,50,9,11,8,196,99,17,18,13,289,1126,247,247,247,247,990.0,969.3,0.73,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28654
1977,21,1978-02-18,1647,49,8,7,5,93,162,0.1,990,495,51,10,17,15,401,100,18,24,20,494,1132,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.2,27591
1977,22,1978-02-25,2028,53,9,9,8,114,195,0.1,990,843,46,8,15,35,736,100,18,25,43,851,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.3,25752
1977,23,1978-03-04,2424,59,11,12,13,144,239,0.1,990,1195,41,7,13,63,1071,100,18,25,76,1215,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.6,24132
1977,24,1978-03-11,2996,59,11,12,13,144,239,0.08,990,1767,41,7,13,67,1639,100,18,25,80,1783,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.8,21803
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,990,2856,41,7,13,67,2728,100,18,25,80,2872,1133,247,247,247,247,990.0,975.8,0.74,0.34,988.9,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,26.4,26.4,26.4,26.4,105.6,17746
1977,26,1978-03-25,5158,59,11,12,13,144,239,0.05,990,3929,40,7,13,67,3801,100,18,25,80,3945,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,21.3,21.3,21.3,21.3,85.4,14341
1977,27,1978-04-01,5607,70,14,18,25,168,295,0.05,707,4605,312,4,6,55,4226,382,18,25,80,4394,1133,247,247,247,247,990.1,978.4,0.74,0.34,989.0,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,14.2,14.2,14.2,14.2,56.7,9528
1977,28,1978-04-08,6123,78,14,19,26,197,334,0.05,0,5789,1012,4,5,53,4713,1090,18,25,80,4910,1133,247,247,247,247,990.1,979.2,0.74,0.34,989.0,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,29,1978-04-15,6316,84,14,20,27,219,364,0.06,0,5952,1006,4,5,53,4884,1090,18,25,80,5103,1133,247,247,247,247,990.1,979.4,0.74,0.34,989.0,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6097,84,14,20,27,219,364,0.06,0,5733,1006,4,5,53,4665,1090,18,25,80,4884,1133,247,247,247,247,990.1,979.2,0.74,0.34,989.0,9.4,9.4,9.4,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,31,1978-04-29,5653,74,14,18,24,214,346,0.06,707,4599,308,4,6,55,4225,382,18,25,80,4440,1133,247,247,247,247,990.1,978.5,0.74,0.34,989.0,10.0,10.0,10.0,10.0,0.58,0.58,0.58,0.58,14.1,14.1,14.1,14.1,56.2,9449
1977,32,1978-05-06,5241,71,14,18,24,213,340,0.06,990,3911,29,4,7,56,3815,100,18,25,80,4028,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,21.0,21.0,21.0,21.0,84.0,14118
1977,33,1978-05-13,4628,71,14,18,24,213,340,0.07,990,3298,29,4,7,56,3202,100,18,25,80,3415,1133,247,247,247,247,990.0,976.8,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,23.7,23.7,23.7,23.7,94.8,15921
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,990,2678,29,4,7,56,2582,100,18,25,80,2795,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.7,26.7,26.7,26.7,106.9,17962
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,990,2144,30,4,7,58,2044,100,18,25,80,2248,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.9,19977
1977,36,1978-06-03,2999,67,13,15,17,181,293,0.1,990,1716,33,5,10,63,1605,100,18,25,80,1786,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.6,21773
1977,37,1978-06-10,2567,67,13,15,17,181,293,0.11,990,1284,33,5,10,63,1173,100,18,25,80,1354,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.2,23553
1977,38,1978-06-17,2204,67,13,15,17,181,293,0.13,990,921,32,5,10,53,819,100,18,25,70,1000,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.9,25012
1977,39,1978-06-24,1882,67,13,15,17,181,293,0.16,990,599,33,5,10,34,516,100,18,25,51,697,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.3,26418
1977,40,1978-07-01,1578,63,12,13,13,155,256,0.16,990,332,37,6,11,16,260,100,18,24,29,415,1132,247,247,247,247,990.0,969.7,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.2,27927
1977,41,1978-07-08,1316,63,12,13,13,155,256,0.2,980,79,18,3,4,4,49,81,15,17,17,204,1094,245,245,245,245,990.0,968.9,0.69,0.33,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29066
1977,42,1978-07-15,1126,63,12,13,13,155,256,0.23,870,0,0,0,0,0,0,63,12,13,13,155,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.5,40.5,40.5,40.5,161.9,27193
1977,43,1978-07-22,995,63,12,13,13,155,256,0.26,739,0,0,0,0,0,0,63,12,13,13,155,827,218,218,218,197,990.0,967.9,0.41,0.16,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,37.5,141.7,23804
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,208,208,208,0,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,41.3,41.3,41.3,0.0,123.8,20801
1977,45,1978-08-05,752,58,10,10,7,117,202,0.27,550,0,0,0,0,0,0,58,10,10,7,117,628,183,183,183,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,110.3,18524
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,225,225,170,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,46.3,46.3,34.2,0.0,97.6,16391
1977,47,1978-08-19,607,58,10,10,7,117,202,0.33,405,0,0,0,0,0,0,58,10,10,7,117,483,202,202,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14228
1977,48,1978-08-26,565,56,9,9,6,111,194,0.34,371,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13038
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.6,13877
1977,50,1978-09-09,503,48,8,7,4,79,146,0.29,357,0,0,0,0,0,0,48,8,7,4,79,420,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.3,12658
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11529
1977,52,1978-09-23,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.1,10764
1977,53,1978-09-30,435,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.5,30.5,0.0,0.0,61.1,1466
1978,1,1978-10-01,431,44,7,6,3,60,120,0.28,311,0,0,0,0,0,0,44,7,6,3,60,368,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11094
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.1,10605
1978,3,1978-10-15,405,44,7,6,3,60,120,0.3,285,0,0,0,0,0,0,44,7,6,3,60,342,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10174
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.8,10218
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,325,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11575
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.5,39.5,0.0,0.0,79.1,13283
1978,7,1978-11-12,518,42,7,6,3,56,114,0.22,404,0,0,0,0,0,0,42,7,6,3,56,459,202,202,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,86.0,14451
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,218,218,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.1,15474
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,467,0,0,0,0,0,0,42,7,6,3,58,523,233,233,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.0,16463
1978,10,1978-12-03,666,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,180,180,180,0,990.0,966.6,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.4,18374
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.7,18934
1978,12,1978-12-17,705,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,39.2,39.2,39.2,0.0,117.7,19777
1978,13,1978-12-24,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.1,42.1,42.1,0.0,126.2,21197
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,717,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.6,21939
1978,15,1979-01-07,875,47,7,6,4,78,145,0.17,730,0,0,0,0,0,0,47,7,6,4,78,792,216,216,216,189,990.0,967.4,0.38,0.16,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,42.3,42.3,42.3,36.6,142.5,23935
1978,16,1979-01-14,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.3,25929
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.13,891,0,0,0,0,0,0,46,7,6,4,76,950,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.1,28236
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,969,0,0,0,0,0,0,47,7,6,4,83,1030,242,242,242,242,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.6,30010
1978,19,1979-02-04,1210,49,8,7,5,93,162,0.13,990,58,17,2,2,1,33,66,10,9,6,126,1077,247,247,247,247,990.0,968.6,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.0,29736
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,990,240,50,9,10,7,162,99,17,17,12,255,1124,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28831
1978,21,1979-02-18,1693,49,8,7,5,93,162,0.1,990,541,51,10,17,16,445,100,18,24,21,538,1132,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.9,27367
1978,22,1979-02-25,1952,53,9,9,8,114,195,0.1,990,767,46,8,15,31,663,100,18,25,40,778,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26081
1978,23,1979-03-04,2251,59,11,12,13,144,239,0.11,990,1022,41,7,13,55,906,100,18,25,68,1050,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.8,24823
1978,24,1979-03-11,2639,59,11,12,13,144,239,0.09,990,1410,41,7,13,66,1282,100,18,25,79,1426,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.4,23258
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,990,1885,41,7,13,67,1757,100,18,25,80,1901,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.8,21306
1978,26,1979-03-25,3462,59,11,12,13,144,239,0.07,990,2233,41,7,13,67,2105,100,18,25,80,2249,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,118.9,19972
1978,27,1979-04-01,3880,70,14,18,25,168,295,0.08,990,2595,30,3,7,55,2499,100,18,25,80,2667,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.4,27.4,27.4,27.4,109.6,18415
1978,28,1979-04-08,4854,70,14,18,25,168,295,0.06,990,3569,30,4,7,55,3473,100,18,25,80,3641,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,22.7,22.7,22.7,22.7,90.8,15246
1978,29,1979-04-15,5277,72,14,18,25,175,304,0.06,990,3982,27,4,6,54,3889,100,18,25,80,4064,1133,247,247,247,247,990.0,977.9,0.74,0.34,988.9,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,20.9,20.9,20.9,20.9,83.5,14024
1978,30,1979-04-22,4747,84,14,20,27,219,364,0.08,990,3393,16,4,5,53,3315,100,18,25,80,3534,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.5,15541
1978,31,1979-04-29,4026,74,14,18,24,214,346,0.09,990,2690,25,4,6,55,2599,100,18,25,80,2813,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.5,17893
1978,32,1979-05-06,3533,69,14,17,23,209,334,0.09,990,2209,30,4,7,56,2110,100,18,25,80,2320,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.3,29.3,29.3,29.3,117.3,19706
1978,33,1979-05-13,3041,65,14,17,23,202,321,0.11,990,1730,35,4,8,57,1626,100,18,25,80,1828,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.6,21602
1978,34,1979-05-20,2589,65,14,17,23,202,321,0.12,990,1278,35,3,8,57,1174,100,18,25,80,1376,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.6,23460
1978,35,1979-05-27,2217,64,13,16,21,188,302,0.14,990,925,35,4,8,56,819,100,18,25,77,1007,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.6,24958
1978,36,1979-06-03,1895,62,12,14,16,153,257,0.14,990,648,38,6,11,40,553,100,18,25,56,706,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.9,26352
1978,37,1979-06-10,1593,62,12,14,16,153,257,0.16,990,346,38,6,11,21,269,100,18,25,37,422,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.8,27855
1978,38,1979-06-17,1324,62,12,14,16,153,257,0.19,982,85,19,3,4,5,52,81,15,18,21,205,1097,245,245,245,245,990.0,968.9,0.69,0.34,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.0,29065
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.8,27178
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,207,207,207,197,990.0,967.8,0.43,0.17,989.4,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,39.7,39.7,39.7,37.5,145.9,24510
1978,41,1979-07-08,843,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.11,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.1,20512
1978,42,1979-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,203,203,175,0,990.0,966.8,0.26,0.07,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,41.2,41.2,34.9,0.0,102.3,17187
1978,43,1979-07-22,658,58,11,11,11,136,227,0.35,431,0,0,0,0,0,0,58,11,11,11,136,511,215,215,0,0,990.0,966.5,0.21,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,89.1,14973
1978,44,1979-07-29,595,55,9,9,8,119,202,0.34,393,0,0,0,0,0,0,55,9,9,8,119,468,196,196,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13837
1978,45,1979-08-05,553,54,9,8,6,107,184,0.33,369,0,0,0,0,0,0,54,9,8,6,107,440,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,13003
1978,46,1979-08-12,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12158
1978,47,1979-08-19,492,56,9,9,6,114,196,0.4,295,0,0,0,0,0,0,56,9,9,6,114,371,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10390
1978,48,1979-08-26,461,56,9,9,6,111,194,0.42,267,0,0,0,0,0,0,56,9,9,6,111,343,133,133,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,55.9,9396
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.3,10469
1978,50,1979-09-09,418,48,8,7,4,79,146,0.35,272,0,0,0,0,0,0,48,8,7,4,79,335,136,136,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,28.9,28.9,0.0,0.0,57.7,9694
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,190,127,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.4,26.9,0.0,0.0,52.9,8891
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7730
1978,53,1979-09-30,338,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,1022
1979,1,1979-10-01,333,44,7,6,3,60,120,0.36,213,0,0,0,0,0,0,44,7,6,3,60,270,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7931
1979,2,1979-10-08,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8075
1979,3,1979-10-15,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7789
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,211,125,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,46.7,26.5,0.0,0.0,50.5,8483
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,176,132,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.4,28.0,0.0,0.0,54.4,9136
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.7,9866
1979,7,1979-11-12,428,42,7,6,3,56,114,0.27,314,0,0,0,0,0,0,42,7,6,3,56,369,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11201
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12733
1979,9,1979-11-26,552,42,7,6,3,58,117,0.21,435,0,0,0,0,0,0,42,7,6,3,58,490,217,217,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.7,15397
1979,10,1979-12-03,614,44,8,6,4,64,126,0.21,488,0,0,0,0,0,0,44,8,6,4,64,546,208,208,168,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.94,0.94,0.93,0.0,43.3,43.3,34.3,0.0,101.2,17004
1979,11,1979-12-10,667,44,8,6,4,64,126,0.19,541,0,0,0,0,0,0,44,8,6,4,64,599,180,180,180,0,990.0,966.6,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,109.8,18439
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21474
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,229,229,229,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.7,22965
1979,14,1979-12-31,867,48,8,6,4,78,146,0.17,720,0,0,0,0,0,0,48,8,6,4,78,783,231,231,231,188,990.0,967.4,0.37,0.15,989.5,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.93,45.3,45.3,45.3,36.2,141.1,23700
1979,15,1980-01-07,982,49,8,7,5,81,150,0.15,832,0,0,0,0,0,0,49,8,7,5,81,896,208,208,208,208,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,158.8,26684
1979,16,1980-01-14,1206,49,8,7,5,81,150,0.13,980,75,19,3,3,2,47,68,11,10,7,128,1070,245,245,245,245,990.0,968.5,0.66,0.33,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.2,29601
1979,17,1980-01-21,1911,49,8,7,5,81,150,0.08,990,771,51,10,18,25,667,100,18,25,30,748,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,156.7,26317
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,990,1069,48,9,16,39,956,100,18,25,45,1051,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.3,24911
1979,19,1980-02-04,2267,55,10,10,8,114,197,0.09,990,1080,45,7,15,43,968,100,18,25,51,1082,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24763
1979,20,1980-02-11,2258,55,10,10,8,114,197,0.09,990,1071,45,7,15,43,959,100,18,25,51,1073,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.6,24798
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,990,1102,48,9,16,38,989,100,18,25,44,1091,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.4,24755
1979,22,1980-02-25,2245,51,8,8,7,107,184,0.08,990,1071,48,9,16,39,957,100,18,25,47,1065,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,147.9,24848
1979,23,1980-03-03,2337,59,11,12,13,144,239,0.1,990,1108,41,7,13,60,987,100,18,25,73,1131,1133,247,247,247,247,990.0,971.9,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.4,36.4,36.4,36.4,145.7,24481
1979,24,1980-03-10,2538,59,11,12,13,144,239,0.09,990,1309,41,7,12,66,1182,100,18,25,79,1326,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,140.9,23670
1979,25,1980-03-17,2698,54,10,10,11,128,215,0.08,990,1493,45,7,14,68,1357,100,18,25,80,1485,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.0,23016
1979,26,1980-03-24,2835,49,9,9,9,107,183,0.06,990,1662,50,9,16,71,1515,100,18,25,80,1622,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.6,22450
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,990,1764,46,5,11,62,1637,100,18,25,80,1753,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.4,21907
1979,28,1980-04-07,3038,54,13,14,19,117,217,0.07,990,1831,46,5,11,61,1708,100,18,25,80,1825,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.6,21607
1979,29,1980-04-14,3001,54,13,14,19,117,217,0.07,990,1794,46,5,10,61,1671,100,18,25,80,1788,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.5,21762
1979,30,1980-04-21,2853,54,13,14,19,117,217,0.08,990,1646,46,5,11,61,1523,100,18,25,80,1640,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.3,33.3,33.3,33.3,133.2,22379
1979,31,1980-04-28,2670,54,13,13,17,151,250,0.09,990,1429,45,5,11,62,1305,100,18,25,80,1457,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.7,23134
1979,32,1980-05-05,2485,55,13,13,17,178,276,0.11,990,1219,44,5,12,63,1094,100,18,25,80,1272,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.2,23885
1979,33,1980-05-12,2309,55,13,13,17,178,276,0.12,990,1043,44,4,12,62,919,100,18,25,79,1097,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.4,24594
1979,34,1980-05-19,2136,55,13,13,17,178,276,0.13,990,870,45,5,12,53,754,100,18,25,70,932,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,150.5,25280
1979,35,1980-05-26,1906,54,12,12,16,169,266,0.14,990,649,45,5,12,40,547,100,18,25,56,716,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26297
1979,36,1980-06-02,1633,53,12,12,13,120,210,0.13,990,433,47,6,13,26,340,100,18,25,39,460,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.6,27660
1979,37,1980-06-09,1360,53,12,12,13,120,210,0.15,990,160,35,5,8,9,100,88,17,20,22,220,1116,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.6,28992
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,170.7,28678
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,215,215,215,198,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.2,0.94,0.94,0.94,0.94,41.3,41.3,41.3,37.9,145.6,24458
1979,40,1980-06-30,816,57,11,11,11,133,224,0.28,592,0,0,0,0,0,0,57,11,11,11,133,671,197,197,197,0,990.0,967.2,0.31,0.11,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,39.3,39.3,39.3,0.0,117.8,19787
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,470,0,0,0,0,0,0,58,11,11,11,136,550,211,211,169,0,990.0,966.7,0.24,0.06,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,43.2,43.2,33.9,0.0,96.0,16130
1979,42,1980-07-14,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.4,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13741
1979,43,1980-07-21,569,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.5,35.5,0.0,0.0,71.1,11938
1979,44,1980-07-28,535,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,403,163,163,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.1,11432
1979,45,1980-08-04,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,65.6,11022
1979,46,1980-08-11,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.9,29.9,0.0,0.0,59.8,10050
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,132,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,55.3,9296
1979,48,1980-08-25,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,221,125,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,48.4,26.3,0.0,0.0,52.1,8754
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,54.2,9102
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,203,124,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,44.6,26.4,0.0,0.0,52.2,8766
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7929
1979,52,1980-09-22,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7257
1979,53,1980-09-29,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,1846
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7500
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7172
1980,3,1980-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6753
1980,4,1980-10-22,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
1980,5,1980-10-29,333,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,274,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8241
1980,6,1980-11-05,353,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,201,133,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.4,28.5,0.0,0.0,52.5,8826
1980,7,1980-11-12,373,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,54.9,9230
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,29.7,29.7,0.0,0.0,59.4,9984
1980,9,1980-11-26,420,42,7,5,3,57,115,0.27,305,0,0,0,0,0,0,42,7,5,3,57,359,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.7,10868
1980,10,1980-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12234
1980,11,1980-12-10,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13739
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14912
1980,13,1980-12-24,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15932
1980,14,1980-12-31,617,45,7,5,3,73,136,0.22,481,0,0,0,0,0,0,45,7,5,3,73,539,228,228,165,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.95,0.95,0.93,0.0,47.8,47.8,33.9,0.0,100.4,16863
1980,15,1981-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,177,177,177,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.5,18063
1980,16,1981-01-14,742,46,7,6,4,76,139,0.19,603,0,0,0,0,0,0,46,7,6,4,76,662,201,201,201,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.6,20430
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.8,22984
1980,18,1981-01-28,906,47,7,6,4,83,148,0.16,757,0,0,0,0,0,0,47,7,6,4,83,818,189,189,189,189,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,146.4,24601
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,191,191,191,191,990.0,967.6,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.1,24718
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,218,218,218,218,990.0,967.9,0.5,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.5,27804
1980,21,1981-02-18,1206,46,7,6,4,86,151,0.13,989,65,20,3,2,2,37,66,10,8,6,124,1076,247,247,247,247,990.0,968.6,0.66,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.4,29802
1980,22,1981-02-25,1349,49,8,7,6,99,171,0.13,990,188,50,8,8,7,113,99,17,16,14,212,1122,247,247,247,247,990.0,969.0,0.73,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29033
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,990,291,51,9,13,14,203,100,18,22,23,310,1130,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.5,28480
1980,24,1981-03-11,1897,49,9,9,9,107,183,0.1,990,724,51,9,16,35,612,100,18,25,44,719,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,157.1,26392
1980,25,1981-03-18,2483,49,9,9,9,107,183,0.07,990,1310,51,8,15,63,1170,100,18,25,72,1277,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,142.2,23893
1980,26,1981-03-25,2900,49,9,9,9,107,183,0.06,990,1727,51,9,16,71,1580,100,18,25,80,1687,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,132.0,22183
1980,27,1981-04-01,3058,54,13,14,19,117,217,0.07,990,1851,46,5,10,61,1728,100,18,25,80,1845,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.1,21522
1980,28,1981-04-08,3052,54,13,14,19,117,217,0.07,990,1845,46,5,10,61,1722,100,18,25,80,1839,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.3,21549
1980,29,1981-04-15,3115,54,13,14,19,117,217,0.07,990,1908,45,4,11,61,1785,100,18,25,80,1902,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.7,21283
1980,30,1981-04-22,3360,54,13,14,19,117,217,0.06,990,2153,46,5,11,61,2030,100,18,25,80,2147,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.1,20351
1980,31,1981-04-29,3434,61,13,16,21,177,291,0.08,990,2152,38,4,8,58,2043,100,18,25,80,2221,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.9,29.9,29.9,29.9,119.5,20078
1980,32,1981-05-06,3059,65,14,17,23,202,321,0.11,990,1748,35,4,8,57,1644,100,18,25,80,1846,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.1,21528
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,990,1425,35,4,8,57,1321,100,18,25,80,1523,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.1,22860
1980,34,1981-05-20,2369,65,14,17,23,202,321,0.14,990,1058,35,3,8,57,954,100,18,25,80,1156,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,145.0,24352
1980,35,1981-05-27,2042,64,13,16,21,188,302,0.15,990,749,35,4,8,51,649,100,18,25,72,837,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25670
1980,36,1981-06-03,1717,62,12,14,16,153,257,0.15,990,470,38,6,11,29,386,100,18,25,45,539,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,162.2,27245
1980,37,1981-06-10,1433,62,12,14,16,153,257,0.18,990,186,34,5,8,11,125,96,17,22,27,278,1126,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28633
1980,38,1981-06-17,1167,62,12,14,16,153,257,0.22,907,3,0,0,0,0,1,62,12,14,16,154,996,226,226,226,226,990.0,968.4,0.57,0.28,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,166.6,27986
1980,39,1981-06-24,984,62,12,14,16,153,257,0.26,727,0,0,0,0,0,0,62,12,14,16,153,815,214,214,214,198,990.0,967.8,0.41,0.16,989.4,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,41.3,41.3,41.3,37.6,139.9,23501
1980,40,1981-07-01,798,58,11,11,11,136,227,0.28,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.1,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,113.6,19078
1980,41,1981-07-08,685,58,11,11,11,136,227,0.33,458,0,0,0,0,0,0,58,11,11,11,136,538,217,217,167,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,44.7,44.7,33.5,0.0,94.2,15821
1980,42,1981-07-15,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.19,0.04,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13081
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11485
1980,44,1981-07-29,526,55,9,9,8,119,202,0.38,323,0,0,0,0,0,0,55,9,9,8,119,398,161,161,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11321
1980,45,1981-08-05,482,54,9,8,6,107,184,0.38,298,0,0,0,0,0,0,54,9,8,6,107,369,149,149,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10511
1980,46,1981-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,28.1,28.1,0.0,0.0,56.1,9428
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,216,125,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,47.1,26.3,0.0,0.0,50.8,8540
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,225,0,0,0,0,0,0,52,8,7,5,102,294,207,126,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.0,26.8,0.0,0.0,48.8,8201
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,208,124,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.6,26.4,0.0,0.0,53.2,8933
1980,50,1981-09-09,358,46,7,6,4,75,138,0.39,220,0,0,0,0,0,0,46,7,6,4,75,279,220,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8176
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7286
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6268
1980,53,1981-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1981,1,1981-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6376
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5955
1981,3,1981-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5902
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5474
1981,5,1981-10-29,250,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5251
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5988
1981,7,1981-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6527
1981,8,1981-11-19,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6922
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7705
1981,10,1981-12-03,335,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8660
1981,11,1981-12-10,380,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.4,29.4,0.0,0.0,58.9,9889
1981,12,1981-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.8,30.8,0.0,0.0,61.7,10361
1981,13,1981-12-24,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.3,10463
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,324,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.2,11631
1981,15,1982-01-07,445,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.5,12680
