WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1981,16,1982-01-14,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.1,14297
1981,17,1982-01-21,531,34,5,4,3,45,91,0.17,440,0,0,0,0,0,0,34,5,4,3,45,483,220,220,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.1,15640
1981,18,1982-01-28,563,34,5,4,3,48,97,0.17,466,0,0,0,0,0,0,34,5,4,3,48,511,233,233,0,0,990.0,966.1,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,98.1,16484
1981,19,1982-02-04,595,36,6,5,4,54,105,0.18,490,0,0,0,0,0,0,36,6,5,4,54,537,208,208,170,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,43.6,43.6,34.9,0.0,102.2,17166
1981,20,1982-02-11,627,31,6,4,3,41,85,0.14,542,0,0,0,0,0,0,31,6,4,3,41,583,180,180,180,0,990.0,966.4,0.25,0.09,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,110.6,18588
1981,21,1982-02-18,661,31,6,4,3,41,85,0.13,576,0,0,0,0,0,0,31,6,4,3,41,617,192,192,192,0,990.0,966.5,0.27,0.1,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.1,19843
1981,22,1982-02-25,703,33,6,4,3,46,94,0.13,608,0,0,0,0,0,0,33,6,4,3,46,653,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,41.4,41.4,41.4,0.0,124.2,20870
1981,23,1982-03-04,741,36,8,6,4,53,107,0.14,634,0,0,0,0,0,0,36,8,6,4,53,684,211,211,211,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21572
1981,24,1982-03-11,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,225,225,225,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22758
1981,25,1982-03-18,834,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,224,224,224,188,990.0,967.2,0.37,0.15,989.5,21.9,21.9,21.9,21.8,0.94,0.94,0.94,0.93,44.2,44.2,44.2,36.4,142.9,24007
1981,26,1982-03-25,928,36,8,6,4,53,107,0.12,821,0,0,0,0,0,0,36,8,6,4,53,871,205,205,205,205,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26721
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,948,6,2,0,0,0,3,42,10,8,5,65,1010,237,237,237,237,990.0,968.2,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29503
1981,28,1982-04-08,1279,40,10,8,5,62,125,0.1,990,164,46,7,10,6,94,86,17,18,11,156,1112,247,247,247,247,990.0,968.8,0.71,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.8,29363
1981,29,1982-04-15,1409,40,10,8,5,63,128,0.09,990,291,59,7,16,12,194,100,18,25,18,258,1133,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.0,28733
1981,30,1982-04-22,1343,45,11,10,10,72,148,0.11,990,205,53,7,13,13,118,98,18,23,23,190,1129,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29044
1981,31,1982-04-29,1267,46,10,10,10,102,179,0.14,990,98,26,5,5,5,55,72,15,15,15,158,1093,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29455
1981,32,1982-05-06,1173,45,9,9,8,105,179,0.15,987,6,1,0,0,0,3,47,10,9,9,109,1054,246,246,246,246,990.0,968.4,0.63,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.2,29932
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,974,0,0,0,0,0,0,42,9,8,6,82,1033,243,243,243,243,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30129
1981,34,1982-05-20,1078,42,9,8,6,82,147,0.14,931,0,0,0,0,0,0,42,9,8,6,82,990,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29159
1981,35,1982-05-27,1018,42,9,8,6,83,151,0.15,867,0,0,0,0,0,0,42,9,8,6,83,927,216,216,216,216,990.0,968.0,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27600
1981,36,1982-06-03,900,45,10,9,9,88,161,0.18,739,0,0,0,0,0,0,45,10,9,9,88,803,210,210,210,192,990.0,967.5,0.39,0.16,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.8,40.8,40.8,37.0,143.7,24141
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.0,967.0,0.3,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,40.3,40.3,40.3,0.0,120.9,20309
1981,38,1982-06-17,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,209,209,170,0,990.0,966.4,0.23,0.06,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,43.4,43.4,34.4,0.0,96.7,16243
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.2,41.2,0.0,0.0,82.4,13840
1981,40,1982-07-01,498,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,38.4,38.4,0.0,0.0,76.9,12915
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11817
1981,42,1982-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.3,10807
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.0,10084
1981,44,1982-07-29,392,44,8,6,5,80,146,0.37,245,0,0,0,0,0,0,44,8,6,5,80,306,189,131,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,41.3,27.8,0.0,0.0,53.2,8933
1981,45,1982-08-05,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7981
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7192
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6623
1981,48,1982-08-26,322,46,7,5,4,85,149,0.46,172,0,0,0,0,0,0,46,7,5,4,85,231,172,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6342
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7160
1981,50,1982-09-09,283,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6100
1981,51,1982-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5745
1981,52,1982-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5164
1981,53,1982-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,654
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6226
1982,2,1982-10-08,271,39,5,3,2,53,104,0.38,167,0,0,0,0,0,0,39,5,3,2,53,215,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6176
1982,3,1982-10-15,258,41,6,4,3,56,110,0.42,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6063
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6751
1982,6,1982-11-05,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7067
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8068
1982,8,1982-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,56.3,9460
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,317,0,0,0,0,0,0,40,6,4,3,55,368,158,158,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11348
1982,10,1982-12-03,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12709
1982,11,1982-12-10,511,42,7,5,3,61,118,0.23,393,0,0,0,0,0,0,42,7,5,3,61,447,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,41.9,41.9,0.0,0.0,83.7,14069
1982,12,1982-12-17,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,214,214,0,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.4,15193
1982,13,1982-12-24,577,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.4,16190
1982,14,1982-12-31,620,45,7,5,3,73,136,0.22,484,0,0,0,0,0,0,45,7,5,3,73,542,218,218,167,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,45.5,45.5,34.2,0.0,100.7,16921
1982,15,1983-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,177,177,177,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,35.8,35.8,35.8,0.0,107.5,18054
1982,16,1983-01-14,724,46,7,6,4,76,139,0.19,585,0,0,0,0,0,0,46,7,6,4,76,644,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.6,39.6,39.6,0.0,118.9,19972
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,40.7,40.7,40.7,0.0,122.0,20496
1982,18,1983-01-28,778,44,7,5,4,76,138,0.18,640,0,0,0,0,0,0,44,7,5,4,76,697,213,213,213,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.5,21593
1982,19,1983-02-04,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,226,226,226,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.1,22692
1982,20,1983-02-11,846,43,7,5,4,78,137,0.16,709,0,0,0,0,0,0,43,7,5,4,78,764,236,236,236,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.8,23485
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,238,238,238,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23644
1982,22,1983-02-25,915,42,7,5,4,73,133,0.15,781,0,0,0,0,0,0,42,7,5,4,73,837,195,195,195,195,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.5,25447
1982,23,1983-03-04,971,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,161.4,27122
1982,24,1983-03-11,1055,41,8,7,6,67,129,0.12,926,0,0,0,0,0,0,41,8,7,6,67,982,231,231,231,231,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.3,29108
1982,25,1983-03-18,1084,41,8,7,6,67,129,0.12,955,0,0,0,0,0,0,41,8,7,6,67,1011,238,238,238,238,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,177.3,29788
1982,26,1983-03-25,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,178.9,30063
1982,27,1983-04-01,1092,45,11,10,10,72,148,0.14,944,0,0,0,0,0,0,45,11,10,10,72,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.3,29444
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,941,0,0,0,0,0,0,42,10,8,7,66,1003,235,235,235,235,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.2,29439
1982,29,1983-04-15,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,968.2,0.58,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.5,29823
1982,30,1983-04-22,1086,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.3,29951
1982,31,1983-04-29,1078,41,9,8,5,76,140,0.13,938,0,0,0,0,0,0,41,9,8,5,76,996,234,234,234,234,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.6,29334
1982,32,1983-05-06,1054,42,9,8,6,82,147,0.14,907,0,0,0,0,0,0,42,9,8,6,82,966,226,226,226,226,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.1,28583
1982,33,1983-05-13,986,42,9,8,6,82,147,0.15,839,0,0,0,0,0,0,42,9,8,6,82,898,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,160.4,26944
1982,34,1983-05-20,907,42,9,8,6,82,147,0.16,760,0,0,0,0,0,0,42,9,8,6,82,819,207,207,207,194,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.3,40.3,40.3,37.6,147.9,24840
1982,35,1983-05-27,781,41,9,7,5,75,139,0.18,642,0,0,0,0,0,0,41,9,7,5,75,700,214,214,214,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21648
1982,36,1983-06-03,660,39,9,7,5,59,119,0.18,541,0,0,0,0,0,0,39,9,7,5,59,596,191,191,183,0,990.0,966.5,0.26,0.09,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,39.2,39.2,37.3,0.0,110.3,18537
1982,37,1983-06-10,558,39,9,7,5,59,119,0.21,439,0,0,0,0,0,0,39,9,7,5,59,494,219,219,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15556
1982,38,1983-06-17,494,39,9,7,5,59,119,0.24,375,0,0,0,0,0,0,39,9,7,5,59,430,187,187,0,0,990.0,965.8,0.18,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.8,39.8,0.0,0.0,79.6,13379
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.8,35.8,0.0,0.0,71.5,12012
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.9,11568
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,286,0,0,0,0,0,0,39,8,7,5,62,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10185
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,192,127,0,0,990.0,965.3,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.0,26.9,0.0,0.0,53.6,8996
1982,43,1983-07-22,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8534
1982,44,1983-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8028
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8061
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7640
1982,47,1983-08-19,304,39,7,5,4,60,115,0.38,189,0,0,0,0,0,0,39,7,5,4,60,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7042
1982,48,1983-08-26,286,38,6,4,3,57,111,0.39,174,0,0,0,0,0,0,38,6,4,3,57,224,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6456
1982,49,1983-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6791
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5534
1982,51,1983-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
1982,52,1983-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
1982,53,1983-09-30,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,688
1983,1,1983-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4396
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4520
1983,3,1983-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1983,4,1983-10-22,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4904
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,153,0,0,0,0,0,0,36,5,3,2,48,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5964
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5749
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6858
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7798
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8011
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,186,149,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.2,0.0,0.0,0.93,0.92,0.0,0.0,40.6,31.8,0.0,0.0,58.8,9871
1983,12,1983-12-17,439,39,5,4,3,57,110,0.25,329,0,0,0,0,0,0,39,5,4,3,57,379,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11800
1983,13,1983-12-24,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11700
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.4,12835
1983,15,1984-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.3,42.3,0.0,0.0,84.7,14227
1983,16,1984-01-14,534,34,5,4,3,45,91,0.17,443,0,0,0,0,0,0,34,5,4,3,45,486,221,221,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.7,15742
1983,17,1984-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,208,208,169,0,990.0,966.2,0.23,0.07,989.7,23.2,23.2,23.2,0.0,0.94,0.94,0.93,0.0,43.7,43.7,34.8,0.0,102.4,17197
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,178,178,178,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,36.4,36.4,36.4,0.0,109.3,18359
1983,19,1984-02-04,681,36,6,5,4,54,105,0.15,576,0,0,0,0,0,0,36,6,5,4,54,623,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.1,39.1,39.1,0.0,117.3,19713
1983,20,1984-02-11,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.5,21245
1983,21,1984-02-18,775,36,6,5,4,54,105,0.14,670,0,0,0,0,0,0,36,6,5,4,54,717,223,223,223,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.4,22586
1983,22,1984-02-25,845,37,6,5,4,57,111,0.13,733,0,0,0,0,0,0,37,6,5,4,57,783,217,217,217,188,990.0,967.3,0.37,0.16,989.5,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,42.7,42.7,42.7,36.3,143.6,24117
1983,23,1984-03-03,956,41,8,7,6,67,129,0.14,827,0,0,0,0,0,0,41,8,7,6,67,883,206,206,206,206,990.0,967.7,0.46,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.1,26735
1983,24,1984-03-10,1144,41,8,7,6,67,129,0.11,976,39,12,2,2,1,20,53,10,9,7,87,1049,244,244,244,244,990.0,968.4,0.63,0.33,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29840
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,990,320,58,10,14,14,222,99,18,21,20,289,1129,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.2,28590
1983,26,1984-03-24,1765,41,8,7,6,67,129,0.07,990,646,59,10,18,30,529,100,18,25,36,596,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.8,27009
1983,27,1984-03-31,1791,44,10,9,9,71,145,0.08,990,655,55,7,15,42,535,100,18,25,51,606,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.0,26881
1983,28,1984-04-07,1730,45,11,10,10,72,148,0.09,990,592,55,7,15,40,475,100,18,25,50,547,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,161.8,27182
1983,29,1984-04-14,1692,45,11,10,10,72,148,0.09,990,554,55,7,15,37,440,100,18,25,47,512,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.9,27372
1983,30,1984-04-21,1586,45,11,10,10,72,148,0.09,990,448,55,7,15,30,341,100,18,25,40,413,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27891
1983,31,1984-04-28,1481,46,10,10,10,96,173,0.12,990,318,53,7,14,19,222,100,18,24,29,319,1132,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28398
1983,32,1984-05-05,1367,47,10,10,10,115,192,0.14,990,185,44,7,9,9,114,91,17,19,19,229,1118,247,247,247,247,990.0,969.1,0.72,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28960
1983,33,1984-05-12,1235,47,10,10,10,115,192,0.16,988,54,13,2,2,2,32,60,12,12,12,147,1074,247,247,247,247,990.0,968.6,0.66,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29646
1983,34,1984-05-19,1120,47,10,10,10,115,192,0.17,928,0,0,0,0,0,0,47,10,10,10,115,995,232,232,232,232,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28873
1983,35,1984-05-26,995,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,874,202,202,202,202,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.7,25828
1983,36,1984-06-02,780,45,10,9,9,88,161,0.21,619,0,0,0,0,0,0,45,10,9,9,88,683,206,206,206,0,990.0,967.0,0.31,0.11,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,41.2,41.2,41.2,0.0,123.7,20779
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,526,210,210,167,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,43.9,43.9,34.1,0.0,97.5,16383
1983,38,1984-06-16,497,39,9,7,5,59,119,0.24,378,0,0,0,0,0,0,39,9,7,5,59,433,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13495
1983,39,1984-06-23,445,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11663
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10794
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.1,29.1,0.0,0.0,58.2,9785
1983,42,1984-07-14,352,37,8,6,4,53,108,0.31,244,0,0,0,0,0,0,37,8,6,4,53,295,208,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.94,0.91,0.0,0.0,45.9,26.8,0.0,0.0,53.5,8991
1983,43,1984-07-21,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8584
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,219,0,0,0,0,0,0,35,7,5,3,49,267,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8190
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7859
1983,46,1984-08-11,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
1983,47,1984-08-18,271,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5801
1983,48,1984-08-25,261,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5374
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5725
1983,50,1984-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5281
1983,51,1984-09-15,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5004
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4765
1983,53,1984-09-29,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,1274
1984,1,1984-10-01,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1984,2,1984-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4706
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4728
1984,4,1984-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4621
1984,5,1984-10-29,226,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4882
1984,6,1984-11-05,229,36,5,3,2,47,93,0.4,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5063
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1984,8,1984-11-19,288,38,5,3,2,51,102,0.35,186,0,0,0,0,0,0,38,5,3,2,51,234,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6925
1984,9,1984-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7860
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,201,140,0,0,990.0,965.1,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.94,0.92,0.0,0.0,44.4,30.0,0.0,0.0,53.0,8902
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,33.3,33.3,0.0,0.0,66.6,11187
1984,13,1984-12-24,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11896
1984,14,1984-12-31,460,40,5,4,3,64,117,0.26,342,0,0,0,0,0,0,40,5,4,3,64,393,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12189
1984,15,1985-01-07,492,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,432,192,192,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.8,40.8,0.0,0.0,81.6,13702
1984,16,1985-01-14,541,34,5,4,3,45,91,0.17,450,0,0,0,0,0,0,34,5,4,3,45,493,225,225,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.1,15980
1984,17,1985-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,196,196,181,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,40.6,40.6,37.1,0.0,107.8,18102
1984,18,1985-01-28,741,37,5,4,3,59,110,0.15,630,0,0,0,0,0,0,37,5,4,3,59,678,210,210,210,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.6,21435
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,221,221,221,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22281
1984,20,1985-02-11,787,43,7,5,4,78,137,0.17,650,0,0,0,0,0,0,43,7,5,4,78,705,216,216,216,0,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,130.4,21903
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,680,0,0,0,0,0,0,39,6,5,4,64,730,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.7,22790
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,241,241,241,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.8,23991
1984,23,1985-03-04,902,41,8,7,6,67,129,0.14,773,0,0,0,0,0,0,41,8,7,6,67,829,210,210,210,197,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.9,40.9,40.9,38.1,149.9,25177
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,900,0,0,0,0,0,0,41,8,7,6,67,956,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.6,28493
1984,25,1985-03-18,1117,41,8,7,6,67,129,0.12,979,9,2,0,0,0,4,43,8,7,6,71,1039,244,244,244,244,990.0,968.3,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,179.3,30117
1984,26,1985-03-25,1208,41,8,7,6,67,129,0.11,990,89,28,5,4,4,46,69,13,11,10,113,1084,247,247,247,247,990.0,968.6,0.67,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,177.0,29733
1984,27,1985-04-01,1378,45,11,10,10,72,148,0.11,990,240,52,7,13,16,150,97,18,23,26,222,1129,247,247,247,247,990.0,969.1,0.74,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.9,28885
1984,28,1985-04-08,1589,45,11,10,10,72,148,0.09,990,451,55,7,15,30,344,100,18,25,40,416,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.9,27875
1984,29,1985-04-15,1715,45,11,10,10,72,148,0.09,990,577,55,7,15,39,461,100,18,25,49,533,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27258
1984,30,1985-04-22,1834,45,11,10,10,72,148,0.08,990,696,55,7,15,47,572,100,18,25,57,644,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.7,26664
1984,31,1985-04-29,1921,46,10,10,10,102,179,0.09,990,751,53,7,15,42,632,100,18,25,52,735,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26220
1984,32,1985-05-06,1918,47,10,10,10,115,192,0.1,990,736,53,8,15,38,622,100,18,25,48,737,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26233
1984,33,1985-05-13,1838,47,10,10,10,115,192,0.1,990,656,53,8,15,34,546,100,18,25,44,661,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26642
1984,34,1985-05-20,1670,53,12,12,16,169,264,0.16,990,416,46,5,12,24,327,100,18,25,40,496,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27478
1984,35,1985-05-27,1491,54,12,12,15,161,257,0.17,990,244,44,5,11,15,168,98,18,24,30,330,1130,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28351
1984,36,1985-06-03,1277,53,12,12,13,120,210,0.16,989,77,19,3,4,4,45,72,15,16,17,165,1094,247,247,247,247,990.0,968.8,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29452
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,166.8,28022
1984,38,1985-06-17,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,209,209,209,191,990.0,967.5,0.36,0.14,989.5,21.7,21.7,21.7,21.3,0.94,0.94,0.94,0.94,40.9,40.9,40.9,36.6,133.2,22380
1984,39,1985-06-24,681,53,12,12,13,120,210,0.31,471,0,0,0,0,0,0,53,12,12,13,120,548,210,210,178,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.5,0.0,0.94,0.94,0.93,0.0,43.1,43.1,35.5,0.0,96.4,16190
1984,40,1985-07-01,555,50,10,9,9,108,186,0.34,369,0,0,0,0,0,0,50,10,9,9,108,438,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.6,38.6,0.0,0.0,77.2,12976
1984,41,1985-07-08,486,45,9,8,7,86,156,0.32,329,0,0,0,0,0,0,45,9,8,7,86,393,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,34.7,34.7,0.0,0.0,69.4,11660
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11110
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.2,10118
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,239,0,0,0,0,0,0,44,8,6,5,80,299,184,129,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,40.0,27.2,0.0,0.0,51.6,8671
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,266,206,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7651
1984,46,1985-08-12,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8096
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6436
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,207,148,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5868
1984,50,1985-09-09,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5270
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4544
1984,52,1985-09-23,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4093
1984,53,1985-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,562
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4630
1985,2,1985-10-08,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4185
1985,3,1985-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3943
1985,4,1985-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4157
1985,5,1985-10-29,208,36,5,3,2,48,94,0.45,114,0,0,0,0,0,0,36,5,3,2,48,158,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4213
1985,6,1985-11-05,212,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,165,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4529
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1985,8,1985-11-19,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6237
1985,9,1985-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,202,165,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6185
1985,10,1985-12-03,250,31,5,3,2,36,77,0.31,173,0,0,0,0,0,0,31,5,3,2,36,212,173,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6484
1985,11,1985-12-10,291,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8028
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,289,189,149,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.5,0.0,0.0,0.93,0.92,0.0,0.0,41.8,32.1,0.0,0.0,55.5,9325
1985,13,1985-12-24,372,26,4,3,2,24,59,0.16,313,0,0,0,0,0,0,26,4,3,2,24,346,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11288
1985,14,1985-12-31,362,28,4,3,2,31,71,0.2,291,0,0,0,0,0,0,28,4,3,2,31,329,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.2,31.2,0.0,0.0,62.5,10499
1985,15,1986-01-07,393,29,5,4,2,33,73,0.19,320,0,0,0,0,0,0,29,5,4,2,33,358,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11532
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,75.8,12739
1985,17,1986-01-21,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13946
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,210,210,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15093
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,966.1,0.22,0.06,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,50.0,50.0,0.0,0.0,100.0,16803
1985,20,1986-02-11,607,31,6,4,3,41,85,0.14,522,0,0,0,0,0,0,31,6,4,3,41,563,185,185,175,0,990.0,966.3,0.24,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,38.2,38.2,35.9,0.0,107.2,18011
1985,21,1986-02-18,678,31,6,4,3,41,85,0.13,593,0,0,0,0,0,0,31,6,4,3,41,634,197,197,197,0,990.0,966.6,0.28,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.5,40.5,40.5,0.0,121.4,20398
1985,22,1986-02-25,734,33,6,4,3,46,94,0.13,640,0,0,0,0,0,0,33,6,4,3,46,685,213,213,213,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,129.6,21778
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,227,227,227,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22922
1985,24,1986-03-11,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,208,208,208,194,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,40.9,40.9,40.9,38.0,149.8,25171
1985,25,1986-03-18,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,208,208,208,208,990.0,967.7,0.46,0.22,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,40.3,40.3,40.3,40.3,161.0,27055
1985,26,1986-03-25,1045,36,8,6,4,53,107,0.1,938,0,0,0,0,0,0,36,8,6,4,53,988,234,234,234,234,990.0,968.0,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.6,29501
1985,27,1986-04-01,1169,45,11,10,10,72,148,0.13,981,39,12,2,2,2,19,57,13,12,12,91,1064,245,245,245,245,990.0,968.4,0.65,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29853
1985,28,1986-04-08,1732,45,11,10,10,72,148,0.09,990,594,55,7,15,40,477,100,18,25,50,549,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.8,27176
1985,29,1986-04-15,2601,46,11,10,11,78,157,0.06,990,1453,53,6,14,68,1310,100,18,25,80,1388,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.3,23404
1985,30,1986-04-22,2999,54,13,14,19,117,217,0.07,990,1792,46,5,10,61,1669,100,18,25,80,1786,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.6,21770
1985,31,1986-04-29,2672,54,13,13,17,160,259,0.1,990,1423,45,4,11,62,1298,100,18,25,80,1459,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,137.6,23124
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,990,1008,45,5,12,60,886,100,18,25,77,1064,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.2,24732
1985,33,1986-05-13,1997,55,13,13,17,178,276,0.14,990,731,45,5,12,45,624,100,18,25,62,802,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25874
1985,34,1986-05-20,1739,55,13,13,17,178,276,0.16,990,473,45,4,11,29,382,100,18,25,46,560,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,161.5,27137
1985,35,1986-05-27,1518,54,12,12,15,161,257,0.17,990,270,45,5,12,16,191,100,18,24,32,352,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28220
1985,36,1986-06-03,1305,53,12,12,13,120,210,0.16,989,105,26,4,6,6,62,79,16,18,19,182,1103,247,247,247,247,990.0,968.9,0.7,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29312
1985,37,1986-06-10,1121,53,12,12,13,120,210,0.19,911,0,0,0,0,0,0,53,12,12,13,120,988,227,227,227,227,990.0,968.3,0.56,0.28,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,168.8,28360
1985,38,1986-06-17,925,53,12,12,13,120,210,0.23,715,0,0,0,0,0,0,53,12,12,13,120,792,219,219,219,199,990.0,967.6,0.39,0.15,989.5,21.5,21.5,21.5,21.2,0.94,0.94,0.94,0.94,42.7,42.7,42.7,38.1,138.9,23339
1985,39,1986-06-24,692,53,12,12,13,120,210,0.31,482,0,0,0,0,0,0,53,12,12,13,120,559,202,202,178,0,990.0,966.7,0.24,0.07,989.7,22.7,22.7,22.5,0.0,0.94,0.94,0.93,0.0,41.4,41.4,35.6,0.0,98.1,16489
1985,40,1986-07-01,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,38.9,38.9,0.0,0.0,77.7,13055
1985,41,1986-07-08,489,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10657
1985,42,1986-07-15,447,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,148,132,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.4,27.7,0.0,0.0,55.2,9267
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8454
1985,44,1986-07-29,385,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,298,164,132,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.92,0.0,0.0,35.4,28.1,0.0,0.0,51.5,8652
1985,45,1986-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,168,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,36.6,26.8,0.0,0.0,51.9,8714
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6819
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5683
1985,49,1986-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6173
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5726
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5321
1985,52,1986-09-23,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4801
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,740
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6276
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7597
1986,5,1986-10-29,337,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,278,225,0,0,0,990.0,965.1,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8413
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,190,128,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,41.6,27.2,0.0,0.0,53.3,8948
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,287,0,0,0,0,0,0,42,7,6,3,56,342,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10288
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,344,0,0,0,0,0,0,42,7,6,3,56,399,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12233
1986,9,1986-11-26,498,42,7,6,3,58,117,0.24,380,0,0,0,0,0,0,42,7,6,3,58,436,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13599
1986,10,1986-12-03,531,44,8,6,4,64,126,0.24,405,0,0,0,0,0,0,44,8,6,4,64,463,202,202,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.0,43.0,0.0,0.0,85.9,14438
