WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1991,4,1991-10-22,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
1991,5,1991-10-29,226,33,4,3,2,41,84,0.37,142,0,0,0,0,0,0,33,4,3,2,41,183,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5277
1991,6,1991-11-05,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6341
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6737
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7750
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8122
1991,11,1991-12-10,471,38,5,4,3,54,104,0.23,367,0,0,0,0,0,0,38,5,4,3,54,414,201,194,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.0,41.2,0.0,0.0,78.3,13154
1991,12,1991-12-17,513,39,5,4,3,57,110,0.21,403,0,0,0,0,0,0,39,5,4,3,57,453,201,201,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.8,42.8,0.0,0.0,85.6,14389
1991,13,1991-12-24,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.6,36.6,0.0,0.0,73.3,12313
1991,14,1991-12-31,474,41,6,4,3,65,119,0.25,354,0,0,0,0,0,0,41,6,4,3,65,406,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.9,12579
1991,15,1992-01-07,507,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,447,199,199,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14253
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,230,230,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,97.1,16309
1991,17,1992-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,230,230,166,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,23.3,0.0,0.95,0.95,0.93,0.0,48.5,48.5,34.2,0.0,101.9,17111
1991,18,1992-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,550,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,34.6,34.6,34.6,0.0,103.8,17437
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,173,173,173,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,35.4,35.4,35.4,0.0,106.1,17825
1991,20,1992-02-11,654,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,183,183,183,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,111.3,18691
1991,21,1992-02-18,684,33,6,4,3,46,93,0.14,590,0,0,0,0,0,0,33,6,4,3,46,634,196,196,196,0,990.0,966.6,0.28,0.11,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,40.2,40.2,40.2,0.0,120.5,20238
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.8,0.3,0.12,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.4,42.4,42.4,0.0,127.2,21373
1991,23,1992-03-03,774,36,8,6,4,53,107,0.14,667,0,0,0,0,0,0,36,8,6,4,53,717,222,222,222,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22458
1991,24,1992-03-10,869,36,8,6,4,53,107,0.12,762,0,0,0,0,0,0,36,8,6,4,53,812,208,208,208,192,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,40.8,40.8,40.8,37.8,149.3,25088
1991,25,1992-03-17,889,36,8,6,4,53,107,0.12,782,0,0,0,0,0,0,36,8,6,4,53,832,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,38.3,38.3,38.3,38.3,153.2,25742
1991,26,1992-03-24,876,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,192,192,192,192,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,37.8,37.8,37.8,37.8,151.3,25424
1991,27,1992-03-31,868,39,9,7,4,60,122,0.14,746,0,0,0,0,0,0,39,9,7,4,60,802,221,221,221,189,990.0,967.4,0.39,0.16,989.4,21.7,21.7,21.7,21.8,0.94,0.94,0.94,0.93,43.3,43.3,43.3,36.8,145.6,24457
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.2,23889
1991,29,1992-04-14,830,40,10,8,5,62,125,0.15,705,0,0,0,0,0,0,40,10,8,5,62,763,235,235,235,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.5,23434
1991,30,1992-04-21,819,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.7,23139
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,680,0,0,0,0,0,0,41,9,8,5,73,739,226,226,226,0,990.0,967.2,0.35,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.2,22720
1991,32,1992-05-05,818,42,9,8,6,82,147,0.18,671,0,0,0,0,0,0,42,9,8,6,82,730,223,223,223,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.4,22419
1991,33,1992-05-12,793,42,9,8,6,82,147,0.19,646,0,0,0,0,0,0,42,9,8,6,82,705,215,215,215,0,990.0,967.1,0.33,0.12,989.6,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21742
1991,34,1992-05-19,731,42,9,8,6,82,147,0.2,584,0,0,0,0,0,0,42,9,8,6,82,643,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.4,39.4,39.4,0.0,118.1,19832
1991,35,1992-05-26,621,41,9,7,5,78,143,0.23,478,0,0,0,0,0,0,41,9,7,5,78,536,214,214,172,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,44.5,44.5,34.9,0.0,99.1,16642
1991,36,1992-06-02,520,39,9,7,5,59,119,0.23,401,0,0,0,0,0,0,39,9,7,5,59,456,200,200,0,0,990.0,965.9,0.19,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14284
1991,37,1992-06-09,455,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11979
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,63.9,10743
1991,39,1992-06-23,384,39,9,7,5,59,119,0.31,265,0,0,0,0,0,0,39,9,7,5,59,320,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,56.3,9457
1991,40,1992-06-30,356,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,298,192,126,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.1,26.9,0.0,0.0,53.7,9016
1991,41,1992-07-07,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8564
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7939
1991,43,1992-07-21,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1991,44,1992-07-28,278,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6590
1991,45,1992-08-04,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6581
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6182
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5616
1991,48,1992-08-25,230,34,7,5,3,44,93,0.4,137,0,0,0,0,0,0,34,7,5,3,44,183,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5092
1991,49,1992-09-01,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5360
1991,50,1992-09-08,202,30,6,4,2,30,72,0.35,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4554
1991,52,1992-09-22,183,30,6,4,2,30,72,0.39,111,0,0,0,0,0,0,30,6,4,2,30,151,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4115
1991,53,1992-09-29,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,1086
1992,1,1992-10-01,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4414
1992,2,1992-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4293
1992,3,1992-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4257
1992,4,1992-10-22,178,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4650
1992,5,1992-10-29,188,26,4,2,2,25,60,0.32,127,0,0,0,0,0,0,26,4,2,2,25,160,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4719
1992,6,1992-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5005
1992,7,1992-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4977
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1992,9,1992-11-26,227,29,4,2,2,31,69,0.31,158,0,0,0,0,0,0,29,4,2,2,31,194,158,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5887
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6116
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,214,0,0,0,0,0,0,26,4,3,2,25,248,214,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
1992,12,1992-12-17,295,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,218,125,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,49.0,26.8,0.0,0.0,52.8,8870
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.1,10103
1992,14,1992-12-31,388,28,4,3,2,31,71,0.18,317,0,0,0,0,0,0,28,4,3,2,31,355,158,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11422
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10744
1992,16,1993-01-14,395,29,5,4,2,33,73,0.18,322,0,0,0,0,0,0,29,5,4,2,33,360,161,161,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,69.0,11599
1992,17,1993-01-21,440,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13205
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14844
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,216,216,178,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,45.3,45.3,36.3,0.0,100.9,16958
1992,20,1993-02-11,764,31,6,4,3,41,85,0.11,679,0,0,0,0,0,0,31,6,4,3,41,720,199,199,199,189,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,21.9,0.94,0.94,0.94,0.93,39.9,39.9,39.9,37.0,135.5,22770
1992,21,1993-02-18,874,37,6,4,3,62,114,0.13,759,0,0,0,0,0,0,37,6,4,3,62,808,198,198,198,190,990.0,967.4,0.39,0.17,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,37.1,147.8,24838
1992,22,1993-02-25,905,42,7,5,4,73,133,0.15,772,0,0,0,0,0,0,42,7,5,4,73,827,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,150.5,25279
1992,23,1993-03-04,948,41,8,7,6,67,129,0.14,819,0,0,0,0,0,0,41,8,7,6,67,875,204,204,204,204,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26555
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,931,0,0,0,0,0,0,41,8,7,6,67,987,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29230
1992,25,1993-03-18,1225,41,8,7,6,67,129,0.11,990,106,31,5,5,4,59,72,13,12,10,126,1088,247,247,247,247,990.0,968.6,0.68,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29645
1992,26,1993-03-25,1624,41,8,7,6,67,129,0.08,990,505,59,10,17,23,395,100,18,24,29,462,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27696
1992,27,1993-04-01,2116,45,11,10,10,72,148,0.07,990,978,55,6,15,64,837,100,18,25,74,909,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.0,25374
1992,28,1993-04-08,2571,50,12,12,15,97,187,0.07,990,1394,49,5,12,64,1261,100,18,25,80,1358,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.1,23532
1992,29,1993-04-15,3143,54,13,14,19,117,217,0.07,990,1936,46,4,10,61,1813,100,18,25,80,1930,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.6,31.6,31.6,31.6,126.2,21206
1992,30,1993-04-22,3540,54,13,14,19,117,217,0.06,990,2333,46,5,11,61,2210,100,18,25,80,2327,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.3,29.3,29.3,29.3,117.2,19682
1992,31,1993-04-29,3308,61,13,16,21,177,291,0.09,990,2026,38,4,8,58,1917,100,18,25,80,2095,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.3,20553
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,990,1499,35,3,8,57,1395,100,18,25,80,1597,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.6,33.6,33.6,33.6,134.3,22555
1992,33,1993-05-13,2422,65,14,17,23,202,321,0.13,990,1111,35,3,8,57,1007,100,18,25,80,1209,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.7,24139
1992,34,1993-05-20,2098,65,14,17,23,202,321,0.15,990,787,35,3,7,54,686,100,18,25,77,888,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,151.4,25433
1992,35,1993-05-27,1788,61,13,15,20,178,289,0.16,990,508,38,4,9,35,421,100,18,25,55,599,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,160.1,26892
1992,36,1993-06-03,1498,53,12,12,13,120,210,0.14,990,298,47,6,12,18,214,100,18,24,31,334,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28314
1992,37,1993-06-10,1221,53,12,12,13,120,210,0.17,970,40,10,1,2,2,23,63,13,14,15,143,1062,242,242,242,242,990.0,968.6,0.65,0.33,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29322
1992,38,1993-06-17,1021,53,12,12,13,120,210,0.21,811,0,0,0,0,0,0,53,12,12,13,120,888,220,220,220,211,990.0,967.9,0.47,0.21,989.3,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,41.8,41.8,41.8,39.7,153.8,25835
1992,39,1993-06-24,776,53,12,12,13,120,210,0.27,566,0,0,0,0,0,0,53,12,12,13,120,643,200,200,194,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,40.0,40.0,38.7,0.0,113.1,19006
1992,40,1993-07-01,582,50,10,9,9,108,186,0.32,396,0,0,0,0,0,0,50,10,9,9,108,465,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.9,13924
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,61.9,10403
1992,42,1993-07-15,427,48,9,8,8,102,178,0.42,248,0,0,0,0,0,0,48,9,8,8,102,316,191,132,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.93,0.91,0.0,0.0,41.5,27.7,0.0,0.0,53.4,8963
1992,43,1993-07-22,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,174,129,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.0,27.4,0.0,0.0,53.6,9005
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,225,0,0,0,0,0,0,40,7,6,4,64,280,225,0,0,0,990.0,965.1,0.13,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8403
1992,45,1993-08-05,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7841
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6886
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6174
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5436
1992,49,1993-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5319
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4950
1992,51,1993-09-16,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4535
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4203
1992,53,1993-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,570
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4504
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4339
1993,3,1993-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4314
1993,4,1993-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3830
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4562
1993,6,1993-11-05,188,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4483
1993,7,1993-11-12,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5121
1993,8,1993-11-19,251,34,4,2,2,42,85,0.34,165,0,0,0,0,0,0,34,4,2,2,42,207,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6152
1993,9,1993-11-26,283,36,5,3,2,49,96,0.34,187,0,0,0,0,0,0,36,5,3,2,49,232,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7003
1993,10,1993-12-03,296,38,5,4,3,54,104,0.35,192,0,0,0,0,0,0,38,5,4,3,54,239,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7215
1993,11,1993-12-10,296,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8068
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,285,191,132,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.94,0.92,0.0,0.0,42.4,28.6,0.0,0.0,54.7,9182
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,140,140,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10143
1993,14,1993-12-31,392,28,4,3,2,31,71,0.18,321,0,0,0,0,0,0,28,4,3,2,31,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,34.5,34.5,0.0,0.0,68.9,11575
1993,15,1994-01-07,447,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,407,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.5,13180
1993,16,1994-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15899
1993,17,1994-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,200,200,172,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,41.7,41.7,35.3,0.0,103.5,17393
1993,18,1994-01-28,681,34,5,4,3,48,97,0.14,584,0,0,0,0,0,0,34,5,4,3,48,629,194,194,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.7,20103
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,210,210,210,0,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,128.0,21505
1993,20,1994-02-11,818,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,219,219,219,187,990.0,967.2,0.36,0.15,989.5,22.0,22.0,22.0,21.9,0.94,0.94,0.94,0.93,43.5,43.5,43.5,36.2,140.7,23642
1993,21,1994-02-18,919,40,6,5,4,67,123,0.13,796,0,0,0,0,0,0,40,6,5,4,67,847,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.8,26012
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,904,0,0,0,0,0,0,45,7,6,6,90,964,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.5,28469
1993,23,1994-03-04,1227,49,9,9,9,107,183,0.15,981,62,16,3,3,3,36,65,12,12,12,143,1071,245,245,245,245,990.0,968.6,0.66,0.33,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29524
1993,24,1994-03-11,1475,49,9,9,9,107,183,0.12,990,302,51,9,14,14,213,100,18,23,23,320,1131,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.2,28427
1993,25,1994-03-18,1697,49,9,9,9,107,183,0.11,990,524,51,9,16,25,422,100,18,25,34,529,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,162.8,27347
1993,26,1994-03-25,1823,49,9,9,9,107,183,0.1,990,650,51,9,16,31,542,100,18,25,40,649,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.0,26717
1993,27,1994-04-01,1808,45,11,10,10,72,148,0.08,990,670,54,7,15,45,547,100,18,25,55,619,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.5,26795
1993,28,1994-04-08,1681,45,11,10,10,72,148,0.09,990,543,55,7,15,36,429,100,18,25,46,501,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.3,27427
1993,29,1994-04-15,1493,45,11,10,10,72,148,0.1,990,355,55,7,14,24,254,100,18,25,34,326,1133,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.7,28338
1993,30,1994-04-22,1291,45,11,10,10,72,148,0.11,990,153,41,6,10,10,85,86,17,20,20,157,1113,247,247,247,247,990.0,968.8,0.72,0.34,988.9,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29308
1993,31,1994-04-29,1112,42,9,8,7,79,147,0.13,958,6,2,0,0,0,3,44,10,9,7,82,1022,239,239,239,239,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.3,29618
1993,32,1994-05-06,925,42,9,8,6,82,147,0.16,778,0,0,0,0,0,0,42,9,8,6,82,837,211,211,211,202,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,40.9,40.9,40.9,38.8,150.4,25270
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,208,208,195,0,990.0,966.7,0.27,0.09,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,42.5,42.5,39.4,0.0,113.1,18998
1993,34,1994-05-20,543,42,9,8,6,82,147,0.27,396,0,0,0,0,0,0,42,9,8,6,82,455,198,198,0,0,990.0,966.0,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.5,14025
1993,35,1994-05-27,454,41,9,7,5,75,139,0.31,315,0,0,0,0,0,0,41,9,7,5,75,373,157,157,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,33.4,33.4,0.0,0.0,66.8,11226
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,286,0,0,0,0,0,0,39,9,7,5,59,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.4,30.4,0.0,0.0,60.7,10203
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,190,127,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,41.8,27.1,0.0,0.0,53.4,8964
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7968
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7299
1993,40,1994-07-01,295,37,8,6,4,53,108,0.37,187,0,0,0,0,0,0,37,8,6,4,53,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6965
1993,41,1994-07-08,286,37,8,6,4,53,108,0.38,178,0,0,0,0,0,0,37,8,6,4,53,229,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6586
1993,42,1994-07-15,270,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5867
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,204,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5784
1993,45,1994-08-05,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5462
1993,46,1994-08-12,227,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4984
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4558
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4194
1993,49,1994-09-02,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4675
1993,50,1994-09-09,187,30,6,4,2,30,72,0.39,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4248
1993,51,1994-09-16,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3938
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3158
1993,53,1994-09-30,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,463
1994,1,1994-10-01,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3891
1994,2,1994-10-08,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3788
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3519
1994,4,1994-10-22,156,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3819
1994,5,1994-10-29,157,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3873
1994,6,1994-11-05,156,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3891
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4200
1994,8,1994-11-19,185,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5038
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5156
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1994,11,1994-12-10,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6007
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7557
1994,13,1994-12-24,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7774
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8563
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,208,125,0,0,990.0,965.0,0.14,0.02,989.8,24.5,24.7,0.0,0.0,0.94,0.91,0.0,0.0,46.3,26.9,0.0,0.0,54.0,9070
1994,16,1995-01-14,325,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,27.0,27.0,0.0,0.0,53.9,9056
1994,17,1995-01-21,343,29,5,4,2,33,73,0.21,270,0,0,0,0,0,0,29,5,4,2,33,308,135,135,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9749
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,306,0,0,0,0,0,0,29,5,4,2,36,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.5,10995
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.4,35.4,0.0,0.0,70.9,11910
1994,20,1995-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13245
1994,21,1995-02-18,489,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.6,14548
1994,22,1995-02-25,541,33,6,4,3,46,94,0.17,447,0,0,0,0,0,0,33,6,4,3,46,491,223,223,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,94.3,15845
1994,23,1995-03-04,589,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,216,216,168,0,990.0,966.2,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,45.3,45.3,34.5,0.0,100.5,16889
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,114.1,19168
1994,25,1995-03-18,782,36,8,6,4,53,107,0.14,675,0,0,0,0,0,0,36,8,6,4,53,725,225,225,225,0,990.0,967.0,0.34,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,135.1,22689
1994,26,1995-03-25,960,36,8,6,4,53,107,0.11,853,0,0,0,0,0,0,36,8,6,4,53,903,213,213,213,213,990.0,967.7,0.48,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.1,27397
1994,27,1995-04-01,1164,40,10,8,5,62,125,0.11,985,53,17,4,3,2,26,57,14,11,7,88,1068,246,246,246,246,990.0,968.4,0.65,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,177.9,29891
1994,28,1995-04-08,1225,40,10,8,5,62,125,0.1,990,110,35,8,7,4,55,75,18,15,9,117,1098,247,247,247,247,990.0,968.6,0.69,0.34,989.0,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29632
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,990,83,26,6,5,3,41,66,16,13,8,103,1086,247,247,247,247,990.0,968.5,0.68,0.34,989.0,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29774
1994,30,1995-04-22,1136,40,10,8,5,62,125,0.11,988,22,7,1,1,0,11,47,11,9,5,73,1057,247,247,247,247,990.0,968.3,0.64,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30120
1994,31,1995-04-29,1066,41,9,8,5,76,140,0.13,926,0,0,0,0,0,0,41,9,8,5,76,984,231,231,231,231,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29051
1994,32,1995-05-06,952,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,201,201,201,201,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,154.4,25946
1994,33,1995-05-13,778,42,9,8,6,82,147,0.19,631,0,0,0,0,0,0,42,9,8,6,82,690,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.0,21165
1994,34,1995-05-20,551,42,9,8,6,82,147,0.27,404,0,0,0,0,0,0,42,9,8,6,82,463,202,202,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14286
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,350,146,146,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10411
1994,36,1995-06-03,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,173,130,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,37.8,27.8,0.0,0.0,53.7,9022
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7914
1994,38,1995-06-17,305,39,9,7,5,59,119,0.39,186,0,0,0,0,0,0,39,9,7,5,59,241,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6908
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5933
1994,40,1995-07-01,265,37,8,6,4,53,108,0.41,157,0,0,0,0,0,0,37,8,6,4,53,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5840
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5302
1994,42,1995-07-15,237,37,8,6,4,53,108,0.45,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4769
1994,43,1995-07-22,228,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4439
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4460
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4302
1994,46,1995-08-12,199,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3917
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3596
1994,48,1995-08-26,179,33,6,4,2,42,90,0.5,89,0,0,0,0,0,0,33,6,4,2,42,134,89,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.0,0.0,0.0,0.0,19.0,3189
1994,49,1995-09-02,168,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3444
1994,50,1995-09-09,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,3137
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.0,0.0,0.0,0.0,15.0,2516
1994,52,1995-09-23,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,13.1,0.0,0.0,0.0,13.1,2202
1994,53,1995-09-30,132,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,12.1,0.0,0.0,0.0,12.1,290
1995,1,1995-10-01,127,24,4,2,2,20,52,0.41,75,0,0,0,0,0,0,24,4,2,2,20,105,75,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.6,2612
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.1,0.0,0.0,0.0,14.1,2367
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,13.0,0.0,0.0,0.0,13.0,2184
1995,4,1995-10-22,122,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.4,0.0,0.0,0.0,14.4,2420
1995,5,1995-10-29,125,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,15.4,0.0,0.0,0.0,15.4,2589
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.8,0.0,0.0,0.0,17.8,2992
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3455
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4219
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,142,0,0,0,0,0,0,23,4,2,2,20,172,142,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5323
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
1995,11,1995-12-10,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6595
1995,12,1995-12-17,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6579
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7173
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,246,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7860
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,184,144,0,0,990.0,965.1,0.14,0.02,989.8,24.5,24.5,0.0,0.0,0.93,0.92,0.0,0.0,40.4,30.8,0.0,0.0,58.0,9751
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.8,12403
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11951
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,368,164,164,0,0,990.0,965.4,0.16,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11846
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,334,0,0,0,0,0,0,31,6,4,3,41,375,167,167,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11989
1995,20,1996-02-11,452,31,6,4,3,41,85,0.19,367,0,0,0,0,0,0,31,6,4,3,41,408,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.4,13177
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,388,0,0,0,0,0,0,31,6,4,3,41,429,194,194,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14005
1995,22,1996-02-25,494,32,6,4,3,44,91,0.18,403,0,0,0,0,0,0,32,6,4,3,44,447,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.2,14484
1995,23,1996-03-03,542,36,8,6,4,53,107,0.2,435,0,0,0,0,0,0,36,8,6,4,53,485,217,217,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,91.9,15446
1995,24,1996-03-10,568,36,8,6,4,53,107,0.19,461,0,0,0,0,0,0,36,8,6,4,53,511,230,230,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,96.8,16259
1995,25,1996-03-17,604,36,8,6,4,53,107,0.18,497,0,0,0,0,0,0,36,8,6,4,53,547,200,200,169,0,990.0,966.3,0.23,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,41.6,41.6,34.6,0.0,103.0,17299
1995,26,1996-03-24,645,36,8,6,4,53,107,0.17,538,0,0,0,0,0,0,36,8,6,4,53,588,179,179,179,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,36.5,36.5,36.5,0.0,109.4,18373
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,571,0,0,0,0,0,0,39,9,7,4,60,627,190,190,190,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,115.7,19443
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,604,0,0,0,0,0,0,40,10,8,5,62,662,201,201,201,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,122.9,20641
1995,29,1996-04-14,768,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.3,21729
1995,30,1996-04-21,805,40,10,8,5,62,125,0.16,680,0,0,0,0,0,0,40,10,8,5,62,738,226,226,226,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,135.5,22766
1995,31,1996-04-28,819,41,9,8,5,73,137,0.17,681,0,0,0,0,0,0,41,9,8,5,73,740,227,227,227,0,990.0,967.2,0.35,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.4,22745
1995,32,1996-05-05,805,42,9,8,6,82,147,0.18,658,0,0,0,0,0,0,42,9,8,6,82,717,219,219,219,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,131.3,22066
1995,33,1996-05-12,741,42,9,8,6,82,147,0.2,594,0,0,0,0,0,0,42,9,8,6,82,653,198,198,198,0,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.0,40.0,40.0,0.0,120.1,20175
1995,34,1996-05-19,610,42,9,8,6,82,147,0.24,463,0,0,0,0,0,0,42,9,8,6,82,522,207,207,171,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,22.9,0.0,0.94,0.94,0.93,0.0,43.1,43.1,34.8,0.0,96.2,16161
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,332,0,0,0,0,0,0,41,9,7,5,78,390,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,35.1,35.1,0.0,0.0,70.1,11782
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,141,141,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,59.9,10069
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,216,125,0,0,990.0,965.2,0.14,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,47.7,26.6,0.0,0.0,51.5,8658
1995,38,1996-06-16,322,39,9,7,5,59,119,0.37,203,0,0,0,0,0,0,39,9,7,5,59,258,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7591
1995,39,1996-06-23,298,39,9,7,5,59,119,0.4,179,0,0,0,0,0,0,39,9,7,5,59,234,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6625
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5785
1995,42,1996-07-14,254,37,8,6,4,53,108,0.42,146,0,0,0,0,0,0,37,8,6,4,53,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5398
1995,43,1996-07-21,239,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4844
1995,44,1996-07-28,227,35,7,5,3,49,101,0.45,125,0,0,0,0,0,0,35,7,5,3,49,174,125,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
1995,45,1996-08-04,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4623
1995,46,1996-08-11,204,34,7,5,3,44,93,0.46,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4088
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3702
1995,48,1996-08-25,188,34,7,5,3,44,93,0.49,95,0,0,0,0,0,0,34,7,5,3,44,141,95,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3418
1995,49,1996-09-01,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3815
1995,50,1996-09-08,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,3212
1995,51,1996-09-15,155,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,17.4,0.0,0.0,0.0,17.4,2928
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.5,0.0,0.0,0.0,14.5,2439
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,13.0,0.0,0.0,0.0,13.0,625
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,16.1,0.0,0.0,0.0,16.1,2708
1996,2,1996-10-08,123,24,4,2,2,20,52,0.42,71,0,0,0,0,0,0,24,4,2,2,20,101,71,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,14.6,0.0,0.0,0.0,14.6,2459
