WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,990,336,38,6,11,20,260,100,18,25,36,413,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27904
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,977,79,18,3,4,4,48,80,15,18,20,201,1091,244,244,244,244,990.0,968.9,0.69,0.33,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28944
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,212,212,212,205,990.0,968.0,0.45,0.19,989.4,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,40.3,40.3,40.3,38.6,148.4,24938
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,204,204,197,0,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.94,0.0,40.6,40.6,39.1,0.0,114.8,19282
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.4,41.4,0.0,0.0,82.7,13894
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,312,0,0,0,0,0,0,56,10,10,10,132,391,156,156,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10939
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.1,9932
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,146,129,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,31.1,27.3,0.0,0.0,54.5,9155
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8441
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7236
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6099
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5918
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4845
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4611
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4866
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,625
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5166
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4949
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4585
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4513
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4865
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6045
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7143
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8434
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,177,132,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,38.7,28.1,0.0,0.0,54.8,9204
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.5,10827
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,38.7,38.7,0.0,0.0,77.4,13003
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.7,15402
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,442,0,0,0,0,0,0,44,6,5,3,72,499,221,221,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15583
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,516,0,0,0,0,0,0,46,7,6,4,76,575,195,195,176,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,40.0,40.0,35.7,0.0,105.5,17725
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,208,208,208,0,990.0,967.0,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,126.1,21191
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,221,221,221,213,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,42.6,42.6,42.6,40.7,157.0,26369
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,990,311,40,7,10,9,243,87,15,17,13,326,1109,247,247,247,247,990.0,969.3,0.71,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28551
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,990,1062,51,10,18,32,950,100,18,25,37,1043,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.6,24972
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,990,2070,44,8,15,69,1933,100,18,25,77,2047,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.8,20792
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,990,3264,45,8,15,72,3124,100,18,25,80,3238,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.5,24.5,24.5,24.5,98.2,16493
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,990,3282,39,6,12,66,3158,100,18,25,80,3307,1133,247,247,247,247,990.0,976.6,0.74,0.34,988.9,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,24.2,24.2,24.2,24.2,96.8,16270
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,990,3123,32,4,8,59,3020,100,18,25,80,3215,1133,247,247,247,247,990.0,976.5,0.74,0.34,988.9,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,24.7,24.7,24.7,24.7,98.6,16567
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,990,2725,32,3,8,59,2622,100,18,25,80,2817,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.6,26.6,26.6,26.6,106.4,17877
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,990,2441,37,5,10,63,2324,100,18,25,80,2490,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.4,28.4,28.4,28.4,113.5,19073
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,990,2282,41,7,12,67,2154,100,18,25,80,2298,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.8,19788
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,990,2194,30,4,7,55,2098,100,18,25,80,2266,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.5,19910
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,990,2157,30,4,6,55,2061,100,18,25,80,2229,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.3,20046
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,990,1981,29,4,7,55,1885,100,18,25,80,2053,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.2,20703
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,990,1780,30,4,6,55,1684,100,18,25,80,1852,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,127.9,21492
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,990,1655,40,4,10,60,1538,100,18,25,80,1713,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.8,32.8,32.8,32.8,131.4,22073
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,990,1464,42,4,10,61,1345,100,18,25,80,1530,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,135.9,22832
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,990,1191,34,3,8,57,1087,100,18,25,80,1289,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.8,23817
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,990,955,34,4,7,57,851,100,18,25,80,1053,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.4,24767
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,990,764,35,4,8,51,663,100,18,25,72,851,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,152.4,25605
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,990,518,38,6,10,32,431,100,18,25,48,584,1133,247,247,247,247,990.0,970.3,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.7,27004
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,990,214,37,5,9,13,147,99,18,23,29,300,1131,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.6,28492
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,940,17,4,0,0,1,10,66,12,14,17,163,1034,235,235,235,235,990.0,968.6,0.61,0.3,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.4,28629
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,224,224,224,206,990.0,967.9,0.43,0.17,989.4,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,38.9,144.9,24349
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.2,42.2,42.2,0.0,126.7,21281
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,211,211,178,0,990.0,966.8,0.25,0.07,989.7,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,42.9,42.9,35.4,0.0,101.1,16977
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,41.5,41.5,0.0,0.0,82.9,13935
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,34.8,34.8,0.0,0.0,69.5,11681
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,305,0,0,0,0,0,0,55,9,9,8,119,380,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10705
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.6,29.6,0.0,0.0,59.3,9955
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,225,126,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.2,0.0,0.0,0.94,0.91,0.0,0.0,49.2,26.4,0.0,0.0,52.9,8891
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,223,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8224
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,198,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7293
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7778
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6790
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5975
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5541
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,725
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5970
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5613
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5313
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5283
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5526
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6702
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7568
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,232,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8709
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,28.3,28.3,0.0,0.0,56.6,9503
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.2,11119
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13516
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,574,0,0,0,0,0,0,42,7,5,3,61,628,201,201,199,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.94,0.0,41.0,41.0,40.1,0.0,116.3,19541
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,673,0,0,0,0,0,0,48,7,6,4,78,735,224,224,224,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22479
2007,15,2008-01-07,915,49,8,7,5,81,150,0.16,765,0,0,0,0,0,0,49,8,7,5,81,829,208,208,208,194,990.0,967.6,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,40.5,40.5,40.5,37.7,148.6,24961
2007,16,2008-01-14,1164,49,8,7,5,81,150,0.13,929,85,14,2,3,2,61,63,10,10,7,142,1014,232,232,232,232,990.0,968.4,0.6,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,169.8,28518
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,990,407,51,10,17,13,314,100,18,24,18,395,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.2,28082
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,990,637,48,9,16,23,540,100,18,25,29,635,1133,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,159.8,26845
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,990,784,44,8,15,31,684,100,18,25,39,798,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.6,25969
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,990,1152,51,10,18,35,1037,100,18,25,40,1130,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.5,24611
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,990,1859,47,8,16,63,1723,100,18,25,70,1828,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.8,21641
2007,22,2008-02-25,3260,56,10,10,9,122,209,0.06,990,2061,43,7,14,70,1925,100,18,25,80,2047,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.8,30.8,30.8,30.8,123.4,20724
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,990,1870,41,7,13,67,1742,100,18,25,80,1886,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.8,31.8,31.8,31.8,127.1,21352
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,990,1725,41,7,13,67,1597,100,18,25,80,1741,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,130.7,21959
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,990,1599,41,7,13,67,1471,100,18,25,80,1615,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,133.8,22482
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,990,1584,41,7,13,67,1456,100,18,25,80,1600,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,134.2,22545
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,990,1733,45,5,11,61,1610,100,18,25,80,1731,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,131.0,22001
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,990,1899,45,5,10,61,1776,100,18,25,80,1893,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.9,21322
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,990,1933,46,5,11,61,1810,100,18,25,80,1927,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,31.5,31.5,31.5,31.5,126.1,21181
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,990,1784,46,5,11,61,1661,100,18,25,80,1778,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.4,32.4,32.4,32.4,129.8,21803
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,990,1590,45,5,11,62,1466,100,18,25,80,1618,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.8,22470
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,990,1352,45,4,11,63,1227,100,18,25,80,1405,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,139.0,23346
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,990,1112,44,5,12,63,987,100,18,25,80,1165,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.2,36.2,36.2,36.2,144.7,24317
2007,34,2008-05-19,2199,62,13,15,21,195,308,0.14,990,901,37,4,9,58,791,100,18,25,79,986,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,149.0,25032
2007,35,2008-05-26,1992,64,13,16,22,195,311,0.16,990,690,35,4,8,48,593,100,18,25,70,788,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.5,38.5,38.5,38.5,154.0,25879
2007,36,2008-06-02,1714,62,12,14,16,153,257,0.15,990,467,38,5,11,29,383,100,18,25,45,536,1133,247,247,247,247,990.0,970.2,0.74,0.34,988.9,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,162.3,27261
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,990,196,34,5,9,12,134,96,17,23,28,287,1127,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28582
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,920,1,0,0,0,0,0,62,12,14,16,153,1009,230,230,230,230,990.0,968.5,0.58,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.5,28305
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,218,218,218,199,990.0,967.9,0.42,0.16,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,37.9,142.0,23848
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,190,190,184,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.3,0.0,0.93,0.93,0.93,0.0,38.1,38.1,36.8,0.0,107.8,18105
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,414,0,0,0,0,0,0,54,10,10,10,124,490,207,207,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14510
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12406
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.2,30.2,0.0,0.0,60.4,10145
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,148,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.5,27.8,0.0,0.0,55.3,9297
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,177,127,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,38.2,26.9,0.0,0.0,53.6,8998
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8276
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6471
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6970
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6156
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5494
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4777
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,1275
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4242
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4286
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4355
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4001
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4724
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6279
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6434
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7251
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,211,125,0,0,990.0,965.0,0.13,0.02,989.9,24.5,24.6,0.0,0.0,0.94,0.91,0.0,0.0,46.9,26.6,0.0,0.0,50.7,8523
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12142
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,380,0,0,0,0,0,0,41,6,4,3,60,433,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13591
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,224,224,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,94.3,15846
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,491,0,0,0,0,0,0,42,7,5,3,61,545,208,208,170,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,23.1,0.0,0.94,0.94,0.93,0.0,43.5,43.5,34.8,0.0,101.9,17127
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,549,0,0,0,0,0,0,45,7,5,3,73,607,183,183,183,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,111.3,18700
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,630,0,0,0,0,0,0,46,7,6,4,76,689,210,210,210,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,126.9,21318
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,209,209,209,197,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,40.7,40.7,40.7,38.2,149.3,25078
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28804
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,985,8,2,0,0,0,4,49,7,6,4,88,1049,246,246,246,246,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.2,30101
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,990,110,31,5,4,3,65,80,13,11,8,158,1096,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.4,29472
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,990,331,51,10,14,10,245,100,18,21,15,338,1129,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28394
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,990,714,51,10,18,22,613,100,18,25,27,706,1133,247,247,247,247,990.0,970.7,0.74,0.34,988.9,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,157.8,26512
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,990,1263,46,8,15,49,1143,100,18,25,57,1257,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.0,24031
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,990,2061,41,7,13,67,1933,100,18,25,80,2077,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.7,30.7,30.7,30.7,123.0,20658
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,990,3848,41,7,13,67,3720,100,18,25,80,3864,1133,247,247,247,247,990.0,977.6,0.74,0.34,988.9,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,87.1,14628
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,0,5467,1025,5,10,62,4363,1090,18,25,80,4536,1133,247,247,247,247,990.1,978.7,0.74,0.34,989.0,9.9,9.9,9.9,9.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,707,4575,314,4,8,59,4189,382,18,25,80,4384,1133,247,247,247,247,990.1,978.4,0.74,0.34,989.0,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,14.2,14.2,14.2,14.2,56.6,9513
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,990,4029,15,4,5,53,3951,100,18,25,80,4170,1133,247,247,247,247,990.0,978.1,0.74,0.34,989.0,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,20.5,20.5,20.5,20.5,81.9,13754
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,990,3534,16,3,5,53,3456,100,18,25,80,3675,1133,247,247,247,247,990.0,977.3,0.74,0.34,988.9,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,22.5,22.5,22.5,22.5,90.0,15122
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,990,2897,18,4,5,53,2817,100,18,25,80,3029,1133,247,247,247,247,990.0,976.1,0.74,0.34,988.9,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,25.6,25.6,25.6,25.6,102.2,17172
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,990,2501,30,4,7,55,2405,100,18,25,80,2573,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,27.9,27.9,27.9,27.9,111.7,18758
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,990,1950,33,4,7,56,1848,100,18,25,80,2041,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.6,20768
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,990,1605,35,4,8,57,1501,100,18,25,80,1703,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,32.9,32.9,32.9,32.9,131.6,22114
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,990,1264,34,4,7,57,1160,100,18,25,80,1362,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,140.0,23520
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,990,977,34,4,8,57,873,100,18,25,80,1075,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,146.9,24679
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,990,787,35,4,8,53,683,100,18,25,74,871,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,151.8,25502
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,990,583,38,6,10,36,492,100,18,25,52,645,1133,247,247,247,247,990.0,970.6,0.74,0.34,988.9,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,158.8,26677
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,990,268,37,6,10,16,197,99,18,24,32,350,1132,247,247,247,247,990.0,969.5,0.74,0.34,988.9,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28234
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,959,27,6,1,1,1,16,68,13,15,17,169,1056,239,239,239,239,990.0,968.7,0.64,0.32,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.3,28939
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,214,214,214,206,990.0,968.0,0.46,0.19,989.3,21.0,21.0,21.0,20.8,0.94,0.94,0.94,0.94,40.7,40.7,40.7,38.9,150.0,25207
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,207,207,207,0,990.0,967.3,0.32,0.12,989.6,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,40.9,40.9,40.9,0.0,122.8,20637
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,217,217,169,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,44.6,44.6,34.0,0.0,94.0,15792
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.4,12337
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,294,0,0,0,0,0,0,58,11,11,11,136,374,147,147,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.3,10291
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,152,137,0,0,990.0,965.7,0.16,0.02,989.8,23.9,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.2,28.7,0.0,0.0,56.8,9540
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,144,129,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,30.6,27.1,0.0,0.0,53.8,9033
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,217,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8010
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7500
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6981
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7214
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6176
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5498
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5317
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,672
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5217
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4519
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4453
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4502
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5915
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6871
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,186,125,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.6,0.0,0.0,0.93,0.91,0.0,0.0,41.2,26.8,0.0,0.0,48.8,8201
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,139,139,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,29.8,29.8,0.0,0.0,59.6,10011
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.8,10544
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11321
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12629
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.9,15268
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,479,0,0,0,0,0,0,45,7,5,3,73,537,227,227,169,0,990.0,966.4,0.23,0.07,989.7,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,47.4,47.4,34.6,0.0,99.7,16744
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,186,186,186,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,112.8,18944
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,650,0,0,0,0,0,0,46,7,6,4,76,709,216,216,216,0,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,130.2,21870
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,760,0,0,0,0,0,0,46,7,6,4,76,819,216,216,216,194,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.1,42.1,42.1,37.7,147.9,24851
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,873,0,0,0,0,0,0,47,7,6,4,83,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,165.3,27768
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,974,36,11,1,1,1,21,60,9,8,6,114,1052,243,243,243,243,990.0,968.4,0.63,0.33,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.5,29655
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,990,330,51,10,13,10,245,100,18,20,15,338,1128,247,247,247,247,990.0,969.4,0.74,0.34,988.9,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.0,28394
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,990,899,51,10,18,27,792,100,18,25,32,885,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,152.8,25672
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,990,1452,46,8,15,52,1328,100,18,25,60,1443,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,138.5,23262
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,990,2469,41,7,13,67,2341,100,18,25,80,2485,1133,247,247,247,247,990.0,975.0,0.74,0.34,988.9,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,28.4,28.4,28.4,28.4,113.8,19112
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,990,3519,41,7,13,67,3391,100,18,25,80,3535,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,23.1,23.1,23.1,23.1,92.5,15535
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,990,3669,35,5,10,62,3555,100,18,25,80,3728,1133,247,247,247,247,990.0,977.4,0.74,0.34,988.9,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,22.2,22.2,22.2,22.2,88.8,14924
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,990,3294,32,4,8,59,3191,100,18,25,80,3386,1133,247,247,247,247,990.0,976.8,0.74,0.34,988.9,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,23.8,23.8,23.8,23.8,95.3,16015
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,990,3054,30,4,7,55,2958,100,18,25,80,3126,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.3,16855
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,990,3000,30,4,7,55,2904,100,18,25,80,3072,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.3,25.3,25.3,25.3,101.4,17030
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,990,3428,28,4,6,54,3334,100,18,25,80,3510,1133,247,247,247,247,990.0,977.0,0.74,0.34,988.9,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,23.2,23.2,23.2,23.2,92.9,15614
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,990,3749,16,4,5,53,3671,100,18,25,80,3890,1133,247,247,247,247,990.0,977.7,0.74,0.34,988.9,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,21.5,21.5,21.5,21.5,86.1,14468
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,990,3474,25,4,6,55,3383,100,18,25,80,3598,1133,247,247,247,247,990.0,977.2,0.74,0.34,988.9,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,22.8,22.8,22.8,22.8,91.3,15334
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,990,2918,29,4,7,56,2822,100,18,25,80,3035,1133,247,247,247,247,990.0,976.1,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.5,25.5,25.5,25.5,102.1,17152
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,990,2522,29,4,7,56,2426,100,18,25,80,2639,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.2,18515
2009,34,2010-05-20,3328,71,14,18,24,213,340,0.1,990,1998,28,4,7,56,1902,100,18,25,80,2115,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.5,30.5,30.5,30.5,121.9,20474
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,990,1604,30,4,7,58,1504,100,18,25,80,1708,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,32.9,32.9,32.9,32.9,131.5,22095
2009,36,2010-06-03,2531,67,13,15,17,181,293,0.12,990,1248,33,4,10,63,1137,100,18,25,80,1318,1133,247,247,247,247,990.0,972.4,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,141.1,23700
2009,37,2010-06-10,2225,67,13,15,17,181,293,0.13,990,942,33,5,10,54,840,100,18,25,71,1021,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.4,24927
2009,38,2010-06-17,1958,67,13,15,17,181,293,0.15,990,675,33,4,10,39,588,100,18,25,56,769,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.0,26044
2009,39,2010-06-24,1623,67,13,15,17,181,293,0.18,990,340,33,5,10,19,272,100,18,25,36,453,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.9,27708
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,985,105,24,4,5,5,66,87,16,18,18,221,1106,246,246,246,246,990.0,969.0,0.71,0.34,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28988
2009,41,2010-07-08,1112,63,12,13,13,155,256,0.23,856,0,0,0,0,0,0,63,12,13,13,155,944,214,214,214,214,990.0,968.3,0.52,0.24,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,159.8,26850
2009,42,2010-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,217,217,217,0,990.0,967.5,0.35,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21477
2009,43,2010-07-22,800,63,12,13,13,155,256,0.32,544,0,0,0,0,0,0,63,12,13,13,155,632,193,193,184,0,990.0,967.1,0.28,0.09,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,38.5,38.5,36.6,0.0,108.3,18187
2009,44,2010-07-29,680,60,10,11,9,133,225,0.33,455,0,0,0,0,0,0,60,10,11,9,133,538,227,227,0,0,990.0,966.6,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.7,15741
2009,45,2010-08-05,590,58,10,10,7,117,202,0.34,388,0,0,0,0,0,0,58,10,10,7,117,466,194,194,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13648
2009,46,2010-08-12,534,58,10,10,7,117,202,0.38,332,0,0,0,0,0,0,58,10,10,7,117,410,166,166,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11615
2009,47,2010-08-19,479,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,29.0,29.0,0.0,0.0,58.0,9748
2009,48,2010-08-26,442,56,9,9,6,111,194,0.44,248,0,0,0,0,0,0,56,9,9,6,111,324,192,131,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.93,0.91,0.0,0.0,41.4,27.6,0.0,0.0,53.3,8946
2009,49,2010-09-02,402,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,163,131,0,0,990.0,965.4,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.92,0.91,0.0,0.0,35.1,27.7,0.0,0.0,54.8,9209
2009,50,2010-09-09,368,46,7,6,4,76,140,0.38,228,0,0,0,0,0,0,46,7,6,4,76,288,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8477
2009,51,2010-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7346
2009,52,2010-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6265
2009,53,2010-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,848
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6409
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5544
2010,3,2010-10-15,238,41,6,4,3,56,110,0.46,128,0,0,0,0,0,0,41,6,4,3,56,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4709
2010,4,2010-10-22,229,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4377
2010,5,2010-10-29,232,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4876
2010,6,2010-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5162
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5820
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7340
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
2010,10,2010-12-03,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,163,133,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.92,0.0,0.0,35.5,28.4,0.0,0.0,55.8,9370
2010,11,2010-12-10,400,38,5,4,3,54,104,0.26,296,0,0,0,0,0,0,38,5,4,3,54,343,148,148,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10610
2010,12,2010-12-17,472,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,39.2,39.2,0.0,0.0,78.3,13159
2010,13,2010-12-24,585,38,5,4,3,54,104,0.18,481,0,0,0,0,0,0,38,5,4,3,54,528,204,204,171,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,23.1,0.0,0.94,0.94,0.93,0.0,42.5,42.5,35.0,0.0,100.0,16800
2010,14,2010-12-31,727,44,6,5,3,72,134,0.18,593,0,0,0,0,0,0,44,6,5,3,72,650,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.9,39.9,39.9,0.0,119.6,20091
2010,15,2011-01-07,909,46,7,6,4,76,139,0.15,770,0,0,0,0,0,0,46,7,6,4,76,829,217,217,217,204,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,42.4,42.4,42.4,39.4,149.8,25161
2010,16,2011-01-14,1187,46,7,6,4,76,139,0.12,970,78,19,3,3,2,49,65,10,9,6,125,1055,242,242,242,242,990.0,968.5,0.64,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.3,29455
2010,17,2011-01-21,1774,49,8,7,5,81,150,0.09,990,634,50,10,17,21,534,100,18,24,26,615,1132,247,247,247,247,990.0,970.4,0.74,0.34,988.9,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,160.4,26952
2010,18,2011-01-28,2013,51,8,8,6,95,170,0.08,990,853,48,9,16,31,748,100,18,25,37,843,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.4,25773
2010,19,2011-02-04,2217,55,10,10,8,114,197,0.09,990,1030,45,7,15,41,920,100,18,25,49,1034,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,148.6,24959
2010,20,2011-02-11,2695,55,10,10,8,114,197,0.07,990,1508,45,8,15,61,1378,100,18,25,69,1492,1133,247,247,247,247,990.0,972.8,0.74,0.34,988.9,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,137.1,23027
2010,21,2011-02-18,3421,55,10,10,8,114,197,0.06,990,2234,45,7,14,72,2094,100,18,25,80,2208,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,30.0,30.0,30.0,30.0,119.8,20129
2010,22,2011-02-25,3780,60,11,13,13,148,247,0.07,990,2542,39,6,12,66,2418,100,18,25,80,2567,1133,247,247,247,247,990.0,975.2,0.74,0.34,988.9,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,28.0,28.0,28.0,28.0,111.8,18782
