WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,990,2494,32,4,8,59,2391,100,18,25,80,2586,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.8,27.8,27.8,27.8,111.4,18711
2010,24,2011-03-11,3807,59,11,12,13,144,239,0.06,990,2578,41,6,13,67,2450,100,18,25,80,2594,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,27.8,27.8,27.8,27.8,111.2,18682
2010,25,2011-03-18,3843,59,11,12,13,144,239,0.06,990,2614,41,6,13,67,2486,100,18,25,80,2630,1133,247,247,247,247,990.0,975.3,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.4,18547
2010,26,2011-03-25,3909,59,11,12,13,144,239,0.06,990,2680,41,7,13,67,2552,100,18,25,80,2696,1133,247,247,247,247,990.0,975.5,0.74,0.34,988.9,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,27.2,27.2,27.2,27.2,108.9,18299
2010,27,2011-04-01,4002,70,14,18,25,168,295,0.07,990,2717,30,4,7,55,2621,100,18,25,80,2789,1133,247,247,247,247,990.0,975.7,0.74,0.34,988.9,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,26.7,26.7,26.7,26.7,106.9,17956
2010,28,2011-04-08,4152,70,14,18,25,168,295,0.07,990,2867,30,4,7,55,2771,100,18,25,80,2939,1133,247,247,247,247,990.0,976.0,0.74,0.34,988.9,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,26.0,26.0,26.0,26.0,104.0,17464
2010,29,2011-04-15,4331,70,14,18,25,168,295,0.07,990,3046,30,4,7,55,2950,100,18,25,80,3118,1133,247,247,247,247,990.0,976.3,0.74,0.34,988.9,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,25.1,25.1,25.1,25.1,100.5,16884
2010,30,2011-04-22,4294,70,14,18,25,168,295,0.07,990,3009,30,4,7,55,2913,100,18,25,80,3081,1133,247,247,247,247,990.0,976.2,0.74,0.34,988.9,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,25.3,25.3,25.3,25.3,101.2,17003
2010,31,2011-04-29,4115,70,14,18,24,200,327,0.08,990,2798,29,4,7,55,2702,100,18,25,80,2902,1133,247,247,247,247,990.0,975.9,0.74,0.34,988.9,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,26.2,26.2,26.2,26.2,104.7,17584
2010,32,2011-05-06,3945,71,14,18,24,213,340,0.09,990,2615,29,4,7,56,2519,100,18,25,80,2732,1133,247,247,247,247,990.0,975.6,0.74,0.34,988.9,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,27.0,27.0,27.0,27.0,108.1,18164
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,990,2290,28,4,7,56,2194,100,18,25,80,2407,1133,247,247,247,247,990.0,974.9,0.74,0.34,988.9,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,28.8,28.8,28.8,28.8,115.4,19382
2010,34,2011-05-20,3198,71,14,18,24,213,340,0.11,990,1868,29,4,6,56,1772,100,18,25,80,1985,1133,247,247,247,247,990.0,974.0,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.2,31.2,31.2,31.2,124.8,20972
2010,35,2011-05-27,2778,69,13,17,22,203,326,0.12,990,1461,30,4,7,58,1361,100,18,25,80,1565,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.0,22686
2010,36,2011-06-03,2363,67,13,15,17,181,293,0.12,990,1080,33,5,10,59,972,100,18,25,76,1153,1133,247,247,247,247,990.0,972.0,0.74,0.34,988.9,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,36.3,36.3,36.3,36.3,145.1,24376
2010,37,2011-06-10,2031,67,13,15,17,181,293,0.14,990,748,32,5,10,43,657,100,18,25,60,838,1133,247,247,247,247,990.0,971.2,0.74,0.34,988.9,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,153.1,25722
2010,38,2011-06-17,1669,67,13,15,17,181,293,0.18,990,386,33,5,10,22,316,100,18,25,39,497,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27480
2010,39,2011-06-24,1348,67,13,15,17,181,293,0.22,977,77,16,2,3,4,49,83,15,18,21,230,1096,244,244,244,244,990.0,969.0,0.69,0.33,989.0,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28825
2010,40,2011-07-01,1133,63,12,13,13,155,256,0.23,877,0,0,0,0,0,0,63,12,13,13,155,965,219,219,219,219,990.0,968.3,0.54,0.25,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,162.8,27345
2010,41,2011-07-08,969,63,12,13,13,155,256,0.27,713,0,0,0,0,0,0,63,12,13,13,155,801,218,218,218,199,990.0,967.8,0.39,0.15,989.5,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,42.2,42.2,42.2,37.8,137.5,23107
2010,42,2011-07-15,814,63,12,13,13,155,256,0.31,558,0,0,0,0,0,0,63,12,13,13,155,646,198,198,189,0,990.0,967.2,0.29,0.09,989.6,22.2,22.2,22.1,0.0,0.94,0.94,0.94,0.0,39.4,39.4,37.6,0.0,111.0,18641
2010,43,2011-07-22,688,63,12,13,13,155,256,0.37,432,0,0,0,0,0,0,63,12,13,13,155,520,216,216,0,0,990.0,966.7,0.22,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,88.8,14923
2010,44,2011-07-29,605,60,10,11,9,133,225,0.37,380,0,0,0,0,0,0,60,10,11,9,133,462,190,190,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13307
2010,45,2011-08-05,549,58,10,10,7,117,202,0.37,347,0,0,0,0,0,0,58,10,10,7,117,425,173,173,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12161
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10378
2010,47,2011-08-19,462,55,9,8,6,109,189,0.41,273,0,0,0,0,0,0,55,9,8,6,109,346,136,136,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,28.6,28.6,0.0,0.0,57.3,9625
2010,48,2011-08-26,426,52,8,7,5,102,177,0.42,249,0,0,0,0,0,0,52,8,7,5,102,318,175,129,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,37.8,27.1,0.0,0.0,53.3,8946
2010,49,2011-09-02,393,46,7,6,4,75,138,0.35,255,0,0,0,0,0,0,46,7,6,4,75,314,145,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.91,0.0,0.0,31.0,27.3,0.0,0.0,54.4,9142
2010,50,2011-09-09,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8405
2010,51,2011-09-16,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7522
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6719
2010,53,2011-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,848
2011,1,2011-10-01,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6792
2011,2,2011-10-08,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6531
2011,3,2011-10-15,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6198
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5288
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5113
2011,6,2011-11-05,260,40,6,4,3,53,106,0.41,154,0,0,0,0,0,0,40,6,4,3,53,204,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5735
2011,7,2011-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7346
2011,8,2011-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7873
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,179,135,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,39.1,28.9,0.0,0.0,55.6,9341
2011,10,2011-12-03,427,42,7,5,3,61,118,0.28,309,0,0,0,0,0,0,42,7,5,3,61,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11040
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,363,0,0,0,0,0,0,42,7,5,3,61,417,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12939
2011,12,2011-12-17,542,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.7,15069
2011,13,2011-12-24,578,42,7,5,3,61,118,0.2,460,0,0,0,0,0,0,42,7,5,3,61,514,230,230,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,96.6,16227
2011,14,2011-12-31,645,45,7,5,3,73,136,0.21,509,0,0,0,0,0,0,45,7,5,3,73,567,192,192,175,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,39.4,39.4,35.5,0.0,104.1,17491
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,596,0,0,0,0,0,0,46,7,6,4,76,655,198,198,198,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,40.1,40.1,40.1,0.0,120.4,20219
2011,16,2012-01-14,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,228,228,228,188,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.7,0.94,0.94,0.94,0.93,44.9,44.9,44.9,36.2,139.8,23483
2011,17,2012-01-21,961,46,7,6,4,76,139,0.14,822,0,0,0,0,0,0,46,7,6,4,76,881,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,39.5,39.5,39.5,39.5,158.1,26562
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,939,4,1,0,0,0,2,48,7,6,4,85,1002,234,234,234,234,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.0,29236
2011,19,2012-02-04,1267,49,8,7,5,93,162,0.13,988,116,30,5,5,3,71,79,13,12,8,164,1093,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.4,29474
2011,20,2012-02-11,1594,49,8,7,5,93,162,0.1,990,442,51,10,16,13,351,100,18,23,18,444,1131,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.8,27852
2011,21,2012-02-18,1821,49,8,7,5,93,162,0.09,990,669,51,10,18,20,569,100,18,25,25,662,1133,247,247,247,247,990.0,970.5,0.74,0.34,988.9,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,159.1,26726
2011,22,2012-02-25,1949,51,8,8,7,107,184,0.09,990,775,48,9,16,28,672,100,18,25,36,780,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26073
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,990,861,41,7,13,46,753,100,18,25,59,897,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.5,25459
2011,24,2012-03-10,2264,50,9,9,9,112,191,0.08,990,1083,49,8,15,54,956,100,18,25,63,1068,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.5,24772
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,990,1268,51,9,16,62,1130,100,18,25,71,1237,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.2,24064
2011,26,2012-03-24,2613,49,9,9,9,107,183,0.07,990,1440,51,9,16,69,1294,100,18,25,78,1401,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.1,23366
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,990,1567,46,5,11,62,1440,100,18,25,80,1556,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.8,33.8,33.8,33.8,135.3,22726
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,990,1778,46,5,11,61,1655,100,18,25,80,1772,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.5,32.5,32.5,32.5,129.9,21829
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,990,2098,46,5,11,61,1975,100,18,25,80,2092,1133,247,247,247,247,990.0,974.2,0.74,0.34,988.9,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,30.6,30.6,30.6,30.6,122.4,20559
2011,30,2012-04-21,3523,70,14,18,25,168,295,0.08,990,2238,30,4,7,55,2142,100,18,25,80,2310,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.5,19744
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,990,2158,32,4,7,56,2057,100,18,25,80,2245,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.7,29.7,29.7,29.7,119.0,19988
2011,32,2012-05-05,3183,65,14,17,23,202,321,0.1,990,1872,35,4,8,57,1768,100,18,25,80,1970,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.2,21026
2011,33,2012-05-12,2840,65,14,17,23,202,321,0.11,990,1529,35,4,8,57,1425,100,18,25,80,1627,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.4,33.4,33.4,33.4,133.5,22431
2011,34,2012-05-19,2514,65,14,17,23,202,321,0.13,990,1203,35,4,8,57,1099,100,18,25,80,1301,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.5,23769
2011,35,2012-05-26,2205,64,13,16,22,195,311,0.14,990,904,35,4,8,56,799,100,18,25,78,994,1133,247,247,247,247,990.0,971.6,0.74,0.34,988.9,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,148.8,25005
2011,36,2012-06-02,1910,62,12,14,16,153,257,0.13,990,663,38,6,11,41,567,100,18,25,57,720,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,156.5,26286
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,990,300,38,6,10,18,227,100,18,24,34,380,1132,247,247,247,247,990.0,969.6,0.74,0.34,988.9,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,167.1,28073
2011,38,2012-06-16,1227,62,12,14,16,153,257,0.21,942,27,6,1,1,1,16,68,13,15,17,169,1040,235,235,235,235,990.0,968.6,0.62,0.3,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.0,28565
2011,39,2012-06-23,1005,62,12,14,16,153,257,0.26,748,0,0,0,0,0,0,62,12,14,16,153,836,211,211,211,202,990.0,967.9,0.42,0.17,989.4,21.2,21.2,21.2,20.9,0.94,0.94,0.94,0.94,40.5,40.5,40.5,38.2,143.2,24056
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,556,0,0,0,0,0,0,58,11,11,11,138,637,197,197,188,0,990.0,967.1,0.29,0.09,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,39.4,39.4,37.6,0.0,111.0,18649
2011,41,2012-07-07,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,212,212,0,0,990.0,966.5,0.21,0.05,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.9,14766
2011,42,2012-07-14,566,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.1,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11834
2011,43,2012-07-21,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.9,0.17,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11547
2011,44,2012-07-28,469,48,9,7,7,99,172,0.37,296,0,0,0,0,0,0,48,9,7,7,99,362,148,148,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.1,31.1,0.0,0.0,62.1,10439
2011,45,2012-08-04,439,47,8,6,5,89,155,0.35,284,0,0,0,0,0,0,47,8,6,5,89,345,142,142,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10095
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,147,131,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,27.7,0.0,0.0,55.1,9264
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,211,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7797
2011,48,2012-08-25,350,54,9,8,6,107,184,0.52,166,0,0,0,0,0,0,54,9,8,6,107,237,166,0,0,0,990.0,965.2,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6096
2011,49,2012-09-01,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7809
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6895
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
2011,52,2012-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
2011,53,2012-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,1433
2012,1,2012-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5520
2012,2,2012-10-08,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5453
2012,3,2012-10-15,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5032
2012,4,2012-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4685
2012,5,2012-10-29,233,36,5,3,2,48,94,0.41,138,0,0,0,0,0,0,36,5,3,2,48,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5115
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6150
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7224
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7900
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8597
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,150,135,0,0,990.0,965.3,0.15,0.02,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.2,28.8,0.0,0.0,56.9,9557
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,323,0,0,0,0,0,0,42,7,5,3,61,377,161,161,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11527
2012,12,2012-12-17,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.9,14595
2012,13,2012-12-24,660,42,7,5,3,61,118,0.18,542,0,0,0,0,0,0,42,7,5,3,61,596,192,192,184,0,990.0,966.5,0.26,0.09,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,39.4,39.4,37.5,0.0,110.9,18630
2012,14,2012-12-31,789,45,7,5,3,73,136,0.17,653,0,0,0,0,0,0,45,7,5,3,73,711,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21953
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,791,0,0,0,0,0,0,47,7,6,4,78,852,197,197,197,197,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,153.5,25782
2012,16,2013-01-14,1074,49,8,7,5,81,150,0.14,924,0,0,0,0,0,0,49,8,7,5,81,988,231,231,231,231,990.0,968.1,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.9,28885
2012,17,2013-01-21,1498,49,8,7,5,81,150,0.1,990,358,44,8,12,11,281,93,16,19,16,362,1119,247,247,247,247,990.0,969.5,0.72,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28310
2012,18,2013-01-28,2304,51,8,8,6,95,170,0.07,990,1144,48,9,16,42,1027,100,18,25,48,1122,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,36.6,36.6,36.6,36.6,146.5,24607
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,990,1573,45,8,15,63,1441,100,18,25,71,1555,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.5,22761
2012,20,2013-02-11,3179,55,10,10,8,114,197,0.06,990,1992,45,8,15,72,1852,100,18,25,80,1966,1133,247,247,247,247,990.0,973.9,0.74,0.34,988.9,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,31.3,31.3,31.3,31.3,125.3,21045
2012,21,2013-02-18,3484,55,10,10,8,114,197,0.06,990,2297,45,8,15,72,2157,100,18,25,80,2271,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,29.6,29.6,29.6,29.6,118.4,19889
2012,22,2013-02-25,3527,60,11,13,13,148,247,0.07,990,2290,39,6,11,66,2165,100,18,25,80,2314,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.4,19729
2012,23,2013-03-04,3585,68,14,17,21,195,315,0.09,990,2280,31,4,7,59,2177,100,18,25,80,2372,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.1,19511
2012,24,2013-03-11,3506,59,11,12,13,144,239,0.07,990,2277,41,7,12,67,2149,100,18,25,80,2293,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.5,29.5,29.5,29.5,117.9,19807
2012,25,2013-03-18,3252,59,11,12,13,144,239,0.07,990,2023,41,7,13,67,1895,100,18,25,80,2039,1133,247,247,247,247,990.0,974.1,0.74,0.34,988.9,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,30.9,30.9,30.9,30.9,123.5,20753
2012,26,2013-03-25,3105,59,11,12,13,144,239,0.08,990,1876,41,7,13,67,1748,100,18,25,80,1892,1133,247,247,247,247,990.0,973.8,0.74,0.34,988.9,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,31.7,31.7,31.7,31.7,126.9,21325
2012,27,2013-04-01,3007,54,13,14,19,117,217,0.07,990,1800,46,5,11,61,1677,100,18,25,80,1794,1133,247,247,247,247,990.0,973.5,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.4,21735
2012,28,2013-04-08,3015,54,13,14,19,117,217,0.07,990,1808,45,5,11,61,1685,100,18,25,80,1802,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.3,32.3,32.3,32.3,129.2,21703
2012,29,2013-04-15,3077,54,13,14,19,117,217,0.07,990,1870,46,5,11,61,1747,100,18,25,80,1864,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,31.9,31.9,31.9,31.9,127.6,21442
2012,30,2013-04-22,3043,54,13,14,19,117,217,0.07,990,1836,46,5,11,61,1713,100,18,25,80,1830,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.1,32.1,32.1,32.1,128.5,21586
2012,31,2013-04-29,2865,54,13,13,17,160,259,0.09,990,1616,45,5,11,62,1491,100,18,25,80,1652,1133,247,247,247,247,990.0,973.2,0.74,0.34,988.9,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,33.2,33.2,33.2,33.2,132.9,22328
2012,32,2013-05-06,2589,55,13,13,17,178,276,0.11,990,1323,45,5,12,63,1198,100,18,25,80,1376,1133,247,247,247,247,990.0,972.5,0.74,0.34,988.9,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,34.9,34.9,34.9,34.9,139.7,23465
2012,33,2013-05-13,2272,55,13,13,17,178,276,0.12,990,1006,44,5,12,60,884,100,18,25,77,1062,1133,247,247,247,247,990.0,971.8,0.74,0.34,988.9,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,36.8,36.8,36.8,36.8,147.3,24741
2012,34,2013-05-20,1986,55,13,13,17,178,276,0.14,990,720,45,5,12,44,614,100,18,25,61,792,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,154.3,25921
2012,35,2013-05-27,1627,54,12,12,15,161,257,0.16,990,380,45,5,12,23,293,100,18,25,39,455,1133,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27687
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,971,96,20,3,5,5,61,73,15,17,18,181,1077,242,242,242,242,990.0,968.8,0.67,0.33,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29039
2012,37,2013-06-10,1010,53,12,12,13,120,210,0.21,800,0,0,0,0,0,0,53,12,12,13,120,877,200,200,200,200,990.0,967.9,0.46,0.2,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,151.8,25495
2012,38,2013-06-17,861,53,12,12,13,120,210,0.24,651,0,0,0,0,0,0,53,12,12,13,120,728,217,217,217,0,990.0,967.3,0.34,0.13,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.6,21598
2012,39,2013-06-24,719,53,12,12,13,120,210,0.29,509,0,0,0,0,0,0,53,12,12,13,120,586,203,203,179,0,990.0,966.8,0.26,0.08,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,41.2,41.2,35.9,0.0,103.0,17297
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14576
2012,41,2013-07-08,534,50,10,9,9,108,186,0.35,348,0,0,0,0,0,0,50,10,9,9,108,417,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.8,12222
2012,42,2013-07-15,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10171
2012,43,2013-07-22,424,50,10,9,9,108,186,0.44,238,0,0,0,0,0,0,50,10,9,9,108,307,219,130,0,0,990.0,965.5,0.14,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,47.8,27.2,0.0,0.0,51.7,8680
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,184,125,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,39.8,26.4,0.0,0.0,51.1,8587
2012,45,2013-08-05,381,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8363
2012,46,2013-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7303
2012,47,2013-08-19,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6680
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5967
2012,49,2013-09-02,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6406
2012,50,2013-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5553
2012,51,2013-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5109
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4499
2012,53,2013-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,598
2013,1,2013-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4899
2013,2,2013-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4272
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3780
2013,4,2013-10-22,195,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3555
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,172,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4933
2013,6,2013-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,188,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5697
2013,7,2013-11-12,243,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5602
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
2013,9,2013-11-26,309,36,5,3,2,49,96,0.31,213,0,0,0,0,0,0,36,5,3,2,49,258,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7985
2013,10,2013-12-03,403,38,5,4,3,54,104,0.26,299,0,0,0,0,0,0,38,5,4,3,54,346,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.7,10694
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,342,0,0,0,0,0,0,41,6,4,3,60,395,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.5,12182
2013,12,2013-12-17,580,42,7,5,3,61,118,0.21,462,0,0,0,0,0,0,42,7,5,3,61,516,202,202,198,0,990.0,966.2,0.22,0.07,989.7,23.2,23.2,22.6,0.0,0.94,0.94,0.94,0.0,42.5,42.5,40.6,0.0,96.6,16224
2013,13,2013-12-24,754,42,7,5,3,61,118,0.16,636,0,0,0,0,0,0,42,7,5,3,61,690,212,212,212,0,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21574
2013,14,2013-12-31,783,48,7,6,4,78,145,0.19,637,0,0,0,0,0,0,48,7,6,4,78,700,212,212,212,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.9,21492
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,586,0,0,0,0,0,0,47,7,6,4,78,647,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,39.7,39.7,39.7,0.0,119.2,20028
2013,16,2014-01-14,759,46,7,6,4,76,139,0.18,620,0,0,0,0,0,0,46,7,6,4,76,679,206,206,206,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.3,21043
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,711,0,0,0,0,0,0,46,7,6,4,76,770,218,218,218,192,990.0,967.3,0.37,0.15,989.5,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,37.3,139.9,23507
2013,18,2014-01-28,1008,47,7,6,4,83,148,0.15,859,0,0,0,0,0,0,47,7,6,4,83,921,214,214,214,214,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.3,27431
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,974,16,5,0,0,0,9,54,8,7,5,102,1045,243,243,243,243,990.0,968.4,0.62,0.33,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.4,29810
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,990,197,42,7,8,6,132,91,15,15,11,225,1113,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29043
2013,21,2014-02-18,1620,49,8,7,5,93,162,0.1,990,468,51,10,17,14,376,100,18,24,19,469,1132,247,247,247,247,990.0,969.9,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.0,27722
2013,22,2014-02-25,1950,53,9,9,8,114,195,0.1,990,765,46,8,15,31,662,100,18,25,39,777,1133,247,247,247,247,990.0,970.9,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.2,26073
2013,23,2014-03-04,2080,59,11,12,13,144,239,0.11,990,851,41,7,13,46,743,100,18,25,59,887,1133,247,247,247,247,990.0,971.3,0.74,0.34,988.9,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,151.8,25502
2013,24,2014-03-11,2153,49,9,9,9,107,183,0.09,990,980,51,9,16,48,856,100,18,25,57,963,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,150.1,25213
2013,25,2014-03-18,2427,49,9,9,9,107,183,0.08,990,1254,51,8,15,61,1116,100,18,25,70,1223,1133,247,247,247,247,990.0,972.1,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.9,35.9,35.9,35.9,143.6,24120
2013,26,2014-03-25,2953,49,9,9,9,107,183,0.06,990,1780,50,9,16,71,1633,100,18,25,80,1740,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,130.7,21965
2013,27,2014-04-01,3501,54,13,14,19,117,217,0.06,990,2294,46,5,11,61,2171,100,18,25,80,2288,1133,247,247,247,247,990.0,974.6,0.74,0.34,988.9,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,29.5,29.5,29.5,29.5,118.0,19825
2013,28,2014-04-08,3521,63,13,16,22,146,261,0.07,990,2270,36,4,8,57,2162,100,18,25,80,2308,1133,247,247,247,247,990.0,974.7,0.74,0.34,988.9,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,29.4,29.4,29.4,29.4,117.6,19751
2013,29,2014-04-15,3449,70,14,18,25,168,295,0.09,990,2164,30,4,7,55,2068,100,18,25,80,2236,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.2,20020
2013,30,2014-04-22,3363,70,14,18,25,168,295,0.09,990,2078,30,4,6,55,1982,100,18,25,80,2150,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.3,30.3,30.3,30.3,121.1,20343
2013,31,2014-04-29,3384,66,14,17,23,192,313,0.09,990,2080,33,4,7,56,1978,100,18,25,80,2171,1133,247,247,247,247,990.0,974.4,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,120.6,20264
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,990,2133,35,4,7,57,2029,100,18,25,80,2231,1133,247,247,247,247,990.0,974.5,0.74,0.34,988.9,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,29.8,29.8,29.8,29.8,119.3,20040
2013,33,2014-05-13,3339,65,14,17,23,202,321,0.1,990,2028,35,4,8,57,1924,100,18,25,80,2126,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,30.4,30.4,30.4,30.4,121.6,20431
2013,34,2014-05-20,3064,70,14,17,23,211,337,0.11,990,1737,29,4,7,56,1639,100,18,25,80,1851,1133,247,247,247,247,990.0,973.7,0.74,0.34,988.9,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,32.0,32.0,32.0,32.0,128.0,21498
2013,35,2014-05-27,2762,69,13,17,22,203,326,0.12,990,1445,30,4,7,58,1345,100,18,25,80,1549,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,33.9,33.9,33.9,33.9,135.4,22755
2013,36,2014-06-03,2458,67,13,15,17,181,293,0.12,990,1175,33,5,10,62,1064,100,18,25,79,1245,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,142.8,23997
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,990,893,32,5,10,51,793,100,18,25,68,974,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.5,25122
2013,38,2014-06-17,1920,67,13,15,17,181,293,0.15,990,637,33,5,10,36,552,100,18,25,53,733,1133,247,247,247,247,990.0,970.8,0.74,0.34,988.9,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,156.1,26227
2013,39,2014-06-24,1584,67,13,15,17,181,293,0.19,990,301,33,5,9,17,236,100,18,24,34,417,1132,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.1,27898
2013,40,2014-07-01,1289,63,12,13,13,155,256,0.2,974,59,14,2,3,3,36,77,14,16,16,191,1082,243,243,243,243,990.0,968.8,0.67,0.33,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.0,29069
2013,41,2014-07-08,1080,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,206,206,206,206,990.0,968.2,0.49,0.21,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,154.7,25989
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,629,0,0,0,0,0,0,63,12,13,13,155,717,209,209,209,0,990.0,967.4,0.33,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20739
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,469,0,0,0,0,0,0,63,12,13,13,155,557,210,210,169,0,990.0,966.8,0.24,0.06,989.7,22.6,22.6,22.5,0.0,0.94,0.94,0.93,0.0,42.8,42.8,33.8,0.0,95.2,15989
2013,44,2014-07-29,612,60,10,11,9,133,225,0.37,387,0,0,0,0,0,0,60,10,11,9,133,469,193,193,0,0,990.0,966.3,0.2,0.05,989.8,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13544
2013,45,2014-08-05,537,57,9,9,6,115,199,0.37,338,0,0,0,0,0,0,57,9,9,6,115,415,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,35.3,35.3,0.0,0.0,70.5,11847
2013,46,2014-08-12,478,54,9,8,6,107,184,0.38,294,0,0,0,0,0,0,54,9,8,6,107,365,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.7,10368
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,145,130,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.92,0.91,0.0,0.0,30.8,27.3,0.0,0.0,54.2,9100
2013,48,2014-08-26,403,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,295,208,123,0,0,990.0,965.4,0.14,0.02,989.8,24.1,24.4,0.0,0.0,0.94,0.91,0.0,0.0,45.5,26.2,0.0,0.0,49.3,8277
2013,49,2014-09-02,370,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8640
2013,50,2014-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7513
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5782
2013,53,2014-09-30,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,786
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6163
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5243
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4906
2014,4,2014-10-22,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4763
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5047
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5240
2014,7,2014-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6191
2014,8,2014-11-19,282,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7083
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7634
2014,10,2014-12-03,341,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8868
2014,11,2014-12-10,364,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,147,131,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.8,28.0,0.0,0.0,55.8,9373
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10666
2014,13,2014-12-24,459,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.4,12663
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,374,0,0,0,0,0,0,40,5,4,3,64,424,187,187,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.7,39.7,0.0,0.0,79.5,13350
2014,15,2015-01-07,550,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,90.8,15248
2014,16,2015-01-14,594,41,6,4,3,66,120,0.2,474,0,0,0,0,0,0,41,6,4,3,66,525,225,225,166,0,990.0,966.3,0.22,0.06,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,47.1,47.1,34.1,0.0,99.1,16642
2014,17,2015-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,113.6,19079
2014,18,2015-01-28,733,41,6,4,3,71,127,0.17,606,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,41.0,41.0,41.0,0.0,123.1,20687
2014,19,2015-02-04,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21830
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.1,23367
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,201,201,201,201,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,155.6,26141
2014,22,2015-02-25,1017,45,7,6,6,90,156,0.15,860,0,0,0,0,0,0,45,7,6,6,90,921,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.8,40.8,40.8,40.8,163.3,27426
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,913,0,0,0,0,0,0,49,9,9,9,107,980,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,170.0,28554
2014,24,2015-03-11,1131,41,8,7,6,67,129,0.11,990,12,4,0,0,0,6,45,8,7,6,73,1051,247,247,247,247,990.0,968.3,0.63,0.34,989.0,20.3,20.3,20.3,20.3,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,179.3,30125
2014,25,2015-03-18,1160,41,8,7,6,67,129,0.11,990,41,13,2,2,1,21,54,10,9,7,88,1063,247,247,247,247,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29981
2014,26,2015-03-25,1249,41,8,7,6,67,129,0.1,990,130,41,7,7,6,67,82,15,14,12,134,1102,247,247,247,247,990.0,968.7,0.7,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.7,29519
2014,27,2015-04-01,1316,45,11,10,10,72,148,0.11,990,178,53,7,12,12,93,98,18,22,22,165,1128,247,247,247,247,990.0,968.9,0.74,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29173
2014,28,2015-04-08,1349,45,11,10,10,72,148,0.11,990,211,55,7,14,14,121,100,18,24,24,193,1132,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29014
2014,29,2015-04-15,1351,45,11,10,10,72,148,0.11,990,213,55,7,14,14,123,100,18,24,24,195,1132,247,247,247,247,990.0,969.0,0.74,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.6,29003
2014,30,2015-04-22,1316,45,11,10,10,72,148,0.11,990,178,53,7,12,12,94,98,18,22,22,166,1128,247,247,247,247,990.0,968.9,0.74,0.34,988.9,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29170
2014,31,2015-04-29,1340,46,10,10,10,102,179,0.13,990,171,44,7,9,9,99,91,17,19,19,202,1118,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29081
2014,32,2015-05-06,1407,47,10,10,10,115,192,0.14,990,225,52,8,11,11,141,99,18,21,21,256,1129,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28750
2014,33,2015-05-13,1450,47,10,10,10,115,192,0.13,990,268,53,8,13,13,179,100,18,23,23,294,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28545
2014,34,2015-05-20,1450,47,10,10,10,115,192,0.13,990,268,53,8,13,13,179,100,18,23,23,294,1131,247,247,247,247,990.0,969.3,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28544
2014,35,2015-05-27,1373,46,10,9,9,107,183,0.13,990,200,49,8,10,10,121,96,18,20,20,228,1124,247,247,247,247,990.0,969.1,0.73,0.34,988.9,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.1,28918
2014,36,2015-06-03,1260,45,10,9,9,88,161,0.13,990,109,30,6,6,6,60,75,16,15,15,148,1096,247,247,247,247,990.0,968.7,0.69,0.34,989.0,19.8,19.8,19.8,19.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29480
2014,37,2015-06-10,1127,51,11,11,12,115,203,0.18,920,4,1,0,0,0,2,53,12,11,12,118,997,230,230,230,230,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,169.8,28528
2014,38,2015-06-17,958,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,211,211,211,199,990.0,967.7,0.41,0.17,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,40.8,40.8,40.8,38.0,143.9,24182
2014,39,2015-06-24,749,53,12,12,13,120,210,0.28,539,0,0,0,0,0,0,53,12,12,13,120,616,202,202,187,0,990.0,966.9,0.27,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,41.0,41.0,37.7,0.0,108.9,18300
2014,40,2015-07-01,608,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,88.3,14829
2014,41,2015-07-08,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.0,36.0,0.0,0.0,72.0,12102
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,29.2,29.2,0.0,0.0,58.4,9816
2014,43,2015-07-22,427,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,205,128,0,0,990.0,965.5,0.15,0.02,989.8,24.0,24.1,0.0,0.0,0.94,0.91,0.0,0.0,44.5,26.8,0.0,0.0,52.1,8757
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8280
2014,45,2015-08-05,364,47,8,6,5,89,155,0.42,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7763
2014,46,2015-08-12,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6684
2014,47,2015-08-19,304,47,8,6,5,89,155,0.51,149,0,0,0,0,0,0,47,8,6,5,89,210,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5447
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5093
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5211
2014,51,2015-09-16,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5101
2014,52,2015-09-23,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4803
2014,53,2015-09-30,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,620
2015,1,2015-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5068
2015,2,2015-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4723
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4366
2015,4,2015-10-22,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4080
2015,5,2015-10-29,177,29,4,2,2,31,69,0.39,108,0,0,0,0,0,0,29,4,2,2,31,144,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3951
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4550
2015,7,2015-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5037
2015,8,2015-11-19,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5526
