WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,9,2015-11-26,234,29,4,2,2,31,69,0.3,164,0,0,0,0,0,0,29,4,2,2,31,200,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6125
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6738
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8123
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,255,0,0,0,0,0,0,28,4,3,2,29,290,127,127,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,27.3,27.3,0.0,0.0,54.6,9177
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,30.3,30.3,0.0,0.0,60.6,10185
2015,14,2015-12-31,407,29,5,3,2,33,73,0.18,334,0,0,0,0,0,0,29,5,3,2,33,372,167,167,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11981
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,370,0,0,0,0,0,0,31,5,4,2,38,410,185,185,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,39.6,39.6,0.0,0.0,79.1,13293
2015,16,2016-01-14,496,34,5,4,3,45,91,0.18,405,0,0,0,0,0,0,34,5,4,3,45,448,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.5,14540
2015,17,2016-01-21,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,224,224,0,0,990.0,966.0,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.0,15959
2015,18,2016-01-28,602,34,5,4,3,48,97,0.16,505,0,0,0,0,0,0,34,5,4,3,48,550,191,191,171,0,990.0,966.3,0.24,0.07,989.7,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,39.6,39.6,35.1,0.0,104.3,17527
2015,19,2016-02-04,677,36,6,5,4,54,105,0.16,572,0,0,0,0,0,0,36,6,5,4,54,619,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,116.4,19556
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,219,219,219,0,990.0,967.0,0.33,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22269
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,818,0,0,0,0,0,0,40,6,5,4,67,870,204,204,204,204,990.0,967.7,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,157.8,26509
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,984,169,30,5,6,7,119,75,13,12,12,205,1085,246,246,246,246,990.0,968.9,0.68,0.34,989.0,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.7,29179
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,990,952,51,8,16,46,829,100,18,25,55,936,1133,247,247,247,247,990.0,971.4,0.74,0.34,988.9,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,151.0,25362
2015,24,2016-03-10,2492,57,10,11,12,138,231,0.09,990,1271,42,7,13,66,1142,100,18,25,78,1280,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,142.0,23858
2015,25,2016-03-17,2611,54,10,10,11,128,215,0.08,990,1406,45,7,14,68,1270,100,18,25,79,1398,1133,247,247,247,247,990.0,972.6,0.74,0.34,988.9,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,139.1,23375
2015,26,2016-03-24,2659,49,9,9,9,107,183,0.07,990,1486,51,9,16,70,1339,100,18,25,79,1446,1133,247,247,247,247,990.0,972.7,0.74,0.34,988.9,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,138.0,23178
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,990,1611,46,5,11,62,1485,100,18,25,80,1601,1133,247,247,247,247,990.0,973.1,0.74,0.34,988.9,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,33.5,33.5,33.5,33.5,134.2,22540
2015,28,2016-04-07,2957,54,13,14,19,117,217,0.07,990,1750,46,5,11,61,1627,100,18,25,80,1744,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,32.7,32.7,32.7,32.7,130.6,21945
2015,29,2016-04-14,2966,54,13,14,19,117,217,0.07,990,1759,46,5,11,61,1636,100,18,25,80,1753,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.4,21908
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,990,1761,46,5,11,61,1638,100,18,25,80,1755,1133,247,247,247,247,990.0,973.4,0.74,0.34,988.9,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,32.6,32.6,32.6,32.6,130.4,21900
2015,31,2016-04-28,2896,54,13,13,17,151,250,0.09,990,1655,45,5,11,62,1531,100,18,25,80,1683,1133,247,247,247,247,990.0,973.3,0.74,0.34,988.9,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,33.0,33.0,33.0,33.0,132.1,22200
2015,32,2016-05-05,2744,56,13,13,17,181,282,0.1,990,1472,43,4,11,62,1350,100,18,25,80,1531,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,135.9,22828
2015,33,2016-05-12,2509,65,14,17,23,202,321,0.13,990,1198,35,4,8,57,1094,100,18,25,80,1296,1133,247,247,247,247,990.0,972.3,0.74,0.34,988.9,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,35.4,35.4,35.4,35.4,141.6,23789
2015,34,2016-05-19,2251,65,14,17,23,202,321,0.14,990,940,35,4,8,57,836,100,18,25,80,1038,1133,247,247,247,247,990.0,971.7,0.74,0.34,988.9,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,147.8,24825
2015,35,2016-05-26,2009,64,13,16,22,195,311,0.16,990,707,35,4,8,49,609,100,18,25,71,804,1133,247,247,247,247,990.0,971.1,0.74,0.34,988.9,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,153.6,25810
2015,36,2016-06-02,1673,62,12,14,16,153,257,0.15,990,426,38,6,10,26,344,100,18,25,42,497,1133,247,247,247,247,990.0,970.0,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.5,27463
2015,37,2016-06-09,1356,62,12,14,16,153,257,0.19,986,113,23,4,5,7,72,85,16,19,23,225,1108,246,246,246,246,990.0,969.0,0.71,0.34,989.0,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28969
2015,38,2016-06-16,1083,59,12,13,15,143,243,0.22,839,0,0,0,0,0,0,59,12,13,15,143,924,209,209,209,209,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,39.3,39.3,39.3,39.3,157.2,26413
2015,39,2016-06-23,835,53,12,12,13,120,210,0.25,625,0,0,0,0,0,0,53,12,12,13,120,702,208,208,208,0,990.0,967.2,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,41.1,41.1,41.1,0.0,123.4,20731
2015,40,2016-06-30,649,50,10,9,9,109,189,0.29,460,0,0,0,0,0,0,50,10,9,9,109,530,205,205,172,0,990.0,966.5,0.23,0.06,989.7,22.9,22.9,22.7,0.0,0.94,0.94,0.93,0.0,42.5,42.5,34.6,0.0,94.9,15943
2015,41,2016-07-07,533,50,10,9,9,108,186,0.35,347,0,0,0,0,0,0,50,10,9,9,108,416,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12189
2015,42,2016-07-14,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10126
2015,43,2016-07-21,432,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,173,128,0,0,990.0,965.5,0.15,0.02,989.8,24.1,24.1,0.0,0.0,0.93,0.91,0.0,0.0,37.3,26.7,0.0,0.0,52.6,8833
2015,44,2016-07-28,395,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,288,223,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8204
2015,45,2016-08-04,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7692
2015,46,2016-08-11,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6781
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6585
2015,48,2016-08-25,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6522
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5631
2015,50,2016-09-08,248,36,6,4,3,53,102,0.41,146,0,0,0,0,0,0,36,6,4,3,53,192,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5401
2015,51,2016-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5238
2015,52,2016-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,1303
2016,1,2016-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4806
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4361
2016,3,2016-10-15,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4075
2016,4,2016-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3800
2016,5,2016-10-29,165,29,4,2,2,31,69,0.42,95,0,0,0,0,0,0,29,4,2,2,31,132,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3428
2016,6,2016-11-05,166,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3662
2016,7,2016-11-12,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5195
2016,8,2016-11-19,198,23,4,2,2,19,50,0.25,148,0,0,0,0,0,0,23,4,2,2,19,177,148,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5529
2016,9,2016-11-26,223,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,214,126,0,0,990.0,964.9,0.13,0.02,989.9,24.6,24.8,0.0,0.0,0.94,0.91,0.0,0.0,48.0,27.2,0.0,0.0,51.9,8714
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,158,127,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,0.0,0.0,0.92,0.91,0.0,0.0,34.5,27.3,0.0,0.0,54.0,9074
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,34.2,34.2,0.0,0.0,68.4,11486
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,193,193,169,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.2,0.0,0.94,0.94,0.93,0.0,41.2,41.2,34.9,0.0,87.3,14669
2016,14,2016-12-31,503,43,6,5,3,70,130,0.26,373,0,0,0,0,0,0,43,6,5,3,70,429,186,186,0,0,990.0,965.9,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,39.4,39.4,0.0,0.0,78.9,13248
2016,15,2017-01-07,683,43,6,5,3,71,130,0.2,552,0,0,0,0,0,0,43,6,5,3,71,608,206,206,199,187,990.0,966.6,0.27,0.1,989.6,22.7,22.7,22.3,21.8,0.94,0.94,0.94,0.93,42.1,42.1,39.8,36.2,112.1,18826
2016,16,2017-01-14,977,41,6,4,3,66,120,0.12,857,0,0,0,0,0,0,41,6,4,3,66,908,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,40.9,40.9,40.9,40.9,163.8,27516
2016,17,2017-01-21,1047,46,7,6,4,76,139,0.13,908,0,0,0,0,0,0,46,7,6,4,76,967,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.6,28653
2016,18,2017-01-28,1092,47,7,6,4,83,148,0.14,943,0,0,0,0,0,0,47,7,6,4,83,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.1,29415
2016,19,2017-02-04,1102,49,8,7,5,93,162,0.15,940,0,0,0,0,0,0,49,8,7,5,93,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.3,29282
2016,20,2017-02-11,1176,49,8,7,5,93,162,0.14,979,35,10,1,1,1,20,59,9,8,6,113,1057,244,244,244,244,990.0,968.5,0.64,0.33,989.0,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29716
2016,21,2017-02-18,1346,49,8,7,5,93,162,0.12,990,194,44,8,8,6,127,93,16,15,11,220,1115,247,247,247,247,990.0,969.0,0.72,0.34,988.9,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29054
2016,22,2017-02-25,1513,49,8,7,6,99,171,0.11,990,352,51,9,15,13,263,100,18,22,20,362,1130,247,247,247,247,990.0,969.5,0.74,0.34,988.9,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.1,28244
2016,23,2017-03-04,1611,49,9,9,9,107,183,0.11,990,438,51,9,16,21,340,100,18,25,30,447,1133,247,247,247,247,990.0,969.8,0.74,0.34,988.9,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.3,27770
2016,24,2017-03-11,1970,49,9,9,9,107,183,0.09,990,797,51,9,16,39,681,100,18,25,48,788,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,155.0,26039
2016,25,2017-03-18,2771,49,9,9,9,107,183,0.07,990,1598,51,9,16,67,1455,100,18,25,76,1562,1133,247,247,247,247,990.0,973.0,0.74,0.34,988.9,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,33.8,33.8,33.8,33.8,135.2,22712
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,990,2539,51,9,16,71,2392,100,18,25,80,2499,1133,247,247,247,247,990.0,975.1,0.74,0.34,988.9,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,28.3,28.3,28.3,28.3,113.3,19035
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,990,2564,30,4,7,55,2468,100,18,25,80,2636,1133,247,247,247,247,990.0,975.4,0.74,0.34,988.9,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,27.6,27.6,27.6,27.6,110.3,18522
2016,28,2017-04-08,3591,70,14,18,25,168,295,0.08,990,2306,30,4,7,55,2210,100,18,25,80,2378,1133,247,247,247,247,990.0,974.8,0.74,0.34,988.9,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,29.0,29.0,29.0,29.0,116.0,19489
2016,29,2017-04-15,3368,70,14,18,25,168,295,0.09,990,2083,30,4,7,55,1987,100,18,25,80,2155,1133,247,247,247,247,990.0,974.3,0.74,0.34,988.9,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,30.2,30.2,30.2,30.2,121.0,20321
2016,30,2017-04-22,3029,70,14,18,25,168,295,0.1,990,1744,30,4,7,55,1648,100,18,25,80,1816,1133,247,247,247,247,990.0,973.6,0.74,0.34,988.9,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,32.2,32.2,32.2,32.2,128.8,21642
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,990,1461,40,4,10,60,1344,100,18,25,80,1519,1133,247,247,247,247,990.0,972.9,0.74,0.34,988.9,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,136.2,22876
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,990,1171,45,5,12,63,1046,100,18,25,80,1224,1133,247,247,247,247,990.0,972.2,0.74,0.34,988.9,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,143.3,24079
2016,33,2017-05-13,2169,55,13,13,17,178,276,0.13,990,903,45,5,12,55,785,100,18,25,72,963,1133,247,247,247,247,990.0,971.5,0.74,0.34,988.9,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,149.7,25151
2016,34,2017-05-20,1956,55,13,13,17,178,276,0.14,990,690,45,5,12,42,586,100,18,25,59,764,1133,247,247,247,247,990.0,971.0,0.74,0.34,988.9,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,38.8,38.8,38.8,38.8,155.0,26046
2016,35,2017-05-27,1690,54,12,12,15,161,257,0.15,990,443,45,5,12,27,352,100,18,25,43,514,1133,247,247,247,247,990.0,970.1,0.74,0.34,988.9,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,163.0,27379
2016,36,2017-06-03,1426,53,12,12,13,120,210,0.15,990,226,43,6,11,14,151,96,18,23,27,271,1127,247,247,247,247,990.0,969.2,0.74,0.34,988.9,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28663
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,957,13,3,0,0,0,7,56,12,12,13,127,1039,239,239,239,239,990.0,968.5,0.62,0.32,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,174.1,29241
2016,38,2017-06-17,981,53,12,12,13,120,210,0.22,771,0,0,0,0,0,0,53,12,12,13,120,848,217,217,217,206,990.0,967.8,0.43,0.18,989.4,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,41.8,41.8,41.8,39.1,147.6,24799
2016,39,2017-06-24,752,53,12,12,13,120,210,0.28,542,0,0,0,0,0,0,53,12,12,13,120,619,203,203,189,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.93,0.0,41.0,41.0,37.7,0.0,109.0,18312
2016,40,2017-07-01,600,50,10,9,9,108,186,0.31,414,0,0,0,0,0,0,50,10,9,9,108,483,207,207,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.3,43.3,0.0,0.0,86.5,14539
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11306
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,150,134,0,0,990.0,965.6,0.15,0.02,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,31.8,28.2,0.0,0.0,56.0,9404
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.5,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8254
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,176,129,0,0,990.0,965.3,0.14,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,38.4,27.4,0.0,0.0,50.2,8426
2016,45,2017-08-05,344,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8548
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7724
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6710
2016,48,2017-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5897
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5919
2016,50,2017-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5019
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4587
2016,52,2017-09-23,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4025
2016,53,2017-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,569
