WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1924,1,1924-10-01,111,37,5,3,2,50,97,0.87,0,14,5,0,0,0,7,42,5,3,2,57,51,0,0,0,0,990.0,964.5,0.06,0.0,989.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1924,2,1924-10-08,111,29,4,2,2,32,71,0.64,33,6,2,0,0,0,3,31,4,2,2,36,73,59,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.4,0.0,0.0,0.0,6.5,1091
1924,3,1924-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.81,0.0,0.0,0.0,11.8,0.0,0.0,0.0,11.8,1976
1924,4,1924-10-22,125,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,15.0,0.0,0.0,0.0,15.0,2518
1924,5,1924-10-29,129,23,4,2,2,19,50,0.39,78,0,0,0,0,0,0,23,4,2,2,19,108,78,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,16.2,0.0,0.0,0.0,16.2,2715
1924,6,1924-11-05,140,23,4,2,2,19,50,0.36,90,0,0,0,0,0,0,23,4,2,2,19,119,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.8,0.0,0.0,0.0,18.8,3166
1924,7,1924-11-12,144,23,4,2,2,19,50,0.35,94,0,0,0,0,0,0,23,4,2,2,19,123,94,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3331
1924,8,1924-11-19,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4186
1924,9,1924-11-26,189,23,4,2,2,20,52,0.28,136,0,0,0,0,0,0,23,4,2,2,20,166,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1924,10,1924-12-03,230,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6330
1924,11,1924-12-10,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7665
1924,12,1924-12-17,280,26,4,3,2,24,59,0.21,221,0,0,0,0,0,0,26,4,3,2,24,254,221,0,0,0,990.0,964.8,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8313
1924,13,1924-12-24,325,26,4,3,2,24,59,0.18,257,9,4,0,0,0,4,30,4,3,2,28,295,257,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9288
1924,14,1924-12-31,501,28,4,3,2,31,71,0.14,275,155,57,10,8,4,75,85,14,12,6,107,387,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9401
1924,15,1925-01-07,542,34,5,4,2,47,93,0.17,275,174,64,10,7,4,87,98,15,11,7,134,401,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9355
1924,16,1925-01-14,606,41,6,4,3,66,120,0.2,275,211,59,10,7,5,129,100,16,11,8,195,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9280
1924,17,1925-01-21,837,41,6,4,3,66,120,0.15,275,442,59,11,14,11,346,100,17,18,14,412,411,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8985
1924,18,1925-01-28,1134,44,6,5,3,77,138,0.12,275,721,55,11,19,19,615,100,18,25,23,693,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8599
1924,19,1925-02-04,1147,49,8,7,5,93,162,0.14,275,710,51,10,18,21,609,100,18,25,26,702,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8583
1924,20,1925-02-11,1146,49,8,7,5,93,162,0.14,275,709,51,10,18,21,608,100,18,25,26,701,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8584
1924,21,1925-02-18,1185,49,8,7,5,93,162,0.14,275,748,51,10,18,23,646,100,18,25,28,739,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8533
1924,22,1925-02-25,1402,49,8,7,6,99,171,0.12,275,956,51,9,17,36,841,100,18,25,43,940,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8249
1924,23,1925-03-04,1395,49,9,9,9,107,183,0.13,275,937,51,9,16,46,814,100,18,25,55,921,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8258
1924,24,1925-03-11,1463,49,9,9,9,107,183,0.13,275,1005,51,9,16,49,880,100,18,25,58,987,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8170
1924,25,1925-03-18,1888,49,9,9,9,107,183,0.1,275,1430,51,9,16,65,1289,100,18,25,74,1396,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7639
1924,26,1925-03-25,3184,49,9,9,9,107,183,0.06,275,2726,51,9,16,71,2579,100,18,25,80,2686,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6185
1924,27,1925-04-01,3343,54,13,14,19,117,217,0.06,275,2851,46,5,11,61,2728,100,18,25,80,2845,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6020
1924,28,1925-04-08,3070,54,13,14,19,117,217,0.07,275,2578,46,5,11,61,2455,100,18,25,80,2572,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6296
1924,29,1925-04-15,3108,54,13,14,19,117,217,0.07,275,2616,46,5,11,61,2493,100,18,25,80,2610,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6257
1924,30,1925-04-22,3277,54,13,14,19,117,217,0.07,275,2785,46,5,11,61,2662,100,18,25,80,2779,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6086
1924,31,1925-04-29,2946,61,13,16,21,177,291,0.1,275,2380,38,4,8,58,2271,100,18,25,80,2448,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6427
1924,32,1925-05-06,2531,62,13,15,21,195,308,0.12,275,1948,37,4,9,58,1838,100,18,25,80,2033,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6878
1924,33,1925-05-13,2175,55,13,13,17,178,276,0.13,275,1624,45,5,12,63,1499,100,18,25,80,1677,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7288
1924,34,1925-05-20,1881,55,13,13,17,178,276,0.15,275,1330,45,5,12,63,1205,100,18,25,80,1383,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7643
1924,35,1925-05-27,1618,54,12,12,15,161,257,0.16,275,1086,45,5,12,63,959,100,18,25,79,1120,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1924,36,1925-06-03,1414,53,12,12,13,120,210,0.15,275,929,47,6,13,57,805,100,18,25,70,925,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8234
1924,37,1925-06-10,1190,53,12,12,13,120,210,0.18,275,705,47,6,13,43,596,100,18,25,56,716,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8526
1924,38,1925-06-17,1076,53,12,12,13,120,210,0.2,275,591,47,6,13,36,488,100,18,25,49,608,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8676
1924,39,1925-06-24,928,53,12,12,13,120,210,0.23,275,443,47,6,13,27,350,100,18,25,40,470,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8870
1924,40,1925-07-01,727,50,10,9,9,108,186,0.26,275,266,49,8,12,12,183,99,18,21,21,291,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9129
1924,41,1925-07-08,566,50,10,9,9,108,186,0.33,275,105,28,5,5,5,61,78,15,14,14,169,383,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9328
1924,42,1925-07-15,460,50,10,9,9,108,186,0.41,264,9,2,0,0,0,5,52,10,9,9,113,337,264,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9410
1924,43,1925-07-22,396,50,10,9,9,108,186,0.47,210,0,0,0,0,0,0,50,10,9,9,108,279,210,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7706
1924,44,1925-07-29,345,43,8,6,6,80,145,0.42,200,0,0,0,0,0,0,43,8,6,6,80,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7394
1924,45,1925-08-05,307,39,7,5,4,60,115,0.38,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7071
1924,46,1925-08-12,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6008
1924,47,1925-08-19,246,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4775
1924,48,1925-08-26,233,37,6,4,3,55,108,0.47,124,0,0,0,0,0,0,37,6,4,3,55,173,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4494
1924,49,1925-09-02,217,30,6,4,2,30,72,0.33,145,0,0,0,0,0,0,30,6,4,2,30,185,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5336
1924,50,1925-09-09,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1924,51,1925-09-16,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
1924,52,1925-09-23,190,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4343
1924,53,1925-09-30,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
1925,1,1925-10-01,183,24,4,2,2,20,52,0.28,131,0,0,0,0,0,0,24,4,2,2,20,161,131,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4851
1925,2,1925-10-08,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
1925,3,1925-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4223
1925,4,1925-10-22,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4181
1925,5,1925-10-29,162,23,4,2,2,19,50,0.31,111,0,0,0,0,0,0,23,4,2,2,19,140,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4032
1925,6,1925-11-05,172,23,4,2,2,19,50,0.29,122,0,0,0,0,0,0,23,4,2,2,19,151,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4504
1925,7,1925-11-12,187,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5087
1925,8,1925-11-19,211,23,4,2,2,19,50,0.24,161,0,0,0,0,0,0,23,4,2,2,19,190,161,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5952
1925,9,1925-11-26,266,25,4,2,2,23,57,0.22,209,0,0,0,0,0,0,25,4,2,2,23,240,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7782
1925,10,1925-12-03,279,31,5,3,2,36,77,0.28,202,0,0,0,0,0,0,31,5,3,2,36,241,202,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7507
1925,11,1925-12-10,316,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8934
1925,12,1925-12-17,344,31,5,3,2,36,77,0.22,265,2,0,0,0,0,1,31,5,3,2,37,305,265,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9707
1925,13,1925-12-24,396,31,5,3,2,36,77,0.19,275,44,18,2,1,1,20,49,7,4,3,56,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9515
1925,14,1925-12-31,430,33,5,3,2,43,89,0.21,275,66,25,3,2,2,32,58,8,6,4,76,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
1925,15,1926-01-07,460,34,5,4,3,45,91,0.2,275,94,35,5,4,3,46,69,10,8,6,91,362,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9449
1925,16,1926-01-14,490,34,5,4,3,45,91,0.19,275,124,46,6,5,4,61,80,11,9,7,106,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9416
1925,17,1926-01-21,543,34,5,4,3,45,91,0.17,275,177,64,9,7,5,89,98,14,11,8,134,399,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9354
1925,18,1926-01-28,575,34,5,4,3,48,97,0.17,275,203,65,11,9,7,110,100,16,13,10,159,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
1925,19,1926-02-04,635,36,6,5,4,54,105,0.17,275,255,64,11,12,9,157,100,17,17,13,211,410,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9244
1925,20,1926-02-11,699,36,6,5,4,54,105,0.15,275,319,64,12,15,12,215,100,18,20,16,269,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9165
1925,21,1926-02-18,808,36,6,5,4,54,105,0.13,275,428,64,12,18,16,317,100,18,23,20,371,416,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9025
1925,22,1926-02-25,998,38,6,5,4,59,115,0.12,275,608,61,11,19,25,490,100,18,25,30,550,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8778
1925,23,1926-03-04,1403,41,8,7,6,67,129,0.09,275,999,59,10,18,46,866,100,18,25,52,933,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8249
1925,24,1926-03-11,1937,49,9,9,9,107,183,0.09,275,1479,51,9,16,68,1334,100,18,25,77,1441,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7575
1925,25,1926-03-18,3382,49,9,9,9,107,183,0.06,275,2924,51,9,16,71,2777,100,18,25,80,2884,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6016
1925,26,1926-03-25,4448,49,9,9,9,107,183,0.04,275,3990,51,9,16,71,3843,100,18,25,80,3950,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5009
1925,27,1926-04-01,4362,70,14,18,25,168,295,0.07,275,3792,30,4,7,55,3696,100,18,25,80,3864,418,275,0,0,0,990.0,976.3,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5082
1925,28,1926-04-08,4159,70,14,18,25,168,295,0.07,275,3589,30,4,7,55,3493,100,18,25,80,3661,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5258
1925,29,1926-04-15,3812,70,14,18,25,168,295,0.08,275,3242,30,4,7,55,3146,100,18,25,80,3314,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5571
1925,30,1926-04-22,3633,70,14,18,25,168,295,0.08,275,3063,30,4,7,55,2967,100,18,25,80,3135,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5737
1925,31,1926-04-29,3423,66,14,17,23,192,313,0.09,275,2834,33,4,7,56,2732,100,18,25,80,2925,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5941
1925,32,1926-05-06,2898,65,14,17,23,202,321,0.11,275,2302,34,4,8,57,2198,100,18,25,80,2400,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6478
1925,33,1926-05-13,2431,65,14,17,23,202,321,0.13,275,1835,35,4,8,57,1731,100,18,25,80,1933,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6991
1925,34,1926-05-20,2089,56,13,13,17,181,282,0.14,275,1532,43,4,11,62,1410,100,18,25,80,1591,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7390
1925,35,1926-05-27,1739,54,12,12,15,161,257,0.15,275,1207,45,5,12,64,1080,100,18,25,80,1241,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7819
1925,36,1926-06-03,1462,53,12,12,13,120,210,0.14,275,977,47,6,13,60,851,100,18,25,73,971,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8171
1925,37,1926-06-10,1217,53,12,12,13,120,210,0.17,275,732,47,6,13,45,620,100,18,25,58,740,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8491
1925,38,1926-06-17,1075,53,12,12,13,120,210,0.2,275,590,47,6,13,36,487,100,18,25,49,607,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8678
1925,39,1926-06-24,903,53,12,12,13,120,210,0.23,275,418,47,6,13,25,326,100,18,25,38,446,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8902
1925,40,1926-07-01,715,50,10,9,9,108,186,0.26,275,254,50,8,12,12,172,100,18,21,21,280,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9144
1925,41,1926-07-08,586,50,10,9,9,108,186,0.32,275,125,33,6,6,6,73,83,16,15,15,181,390,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9304
1925,42,1926-07-15,501,50,10,9,9,108,186,0.37,275,40,10,2,1,1,23,60,12,10,10,131,358,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9405
1925,43,1926-07-22,450,50,10,9,9,108,186,0.41,264,0,0,0,0,0,0,50,10,9,9,108,333,264,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9564
1925,44,1926-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8740
1925,45,1926-08-05,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7787
1925,46,1926-08-12,333,47,8,6,5,89,155,0.46,178,0,0,0,0,0,0,47,8,6,5,89,239,178,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
1925,47,1926-08-19,311,41,7,5,4,68,126,0.4,185,0,0,0,0,0,0,41,7,5,4,68,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6798
1925,48,1926-08-26,280,38,6,4,3,57,111,0.4,169,0,0,0,0,0,0,38,6,4,3,57,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6217
1925,49,1926-09-02,261,34,6,4,3,44,91,0.35,170,0,0,0,0,0,0,34,6,4,3,44,214,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6263
1925,50,1926-09-09,239,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5414
1925,51,1926-09-16,224,34,6,4,3,44,91,0.4,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1925,52,1926-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1925,53,1926-09-30,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,562
1926,1,1926-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4649
1926,2,1926-10-08,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4603
1926,3,1926-10-15,200,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4520
1926,4,1926-10-22,196,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3522
1926,5,1926-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3735
1926,6,1926-11-05,204,35,4,2,2,44,89,0.44,114,0,0,0,0,0,0,35,4,2,2,44,157,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4124
1926,7,1926-11-12,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1926,8,1926-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5610
1926,9,1926-11-26,281,29,4,2,2,31,69,0.25,211,0,0,0,0,0,0,29,4,2,2,31,248,211,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7879
1926,10,1926-12-03,354,31,5,3,2,36,77,0.22,269,7,3,0,0,0,3,34,5,3,2,39,312,269,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9562
1926,11,1926-12-10,394,37,5,3,2,51,100,0.25,274,19,7,0,0,0,10,44,5,4,3,61,329,274,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1926,12,1926-12-17,437,38,5,4,3,54,104,0.24,275,58,21,2,2,1,30,59,7,6,4,84,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9475
1926,13,1926-12-24,536,38,5,4,3,54,104,0.2,275,157,50,7,6,4,89,88,12,10,7,143,385,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9362
1926,14,1926-12-31,561,44,6,5,3,72,134,0.24,275,152,51,7,6,4,82,95,14,12,8,155,397,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9334
1926,15,1927-01-07,565,43,6,5,3,71,130,0.23,275,159,53,8,6,4,87,97,14,11,7,159,397,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9329
1926,16,1927-01-14,588,41,6,4,3,66,120,0.2,275,193,59,9,6,4,113,100,15,10,7,179,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9302
1926,17,1927-01-21,733,41,6,4,3,66,120,0.16,275,338,59,12,11,8,248,100,18,15,11,314,408,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9122
1926,18,1927-01-28,900,44,6,5,3,77,138,0.15,275,487,55,11,16,13,391,100,18,21,17,468,414,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1926,19,1927-02-04,1070,49,8,7,5,93,162,0.15,275,633,51,10,18,19,534,100,18,25,24,627,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8684
1926,20,1927-02-11,1180,49,8,7,5,93,162,0.14,275,743,51,10,18,22,641,100,18,25,27,734,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8539
1926,21,1927-02-18,1380,49,8,7,5,93,162,0.12,275,943,51,10,18,29,835,100,18,25,34,928,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8277
1926,22,1927-02-25,1481,49,8,7,6,99,171,0.12,275,1035,51,9,17,40,917,100,18,25,46,1016,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8147
1926,23,1927-03-04,1530,49,9,9,9,107,183,0.12,275,1072,51,9,16,52,944,100,18,25,61,1051,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8083
1926,24,1927-03-11,1620,49,9,9,9,107,183,0.11,275,1162,51,9,16,57,1029,100,18,25,66,1136,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
1926,25,1927-03-18,1824,49,9,9,9,107,183,0.1,275,1366,51,9,16,66,1223,100,18,25,75,1330,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7713
1926,26,1927-03-25,2294,49,9,9,9,107,183,0.08,275,1836,51,9,16,71,1689,100,18,25,80,1796,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7151
1926,27,1927-04-01,3127,54,13,14,19,117,217,0.07,275,2635,46,5,11,61,2512,100,18,25,80,2629,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6240
1926,28,1927-04-08,3106,54,13,14,19,117,217,0.07,275,2614,46,5,11,61,2491,100,18,25,80,2608,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
1926,29,1927-04-15,2793,54,13,14,19,117,217,0.08,275,2301,46,5,11,61,2178,100,18,25,80,2295,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6590
1926,30,1927-04-22,2478,54,13,14,19,117,217,0.09,275,1986,46,4,11,61,1863,100,18,25,80,1980,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6938
1926,31,1927-04-29,2375,54,13,13,17,160,259,0.11,275,1841,45,5,11,62,1717,100,18,25,80,1877,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7054
1926,32,1927-05-06,2395,55,13,13,17,178,276,0.12,275,1844,45,5,12,62,1719,100,18,25,80,1897,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7031
1926,33,1927-05-13,2361,55,13,13,17,178,276,0.12,275,1810,45,5,12,63,1685,100,18,25,80,1863,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7071
1926,34,1927-05-20,2254,63,13,16,22,198,314,0.14,275,1665,36,4,8,57,1558,100,18,25,80,1756,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7194
1926,35,1927-05-27,1946,64,13,16,21,188,302,0.16,275,1368,35,4,8,59,1260,100,18,25,80,1448,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7563
1926,36,1927-06-03,1649,62,12,14,16,153,257,0.16,275,1117,38,6,11,62,999,100,18,25,78,1152,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7933
1926,37,1927-06-10,1290,54,12,12,13,124,216,0.17,275,798,45,6,12,49,684,100,18,25,62,809,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8395
1926,38,1927-06-17,1075,53,12,12,13,120,210,0.2,275,590,47,6,13,36,488,100,18,25,49,608,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8677
1926,39,1927-06-24,854,53,12,12,13,120,210,0.25,275,369,47,6,13,22,280,100,18,25,35,400,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8967
1926,40,1927-07-01,662,50,10,9,9,108,186,0.28,275,201,46,7,9,9,127,96,17,18,18,235,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9211
1926,41,1927-07-08,540,50,10,9,9,108,186,0.34,275,79,21,4,3,3,46,71,14,12,12,154,373,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1926,42,1927-07-15,468,50,10,9,9,108,186,0.4,271,10,2,0,0,0,6,52,10,9,9,114,344,271,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9578
1926,43,1927-07-22,423,50,10,9,9,108,186,0.44,237,0,0,0,0,0,0,50,10,9,9,108,306,237,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8680
1926,44,1927-07-29,382,48,8,7,6,97,168,0.44,214,0,0,0,0,0,0,48,8,7,6,97,278,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7889
1926,45,1927-08-05,341,45,7,5,4,84,149,0.44,192,0,0,0,0,0,0,45,7,5,4,84,252,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7053
1926,46,1927-08-12,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7099
1926,47,1927-08-19,287,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6317
1926,48,1927-08-26,266,38,6,4,3,57,111,0.42,154,0,0,0,0,0,0,38,6,4,3,57,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5656
1926,49,1927-09-02,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5562
1926,50,1927-09-09,223,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4826
1926,51,1927-09-16,205,32,6,4,2,40,85,0.42,120,0,0,0,0,0,0,32,6,4,2,40,163,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4355
1926,52,1927-09-23,196,30,6,4,2,30,72,0.37,124,0,0,0,0,0,0,30,6,4,2,30,164,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1926,53,1927-09-30,193,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,632
1927,1,1927-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4962
1927,2,1927-10-08,184,28,4,2,2,27,64,0.35,120,0,0,0,0,0,0,28,4,2,2,27,155,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4420
1927,3,1927-10-15,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4229
1927,4,1927-10-22,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4159
1927,5,1927-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4767
1927,6,1927-11-05,238,30,4,2,2,32,70,0.3,168,0,0,0,0,0,0,30,4,2,2,32,204,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
1927,7,1927-11-12,249,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5734
1927,8,1927-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6003
1927,9,1927-11-26,273,34,5,3,2,43,88,0.32,184,0,0,0,0,0,0,34,5,3,2,43,227,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6832
1927,10,1927-12-03,274,31,5,3,2,36,77,0.28,197,0,0,0,0,0,0,31,5,3,2,36,236,197,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7293
1927,11,1927-12-10,319,31,5,3,2,36,77,0.24,237,4,1,0,0,0,2,32,5,3,2,38,279,237,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8751
1927,12,1927-12-17,413,34,5,3,2,43,88,0.21,275,49,19,2,1,1,24,53,7,5,3,67,341,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9499
1927,13,1927-12-24,446,38,5,4,3,54,104,0.23,275,67,24,3,2,1,34,62,8,6,4,88,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1927,14,1927-12-31,499,40,5,4,3,64,117,0.24,275,106,36,5,3,2,58,77,11,7,5,122,370,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9407
1927,15,1928-01-07,578,41,6,4,3,66,120,0.21,275,183,58,9,6,4,105,99,15,10,7,171,399,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9313
1927,16,1928-01-14,608,41,6,4,3,66,120,0.2,275,213,59,10,7,5,131,100,16,11,8,197,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9278
1927,17,1928-01-21,662,41,6,4,3,66,120,0.18,275,267,59,12,8,6,181,100,18,12,9,247,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9211
1927,18,1928-01-28,710,41,6,4,3,71,127,0.18,275,307,58,11,10,8,219,100,18,15,11,290,408,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9152
1927,19,1928-02-04,743,43,7,5,4,78,137,0.18,275,331,57,11,12,9,241,100,18,17,13,319,410,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9110
1927,20,1928-02-11,789,36,6,5,4,54,105,0.13,275,409,64,12,19,15,298,100,18,24,19,352,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9050
1927,21,1928-02-18,875,36,6,5,4,54,105,0.12,275,495,64,12,20,18,380,100,18,25,22,434,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8939
1927,22,1928-02-25,1034,39,6,6,5,69,127,0.12,275,631,60,11,18,26,515,100,18,25,31,584,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8731
1927,23,1928-03-03,1338,49,9,9,9,107,183,0.14,275,880,51,9,16,43,761,100,18,25,52,868,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8332
1927,24,1928-03-10,1869,49,9,9,9,107,183,0.1,275,1411,51,9,16,67,1267,100,18,25,76,1374,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7659
1927,25,1928-03-17,2136,49,9,9,9,107,183,0.09,275,1678,51,9,16,71,1531,100,18,25,80,1638,418,275,0,0,0,990.0,971.5,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7334
1927,26,1928-03-24,2189,49,9,9,9,107,183,0.08,275,1731,51,9,16,71,1584,100,18,25,80,1691,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7271
1927,27,1928-03-31,2217,53,12,13,17,115,212,0.1,275,1730,46,5,11,62,1603,100,18,25,80,1719,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7238
1927,28,1928-04-07,2174,50,12,12,15,97,187,0.09,275,1712,49,5,12,64,1579,100,18,25,80,1676,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7288
1927,29,1928-04-14,2184,45,11,10,10,72,148,0.07,275,1761,55,7,15,70,1614,100,18,25,80,1686,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7277
1927,30,1928-04-21,2201,45,11,10,10,72,148,0.07,275,1778,55,7,15,70,1631,100,18,25,80,1703,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7257
1927,31,1928-04-28,2255,46,10,10,10,96,173,0.08,275,1807,53,7,14,70,1660,100,18,25,80,1757,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7193
1927,32,1928-05-05,2225,48,10,10,11,124,204,0.09,275,1746,51,7,14,69,1603,100,18,25,80,1727,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7228
1927,33,1928-05-12,2072,55,13,13,17,178,276,0.13,275,1521,45,5,12,63,1396,100,18,25,80,1574,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7411
1927,34,1928-05-19,1806,55,13,13,17,178,276,0.15,275,1255,45,4,12,63,1130,100,18,25,80,1308,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7736
1927,35,1928-05-26,1535,54,12,12,16,169,266,0.17,275,994,45,5,12,60,871,100,18,25,76,1041,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8077
1927,36,1928-06-02,1285,53,12,12,13,120,210,0.16,275,800,47,6,13,49,684,100,18,25,62,804,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8402
1927,37,1928-06-09,1095,53,12,12,13,120,210,0.19,275,610,47,6,13,37,506,100,18,25,50,626,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
1927,38,1928-06-16,896,53,12,12,13,120,210,0.24,275,411,47,6,13,25,319,100,18,25,38,439,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8912
1927,39,1928-06-23,671,53,12,12,13,120,210,0.32,275,186,39,5,9,11,119,92,17,21,24,239,407,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9199
1927,40,1928-06-30,538,43,9,8,7,77,145,0.27,275,117,35,7,6,5,62,79,16,15,12,139,386,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9361
1927,41,1928-07-07,458,42,9,8,6,70,135,0.3,275,48,14,3,2,2,24,56,12,10,8,94,355,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1927,42,1928-07-14,408,42,9,8,6,70,135,0.33,268,5,1,0,0,0,2,43,9,8,6,72,329,268,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9540
1927,43,1928-07-21,368,42,9,8,6,70,135,0.37,233,0,0,0,0,0,0,42,9,8,6,70,292,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8624
1927,44,1928-07-28,334,40,8,6,5,65,126,0.38,208,0,0,0,0,0,0,40,8,6,5,65,263,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7689
1927,45,1928-08-04,310,39,7,5,4,60,115,0.37,195,0,0,0,0,0,0,39,7,5,4,60,246,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7183
1927,46,1928-08-11,289,39,7,5,4,60,115,0.4,174,0,0,0,0,0,0,39,7,5,4,60,225,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6411
1927,47,1928-08-18,268,39,7,5,4,60,115,0.43,153,0,0,0,0,0,0,39,7,5,4,60,204,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5608
1927,48,1928-08-25,250,39,7,5,4,60,115,0.46,135,0,0,0,0,0,0,39,7,5,4,60,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4914
1927,49,1928-09-01,237,30,6,4,2,30,72,0.3,165,0,0,0,0,0,0,30,6,4,2,30,205,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6076
1927,50,1928-09-08,226,32,6,4,2,38,82,0.37,143,0,0,0,0,0,0,32,6,4,2,38,185,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5257
1927,51,1928-09-15,239,34,6,4,3,47,94,0.4,144,0,0,0,0,0,0,34,6,4,3,47,189,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5298
1927,52,1928-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5221
1927,53,1928-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,1440
1928,1,1928-10-01,259,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5961
1928,2,1928-10-08,260,39,5,3,2,53,104,0.4,156,0,0,0,0,0,0,39,5,3,2,53,204,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5723
1928,3,1928-10-15,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5004
1928,4,1928-10-22,226,41,6,4,3,56,110,0.49,116,0,0,0,0,0,0,41,6,4,3,56,167,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4197
1928,5,1928-10-29,235,38,5,3,2,50,100,0.43,134,0,0,0,0,0,0,38,5,3,2,50,181,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4897
1928,6,1928-11-05,229,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4964
1928,7,1928-11-12,248,36,5,3,2,47,93,0.37,155,0,0,0,0,0,0,36,5,3,2,47,199,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5702
1928,8,1928-11-19,269,36,5,3,2,47,93,0.35,176,0,0,0,0,0,0,36,5,3,2,47,220,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6501
1928,9,1928-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7655
1928,10,1928-12-03,313,38,5,4,3,54,104,0.33,209,0,0,0,0,0,0,38,5,4,3,54,256,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7767
1928,11,1928-12-10,338,32,5,3,2,38,80,0.24,257,0,0,0,0,0,0,32,5,3,2,38,298,257,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9618
1928,12,1928-12-17,373,31,5,3,2,36,77,0.21,275,21,8,1,0,0,9,39,6,3,2,45,324,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9538
1928,13,1928-12-24,388,31,5,3,2,36,77,0.2,275,36,14,2,1,0,17,45,7,4,2,53,332,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9524
1928,14,1928-12-31,398,33,5,3,2,43,89,0.22,275,34,13,1,1,1,16,46,6,5,3,60,333,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9514
1928,15,1929-01-07,447,31,5,4,2,39,83,0.19,275,89,34,5,4,2,41,66,10,8,5,81,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9463
1928,16,1929-01-14,529,29,5,4,2,33,73,0.14,275,181,64,11,9,4,90,93,16,13,6,123,399,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1928,17,1929-01-21,614,34,5,4,3,45,91,0.16,275,248,54,9,10,8,164,88,14,14,11,209,392,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9265
1928,18,1929-01-28,719,37,5,4,3,59,110,0.15,275,334,62,12,13,10,235,100,18,18,13,294,411,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9139
1928,19,1929-02-04,669,43,7,5,4,78,137,0.2,275,257,57,11,9,7,172,100,18,14,11,250,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9203
1928,20,1929-02-11,666,36,6,5,4,54,105,0.16,275,286,64,12,13,10,185,100,18,18,14,239,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9206
1928,21,1929-02-18,711,33,6,4,3,46,93,0.13,275,343,66,12,16,12,235,100,18,20,15,282,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9149
1928,22,1929-02-25,792,35,6,5,4,52,103,0.13,275,413,64,11,18,16,302,100,18,24,20,354,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9047
1928,23,1929-03-04,837,41,8,7,6,67,129,0.15,275,433,59,10,18,20,325,100,18,25,26,392,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
1928,24,1929-03-11,894,41,8,7,6,67,129,0.14,275,490,59,10,17,22,381,100,18,25,28,448,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8914
1928,25,1929-03-18,962,41,8,7,6,67,129,0.13,275,558,59,10,18,25,445,100,18,25,31,512,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8825
1928,26,1929-03-25,1056,41,8,7,6,67,129,0.12,275,652,59,10,18,30,534,100,18,25,36,601,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8702
1928,27,1929-04-01,1140,45,11,10,10,72,148,0.13,275,717,55,7,15,48,592,100,18,25,58,664,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8591
1928,28,1929-04-08,1323,45,11,10,10,72,148,0.11,275,900,55,6,15,60,762,100,18,25,70,834,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8352
1928,29,1929-04-15,1468,45,11,10,10,72,148,0.1,275,1045,55,7,15,68,899,100,18,25,78,971,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8164
1928,30,1929-04-22,1571,45,11,10,10,72,148,0.09,275,1148,55,7,15,70,1001,100,18,25,80,1073,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
1928,31,1929-04-29,1487,46,10,10,10,102,179,0.12,275,1032,53,7,15,57,899,100,18,25,67,1002,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8139
1928,32,1929-05-06,1339,47,10,10,10,115,192,0.14,275,872,53,8,15,45,750,100,18,25,55,865,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8331
1928,33,1929-05-13,1142,47,10,10,10,115,192,0.17,275,675,53,8,15,35,564,100,18,25,45,679,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8589
1928,34,1929-05-20,960,42,9,8,6,86,153,0.16,275,532,57,8,16,22,426,100,18,25,29,513,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8827
1928,35,1929-05-27,686,41,9,7,5,75,139,0.2,275,272,58,9,14,11,178,100,18,22,16,253,415,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9181
1928,36,1929-06-03,517,39,9,7,5,59,119,0.23,275,123,40,7,7,5,62,79,16,14,10,121,385,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9384
1928,37,1929-06-10,430,39,9,7,5,59,119,0.28,275,36,12,2,2,1,18,51,11,9,6,77,347,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9481
1928,38,1929-06-17,419,39,9,7,5,59,119,0.28,275,25,8,1,1,1,12,47,10,8,6,71,341,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
1928,39,1929-06-24,395,39,9,7,5,59,119,0.3,270,5,1,0,0,0,2,40,9,7,5,61,328,270,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9647
1928,40,1929-07-01,364,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9524
1928,41,1929-07-08,339,37,8,6,4,53,108,0.32,231,0,0,0,0,0,0,37,8,6,4,53,282,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8580
1928,42,1929-07-15,324,37,8,6,4,53,108,0.33,216,0,0,0,0,0,0,37,8,6,4,53,267,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8068
1928,43,1929-07-22,306,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7323
1928,44,1929-07-29,289,35,7,5,3,47,99,0.34,190,0,0,0,0,0,0,35,7,5,3,47,238,190,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,6997
1928,45,1929-08-05,277,34,7,5,3,44,93,0.34,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1928,46,1929-08-12,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6055
1928,48,1929-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,195,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
1928,49,1929-09-02,232,30,6,4,2,30,72,0.31,160,0,0,0,0,0,0,30,6,4,2,30,200,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5879
1928,50,1929-09-09,222,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5553
1928,51,1929-09-16,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4824
1928,52,1929-09-23,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
