WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933,51,1934-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
1933,52,1934-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4682
1933,53,1934-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,609
1934,1,1934-10-01,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4713
1934,2,1934-10-08,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3847
1934,3,1934-10-15,190,36,4,3,2,47,93,0.49,96,0,0,0,0,0,0,36,4,3,2,47,140,96,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3432
1934,4,1934-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4203
1934,5,1934-10-29,209,29,4,2,2,31,69,0.33,140,0,0,0,0,0,0,29,4,2,2,31,176,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5133
1934,6,1934-11-05,228,30,4,2,2,32,70,0.31,157,0,0,0,0,0,0,30,4,2,2,32,194,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5795
1934,7,1934-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6032
1934,8,1934-11-19,285,36,5,3,2,47,93,0.33,192,0,0,0,0,0,0,36,5,3,2,47,236,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7106
1934,9,1934-11-26,383,37,5,3,2,51,100,0.26,258,25,9,1,0,0,12,46,7,4,2,63,316,258,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9195
1934,10,1934-12-03,429,42,7,5,3,61,118,0.27,275,36,13,2,1,0,19,55,9,6,3,80,345,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
1934,11,1934-12-10,450,42,7,5,3,61,118,0.26,275,57,20,3,2,1,29,62,10,7,4,90,355,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1934,12,1934-12-17,475,42,7,5,3,61,118,0.25,275,82,29,4,3,2,42,71,11,8,5,103,366,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1934,13,1934-12-24,525,42,7,5,3,61,118,0.22,275,132,47,7,5,3,68,89,14,10,6,129,389,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9375
1934,14,1934-12-31,563,45,7,5,3,73,136,0.24,275,152,50,7,6,4,82,96,14,12,8,156,398,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9332
1934,15,1935-01-07,602,43,6,5,3,71,130,0.22,275,196,55,9,7,5,118,99,16,12,8,189,403,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9284
1934,16,1935-01-14,677,41,6,4,3,66,120,0.18,275,282,59,12,9,7,194,100,18,13,10,260,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9193
1934,17,1935-01-21,744,41,6,4,3,66,120,0.16,275,349,59,12,11,8,257,100,18,15,11,323,408,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9109
1934,18,1935-01-28,834,44,6,5,3,77,138,0.16,275,421,55,11,15,11,327,100,18,20,15,405,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8993
1934,19,1935-02-04,923,49,8,7,5,93,162,0.18,275,486,51,10,18,15,392,100,18,25,20,485,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8876
1934,20,1935-02-11,1053,49,8,7,5,93,162,0.15,275,616,51,10,18,19,518,100,18,25,24,611,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8706
1934,21,1935-02-18,1247,49,8,7,5,93,162,0.13,275,810,51,10,18,25,706,100,18,25,30,799,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8451
1934,22,1935-02-25,1649,53,9,9,8,114,195,0.12,275,1179,46,8,15,48,1060,100,18,25,56,1174,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7933
1934,23,1935-03-04,2174,59,11,12,13,144,239,0.11,275,1660,41,7,13,67,1532,100,18,25,80,1676,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7291
1934,24,1935-03-11,2853,59,11,12,13,144,239,0.08,275,2339,41,7,12,67,2211,100,18,25,80,2355,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6529
1934,25,1935-03-18,3061,59,11,12,13,144,239,0.08,275,2547,41,7,13,67,2419,100,18,25,80,2563,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6306
1934,26,1935-03-25,2892,59,11,12,13,144,239,0.08,275,2378,41,7,12,67,2250,100,18,25,80,2394,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6483
1934,27,1935-04-01,2723,54,13,14,19,117,217,0.08,275,2231,46,5,11,61,2108,100,18,25,80,2225,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6665
1934,28,1935-04-08,2489,54,13,14,19,117,217,0.09,275,1997,46,5,10,61,1874,100,18,25,80,1991,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6924
1934,29,1935-04-15,2168,52,12,13,17,110,207,0.1,275,1686,47,5,11,62,1560,100,18,25,80,1670,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7296
1934,30,1935-04-22,2009,45,11,10,10,72,148,0.07,275,1586,55,6,15,70,1439,100,18,25,80,1511,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7486
1934,31,1935-04-29,1926,46,10,10,10,102,179,0.09,275,1472,53,7,15,70,1326,100,18,25,80,1428,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7587
1934,32,1935-05-06,1781,47,10,10,10,115,192,0.11,275,1314,53,8,15,68,1170,100,18,25,78,1285,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7766
1934,33,1935-05-13,1681,47,10,10,10,115,192,0.11,275,1214,53,7,15,63,1075,100,18,25,73,1190,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7891
1934,34,1935-05-20,1579,47,10,10,10,115,192,0.12,275,1112,53,7,14,57,978,100,18,25,67,1093,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8021
1934,35,1935-05-27,1432,48,10,10,10,116,197,0.14,275,960,51,7,14,52,834,100,18,25,63,951,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8210
1934,36,1935-06-03,1113,53,12,12,13,120,210,0.19,275,628,47,6,13,38,523,100,18,25,51,643,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8627
1934,37,1935-06-10,992,46,10,9,9,92,168,0.17,275,549,53,7,15,31,441,100,18,25,40,533,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8786
1934,38,1935-06-17,845,45,10,9,9,88,161,0.19,275,409,55,8,16,22,307,100,18,25,31,395,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8978
1934,39,1935-06-24,672,45,10,9,9,88,161,0.24,275,236,54,8,13,13,148,99,18,22,22,236,414,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9197
1934,40,1935-07-01,579,42,9,8,6,70,135,0.23,275,169,52,9,10,7,90,94,18,18,13,160,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9312
1934,41,1935-07-08,524,46,9,8,7,91,164,0.32,275,85,25,5,4,3,46,72,14,13,11,137,375,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9378
1934,42,1935-07-15,461,50,10,9,9,108,186,0.4,270,5,1,0,0,0,3,51,10,9,9,111,341,270,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9529
1934,43,1935-07-22,421,50,10,9,9,108,186,0.44,235,0,0,0,0,0,0,50,10,9,9,108,304,235,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8640
1934,44,1935-07-29,399,48,8,7,6,97,168,0.42,231,0,0,0,0,0,0,48,8,7,6,97,295,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8502
1934,45,1935-08-05,377,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8214
1934,46,1935-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7161
1934,47,1935-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6480
1934,48,1935-08-26,313,46,7,5,4,85,149,0.48,163,0,0,0,0,0,0,46,7,5,4,85,223,163,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5974
1934,49,1935-09-02,295,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6520
1934,50,1935-09-09,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5932
1934,51,1935-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1934,52,1935-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1934,53,1935-09-30,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,720
1935,1,1935-10-01,245,37,5,3,2,50,97,0.39,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5446
1935,2,1935-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4978
1935,3,1935-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4597
1935,4,1935-10-22,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3963
1935,5,1935-10-29,197,36,5,3,2,48,94,0.48,102,0,0,0,0,0,0,36,5,3,2,48,147,102,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3664
1935,6,1935-11-05,192,35,4,2,2,44,89,0.46,102,0,0,0,0,0,0,35,4,2,2,44,145,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3677
1935,7,1935-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5607
1935,8,1935-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5783
1935,9,1935-11-26,237,29,4,2,2,31,69,0.29,167,0,0,0,0,0,0,29,4,2,2,31,203,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6155
1935,10,1935-12-03,294,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8074
1935,11,1935-12-10,336,37,5,3,2,51,100,0.3,236,0,0,0,0,0,0,37,5,3,2,51,282,236,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8780
1935,12,1935-12-17,376,35,5,3,2,46,92,0.25,269,15,6,0,0,0,7,41,5,4,2,53,320,269,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9699
1935,13,1935-12-24,409,31,5,3,2,36,77,0.19,275,57,23,3,2,1,26,54,8,5,3,62,342,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9503
1935,14,1935-12-31,445,33,5,3,2,43,89,0.2,275,81,30,4,3,2,40,64,9,7,5,83,356,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1935,15,1936-01-07,491,34,5,4,3,45,91,0.19,275,125,46,6,5,4,62,80,11,9,7,107,377,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9415
1935,16,1936-01-14,539,34,5,4,3,45,91,0.17,275,173,63,9,7,5,87,97,14,11,8,132,398,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
1935,17,1936-01-21,581,34,5,4,3,45,91,0.16,275,215,66,11,9,7,121,100,16,13,10,166,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9310
1935,18,1936-01-28,672,34,5,4,3,48,97,0.14,275,300,65,12,13,10,198,100,18,18,14,246,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9199
1935,19,1936-02-04,728,36,6,5,4,54,105,0.14,275,348,64,12,16,13,243,100,18,21,17,297,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9128
1935,20,1936-02-11,777,36,6,5,4,54,105,0.14,275,397,64,12,18,15,287,100,18,23,19,341,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9066
1935,21,1936-02-18,855,36,6,5,4,54,105,0.12,275,475,64,12,20,18,361,100,18,25,22,415,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8965
1935,22,1936-02-25,988,37,6,5,4,57,111,0.11,275,601,62,11,19,24,483,100,18,25,29,541,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8791
1935,23,1936-03-03,1096,41,8,7,6,67,129,0.12,275,692,59,10,18,32,573,100,18,25,38,640,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8649
1935,24,1936-03-10,1228,41,8,7,6,67,129,0.11,275,824,59,10,18,38,699,100,18,25,44,766,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8476
1935,25,1936-03-17,1438,41,8,7,6,67,129,0.09,275,1034,59,10,18,48,899,100,18,25,54,966,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8202
1935,26,1936-03-24,1766,41,8,7,6,67,129,0.07,275,1362,59,10,18,63,1212,100,18,25,69,1279,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7787
1935,27,1936-03-31,2198,44,10,9,9,71,145,0.07,275,1778,55,7,15,70,1629,100,18,25,80,1700,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7261
1935,28,1936-04-07,2374,48,11,11,13,91,177,0.07,275,1922,51,6,13,66,1785,100,18,25,80,1876,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7055
1935,29,1936-04-14,2368,54,13,14,19,117,217,0.09,275,1876,46,5,11,61,1753,100,18,25,80,1870,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7062
1935,30,1936-04-21,2429,54,13,14,19,117,217,0.09,275,1937,45,5,10,61,1814,100,18,25,80,1931,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6993
1935,31,1936-04-28,2466,54,13,13,17,151,250,0.1,275,1940,45,4,11,62,1816,100,18,25,80,1968,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6951
1935,32,1936-05-05,2294,55,13,13,17,178,276,0.12,275,1743,45,5,12,63,1618,100,18,25,80,1796,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7148
1935,33,1936-05-12,2042,55,13,13,17,178,276,0.14,275,1491,45,5,12,63,1366,100,18,25,80,1544,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7447
1935,34,1936-05-19,1863,55,13,13,17,178,276,0.15,275,1312,45,5,12,63,1187,100,18,25,80,1365,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7665
1935,35,1936-05-26,1524,54,12,12,16,169,266,0.17,275,982,45,5,12,59,860,100,18,25,75,1030,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8092
1935,36,1936-06-02,1192,53,12,12,13,120,210,0.18,275,707,47,6,13,43,597,100,18,25,56,717,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8524
1935,37,1936-06-09,907,47,10,9,10,97,175,0.19,275,457,52,7,15,26,355,100,18,25,36,452,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8897
1935,38,1936-06-16,711,45,10,9,9,88,161,0.23,275,275,55,8,14,15,182,100,18,23,24,270,416,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9150
1935,39,1936-06-23,578,45,10,9,9,88,161,0.28,275,142,39,7,7,7,78,84,17,16,16,166,394,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9314
1935,40,1936-06-30,512,42,9,8,6,72,138,0.27,275,98,30,6,5,4,51,72,15,13,11,124,377,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9391
1935,41,1936-07-07,454,42,9,8,6,70,135,0.3,275,44,13,2,2,1,23,55,11,10,7,93,353,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
1935,42,1936-07-14,414,42,9,8,6,70,135,0.33,271,8,2,0,0,0,4,44,9,8,6,74,334,271,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9657
1935,43,1936-07-21,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9205
1935,44,1936-07-28,358,40,8,6,5,65,126,0.35,232,0,0,0,0,0,0,40,8,6,5,65,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8593
1935,45,1936-08-04,337,39,7,5,4,60,115,0.34,222,0,0,0,0,0,0,39,7,5,4,60,273,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8243
1935,46,1936-08-11,315,39,7,5,4,60,115,0.36,200,0,0,0,0,0,0,39,7,5,4,60,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7380
1935,47,1936-08-18,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6367
1935,48,1936-08-25,266,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5537
1935,49,1936-09-01,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6103
1935,50,1936-09-08,240,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5445
1935,51,1936-09-15,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5017
1935,52,1936-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4777
1935,53,1936-09-29,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,1349
1936,1,1936-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4885
1936,2,1936-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4701
1936,3,1936-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4534
1936,4,1936-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3685
1936,5,1936-10-29,203,36,5,3,2,48,94,0.47,108,0,0,0,0,0,0,36,5,3,2,48,152,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3855
1936,6,1936-11-05,210,36,5,3,2,47,93,0.44,117,0,0,0,0,0,0,36,5,3,2,47,161,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4253
1936,7,1936-11-12,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5079
1936,8,1936-11-19,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5827
1936,9,1936-11-26,269,34,5,3,2,43,88,0.33,181,0,0,0,0,0,0,34,5,3,2,43,223,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6694
1936,10,1936-12-03,304,31,5,3,2,36,77,0.25,227,0,0,0,0,0,0,31,5,3,2,36,266,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8477
1936,11,1936-12-10,330,31,5,3,2,36,77,0.23,253,0,0,0,0,0,0,31,5,3,2,36,292,253,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9459
1936,12,1936-12-17,363,31,5,3,2,36,77,0.21,273,12,4,0,0,0,5,35,5,3,2,41,319,273,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9605
1936,13,1936-12-24,394,31,5,3,2,36,77,0.2,275,42,17,2,1,1,20,48,7,4,3,56,335,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9517
1936,14,1936-12-31,470,33,5,3,2,43,89,0.19,275,106,40,5,4,3,52,73,10,8,6,96,368,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9438
1936,15,1937-01-07,542,37,5,4,3,54,103,0.19,275,163,58,8,6,4,85,95,14,10,7,139,395,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9356
1936,16,1937-01-14,606,41,6,4,3,66,120,0.2,275,211,59,10,7,5,130,100,16,11,8,196,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9279
1936,17,1937-01-21,696,41,6,4,3,66,120,0.17,275,301,59,12,10,7,213,100,18,14,10,279,407,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9169
1936,18,1937-01-28,848,41,6,4,3,71,127,0.15,275,445,58,11,15,12,348,100,18,19,15,419,412,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8974
1936,19,1937-02-04,1123,43,7,5,4,78,137,0.12,275,711,57,11,20,20,602,100,18,25,24,680,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8614
1936,20,1937-02-11,1578,49,8,7,5,93,162,0.1,275,1141,51,10,18,35,1027,100,18,25,40,1120,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8025
1936,21,1937-02-18,2506,49,8,7,5,93,162,0.07,275,2069,51,10,18,63,1926,100,18,25,68,2019,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6909
1936,22,1937-02-25,3106,53,9,9,8,114,195,0.06,275,2636,46,8,15,71,2493,100,18,25,80,2608,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1936,23,1937-03-04,2992,59,11,12,13,144,239,0.08,275,2478,41,7,13,67,2350,100,18,25,80,2494,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6378
1936,24,1937-03-11,2835,59,11,12,13,144,239,0.08,275,2321,41,7,12,67,2193,100,18,25,80,2337,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6544
1936,25,1937-03-18,3132,59,11,12,13,144,239,0.08,275,2618,41,6,13,67,2490,100,18,25,80,2634,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6233
1936,26,1937-03-25,3521,59,11,12,13,144,239,0.07,275,3007,41,7,13,67,2879,100,18,25,80,3023,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5845
1936,27,1937-04-01,3513,70,14,18,25,168,295,0.08,275,2943,30,4,7,54,2847,100,18,25,80,3015,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
1936,28,1937-04-08,3188,60,13,15,21,138,250,0.08,275,2663,39,4,9,58,2551,100,18,25,80,2690,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6176
1936,29,1937-04-15,2748,54,13,14,19,117,217,0.08,275,2256,46,5,11,61,2133,100,18,25,80,2250,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6638
1936,30,1937-04-22,2520,54,13,14,19,117,217,0.09,275,2028,45,4,11,61,1905,100,18,25,80,2022,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6890
1936,31,1937-04-29,2472,54,13,13,17,160,259,0.1,275,1938,45,4,11,62,1814,100,18,25,80,1974,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
1936,32,1937-05-06,2421,55,13,13,17,178,276,0.11,275,1870,45,5,12,63,1745,100,18,25,80,1923,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1936,33,1937-05-13,2368,55,13,13,17,178,276,0.12,275,1817,45,5,12,62,1692,100,18,25,80,1870,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7062
1936,34,1937-05-20,2346,63,13,16,22,198,314,0.13,275,1757,36,4,8,57,1650,100,18,25,80,1848,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7087
1936,35,1937-05-27,2155,64,13,16,21,188,302,0.14,275,1578,35,4,8,59,1469,100,18,25,80,1657,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7311
1936,36,1937-06-03,1799,62,12,14,16,153,257,0.14,275,1267,38,6,11,64,1148,100,18,25,80,1301,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7744
1936,37,1937-06-10,1445,62,12,14,16,153,257,0.18,275,913,38,6,11,56,801,100,18,25,72,954,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8193
1936,38,1937-06-17,1212,62,12,14,16,153,257,0.21,275,680,38,6,11,42,583,100,18,25,58,736,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8497
1936,39,1937-06-24,1014,62,12,14,16,153,257,0.25,275,482,38,6,10,30,397,100,18,25,46,550,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8757
1936,40,1937-07-01,831,58,11,11,11,136,227,0.28,275,329,42,7,13,15,250,100,18,24,26,386,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8996
1936,41,1937-07-08,651,58,11,11,11,136,227,0.35,275,149,36,6,7,7,92,94,17,18,18,228,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9225
1936,42,1937-07-15,581,58,11,11,11,136,227,0.39,275,79,20,3,3,3,47,78,14,14,14,183,383,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9311
1936,43,1937-07-22,520,58,11,11,11,136,227,0.44,273,19,4,0,0,0,11,62,11,11,11,147,360,273,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9426
1936,44,1937-07-29,472,55,9,9,8,119,202,0.43,266,4,1,0,0,0,2,56,10,9,8,121,342,266,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9374
1936,45,1937-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1936,46,1937-08-12,413,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8428
1936,47,1937-08-19,384,54,9,8,6,107,184,0.48,200,0,0,0,0,0,0,54,9,8,6,107,271,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7337
1936,48,1937-08-26,349,52,8,7,5,102,177,0.51,171,0,0,0,0,0,0,52,8,7,5,102,241,171,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6242
1936,49,1937-09-02,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6889
1936,50,1937-09-09,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6093
1936,51,1937-09-16,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5384
1936,52,1937-09-23,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4836
1936,53,1937-09-30,270,46,7,6,4,75,138,0.51,132,0,0,0,0,0,0,46,7,6,4,75,191,132,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,686
1937,1,1937-10-01,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5503
1937,2,1937-10-08,250,41,6,4,3,56,110,0.44,140,0,0,0,0,0,0,41,6,4,3,56,191,140,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5117
1937,3,1937-10-15,236,40,5,3,2,55,108,0.46,128,0,0,0,0,0,0,40,5,3,2,55,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4665
1937,4,1937-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5028
1937,5,1937-10-29,225,36,5,3,2,48,94,0.42,130,0,0,0,0,0,0,36,5,3,2,48,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4755
1937,6,1937-11-05,262,36,5,3,2,47,94,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6184
1937,7,1937-11-12,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5838
1937,8,1937-11-19,269,37,5,3,2,48,96,0.36,173,0,0,0,0,0,0,37,5,3,2,48,218,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6378
1937,9,1937-11-26,316,36,5,3,2,49,96,0.3,220,0,0,0,0,0,0,36,5,3,2,49,265,220,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8217
1937,10,1937-12-03,378,38,5,4,3,54,104,0.28,268,6,2,0,0,0,3,40,5,4,3,57,317,268,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9460
1937,11,1937-12-10,416,38,5,4,3,54,104,0.25,275,37,13,1,1,1,19,51,6,5,4,73,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9497
1937,12,1937-12-17,446,38,5,4,3,54,104,0.23,275,67,24,3,2,1,35,62,8,6,4,89,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1937,13,1937-12-24,485,38,5,4,3,54,104,0.21,275,106,38,5,4,3,55,76,10,8,6,109,370,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9422
1937,14,1937-12-31,538,40,5,4,3,64,117,0.22,275,145,50,7,4,3,79,90,13,8,6,143,387,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9361
1937,15,1938-01-07,580,41,6,4,3,66,120,0.21,275,185,58,9,6,4,106,99,15,10,7,172,400,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9312
1937,16,1938-01-14,630,41,6,4,3,66,120,0.19,275,235,59,11,7,5,151,100,17,11,8,217,404,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9251
1937,17,1938-01-21,685,41,6,4,3,66,120,0.18,275,290,59,12,9,7,202,100,18,13,10,268,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9183
1937,18,1938-01-28,739,41,6,4,3,71,127,0.17,275,336,58,11,11,9,246,100,18,16,12,317,409,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9115
1937,19,1938-02-04,800,43,7,5,4,78,137,0.17,275,388,57,11,14,11,294,100,18,19,15,372,412,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9037
1937,20,1938-02-11,866,43,7,5,4,78,137,0.16,275,454,57,11,16,13,356,100,18,21,17,434,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8951
1937,21,1938-02-18,940,43,7,5,4,78,137,0.15,275,528,57,10,19,15,425,100,18,24,19,503,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8855
1937,22,1938-02-25,1024,45,7,6,6,90,156,0.15,275,592,54,10,18,22,487,100,18,25,28,577,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8744
1937,23,1938-03-04,1089,49,9,9,9,107,183,0.17,275,631,51,9,16,31,524,100,18,25,40,631,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8659
1937,24,1938-03-11,1137,41,8,7,6,67,129,0.11,275,733,59,10,18,34,612,100,18,25,40,679,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8596
1937,25,1938-03-18,1235,41,8,7,6,67,129,0.1,275,831,59,10,18,38,705,100,18,25,44,772,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8467
1937,26,1938-03-25,1623,41,8,7,6,67,129,0.08,275,1219,59,10,17,56,1076,100,18,25,62,1143,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7968
1937,27,1938-04-01,2754,45,11,10,10,72,148,0.05,275,2331,55,7,15,70,2184,100,18,25,80,2256,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6641
1937,28,1938-04-08,3145,50,12,12,15,97,187,0.06,275,2683,49,5,12,64,2550,100,18,25,80,2647,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6219
1937,29,1938-04-15,2881,54,13,14,19,117,217,0.08,275,2389,46,5,11,61,2266,100,18,25,80,2383,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1937,30,1938-04-22,2377,54,13,14,19,117,217,0.09,275,1885,46,5,11,61,1762,100,18,25,80,1879,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7054
1937,31,1938-04-29,2155,54,13,13,17,160,259,0.12,275,1621,45,5,11,62,1496,100,18,25,80,1657,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7312
1937,32,1938-05-06,1854,52,12,12,15,160,252,0.14,275,1327,47,5,12,64,1196,100,18,25,79,1356,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7675
1937,33,1938-05-13,1660,47,10,10,10,115,192,0.12,275,1193,53,7,15,62,1055,100,18,25,72,1170,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7918
1937,34,1938-05-20,1430,47,10,10,10,115,192,0.13,275,963,53,8,15,50,837,100,18,25,60,952,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8213
1937,35,1938-05-27,1231,46,10,9,9,107,183,0.15,275,773,53,8,15,41,655,100,18,25,50,762,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8472
1937,36,1938-06-03,1091,45,10,9,9,88,161,0.15,275,655,55,8,16,36,539,100,18,25,45,627,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8657
1937,37,1938-06-10,897,45,10,9,9,88,161,0.18,275,461,55,8,15,25,356,100,18,25,34,444,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8910
1937,38,1938-06-17,719,45,10,9,9,88,161,0.22,275,283,55,8,14,15,189,100,18,23,24,277,416,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9139
1937,39,1938-06-24,567,45,10,9,9,88,161,0.28,275,131,36,7,7,7,72,81,17,16,16,160,390,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9327
1937,40,1938-07-01,500,42,9,8,6,70,135,0.27,275,90,28,6,5,4,47,70,15,13,10,117,373,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9405
1937,41,1938-07-08,449,42,9,8,6,70,135,0.3,275,39,12,2,2,1,20,54,11,10,7,90,351,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1937,42,1938-07-15,426,42,9,8,6,70,135,0.32,275,16,5,1,0,0,8,47,10,8,6,78,341,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9486
1937,43,1938-07-22,397,42,9,8,6,70,135,0.34,261,1,0,0,0,0,0,42,9,8,6,70,320,261,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9567
1937,44,1938-07-29,363,40,7,6,4,64,123,0.34,239,0,0,0,0,0,0,40,7,6,4,64,294,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8848
1937,45,1938-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8675
1937,46,1938-08-12,330,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7986
1937,47,1938-08-19,311,44,7,5,4,80,143,0.46,168,0,0,0,0,0,0,44,7,5,4,80,226,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6171
1937,48,1938-08-26,289,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,199,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5074
1937,49,1938-09-02,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5689
1937,50,1938-09-09,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5328
1937,51,1938-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5040
1937,52,1938-09-23,247,40,6,4,3,65,118,0.48,129,0,0,0,0,0,0,40,6,4,3,65,179,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4731
1937,53,1938-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,626
1938,1,1938-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4794
1938,2,1938-10-08,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4588
1938,3,1938-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4690
1938,4,1938-10-22,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1938,5,1938-10-29,230,36,5,3,2,48,94,0.41,135,0,0,0,0,0,0,36,5,3,2,48,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4935
1938,6,1938-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5421
1938,7,1938-11-12,258,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6074
1938,8,1938-11-19,309,36,5,3,2,47,93,0.3,216,0,0,0,0,0,0,36,5,3,2,47,260,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8040
1938,9,1938-11-26,318,36,5,3,2,49,96,0.3,222,0,0,0,0,0,0,36,5,3,2,49,267,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8281
1938,10,1938-12-03,347,38,5,4,3,54,104,0.3,243,0,0,0,0,0,0,38,5,4,3,54,290,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9007
1938,11,1938-12-10,431,38,5,4,3,54,104,0.24,275,52,19,2,2,1,27,57,7,6,4,81,345,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1938,12,1938-12-17,491,39,5,4,3,57,110,0.22,275,106,38,5,4,2,55,78,11,8,5,112,373,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9414
1938,13,1938-12-24,547,42,7,5,3,61,118,0.22,275,154,54,9,6,3,79,96,16,11,6,140,399,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1938,14,1938-12-31,579,45,7,5,3,73,136,0.23,275,168,53,8,7,4,94,98,15,13,8,168,402,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9312
1938,15,1939-01-07,666,46,7,6,4,76,139,0.21,275,252,54,11,10,7,169,100,18,16,11,245,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9206
1938,16,1939-01-14,705,46,7,6,4,76,139,0.2,275,291,54,11,12,8,205,100,18,18,12,281,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9158
1938,17,1939-01-21,796,46,7,6,4,76,139,0.17,275,382,54,11,16,10,289,100,18,22,14,365,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9042
1938,18,1939-01-28,873,47,7,6,4,83,148,0.17,275,449,52,10,18,13,354,100,18,24,17,437,417,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8942
1938,19,1939-02-04,988,49,8,7,5,93,162,0.16,275,551,51,10,18,17,455,100,18,25,22,548,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8791
1938,20,1939-02-11,1066,49,8,7,5,93,162,0.15,275,629,51,10,18,19,531,100,18,25,24,624,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8689
1938,21,1939-02-18,1276,49,8,7,5,93,162,0.13,275,839,51,10,17,25,734,100,18,25,30,827,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8413
1938,22,1939-02-25,1878,53,9,9,8,114,195,0.1,275,1408,46,8,15,52,1284,100,18,25,61,1399,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7647
1938,23,1939-03-04,2721,59,11,12,13,144,239,0.09,275,2207,41,7,12,67,2079,100,18,25,80,2223,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6669
1938,24,1939-03-11,2750,59,11,12,13,144,239,0.09,275,2236,41,7,13,67,2108,100,18,25,80,2252,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6636
1938,25,1939-03-18,2753,59,11,12,13,144,239,0.09,275,2239,41,7,13,67,2111,100,18,25,80,2255,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
1938,26,1939-03-25,2560,59,11,12,13,144,239,0.09,275,2046,40,7,13,67,1918,100,18,25,80,2062,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6845
1938,27,1939-04-01,2454,54,13,14,19,117,217,0.09,275,1962,45,4,11,61,1839,100,18,25,80,1956,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6964
1938,28,1939-04-08,2351,54,13,14,19,117,217,0.09,275,1859,45,5,10,61,1736,100,18,25,80,1853,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7082
1938,29,1939-04-15,2162,52,12,13,17,110,207,0.1,275,1680,47,5,11,62,1553,100,18,25,80,1664,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7303
1938,30,1939-04-22,1989,45,11,10,10,72,148,0.07,275,1566,54,6,15,70,1419,100,18,25,80,1491,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7511
1938,31,1939-04-29,1719,46,10,10,10,102,179,0.1,275,1265,53,7,15,65,1123,100,18,25,75,1226,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1938,32,1939-05-06,1478,47,10,10,10,115,192,0.13,275,1011,52,8,15,52,882,100,18,25,62,997,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8151
1938,33,1939-05-13,1247,47,10,10,10,115,192,0.15,275,780,53,8,15,40,663,100,18,25,50,778,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8451
1938,34,1939-05-20,1115,47,10,10,10,115,192,0.17,275,648,53,8,15,33,538,100,18,25,43,653,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8625
1938,35,1939-05-27,959,44,9,9,8,99,171,0.18,275,513,55,8,15,25,409,100,18,25,33,508,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8829
1938,36,1939-06-03,781,39,9,7,5,59,119,0.15,275,387,61,9,18,16,283,100,18,25,21,342,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9061
1938,37,1939-06-10,645,44,9,8,8,83,155,0.24,275,215,53,8,12,11,130,97,18,20,19,213,411,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9231
1938,38,1939-06-17,544,45,10,9,9,88,161,0.3,275,108,30,6,6,6,59,75,16,15,15,147,382,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9354
1938,39,1939-06-24,476,45,10,9,9,88,161,0.34,275,40,11,2,2,2,22,56,12,11,11,110,355,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1938,40,1939-07-01,430,42,9,8,6,70,135,0.31,275,20,6,1,1,0,10,48,10,9,6,80,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
1938,41,1939-07-08,415,42,9,8,6,70,135,0.33,274,5,1,0,0,0,2,43,9,8,6,72,336,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9576
1938,42,1939-07-15,387,42,9,8,6,70,135,0.35,252,0,0,0,0,0,0,42,9,8,6,70,311,252,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9339
1938,43,1939-07-22,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8755
1938,44,1939-07-29,342,40,7,6,4,64,123,0.36,218,0,0,0,0,0,0,40,7,6,4,64,273,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8125
1938,45,1939-08-05,328,39,7,5,4,60,115,0.35,213,0,0,0,0,0,0,39,7,5,4,60,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7900
1938,46,1939-08-12,314,39,7,5,4,60,115,0.37,199,0,0,0,0,0,0,39,7,5,4,60,250,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7357
1938,47,1939-08-19,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7118
1938,48,1939-08-26,284,38,6,4,3,57,111,0.39,173,0,0,0,0,0,0,38,6,4,3,57,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6363
