WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1938,49,1939-09-02,271,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6656
1938,50,1939-09-09,255,38,6,4,3,59,110,0.43,144,0,0,0,0,0,0,38,6,4,3,59,193,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5300
1938,51,1939-09-16,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1938,52,1939-09-23,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4563
1938,53,1939-09-30,236,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,609
1939,1,1939-10-01,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5028
1939,2,1939-10-08,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4420
1939,3,1939-10-15,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4515
1939,4,1939-10-22,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5412
1939,5,1939-10-29,261,38,5,3,2,51,102,0.39,159,0,0,0,0,0,0,38,5,3,2,51,207,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5844
1939,6,1939-11-05,265,40,6,4,3,53,106,0.4,159,0,0,0,0,0,0,40,6,4,3,53,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5856
1939,7,1939-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6653
1939,8,1939-11-19,345,40,6,4,3,53,106,0.31,239,0,0,0,0,0,0,40,6,4,3,53,289,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
1939,9,1939-11-26,414,40,6,4,3,55,109,0.26,275,30,11,1,1,0,15,51,8,5,3,70,340,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9498
1939,10,1939-12-03,463,42,7,5,3,61,118,0.25,275,70,25,4,3,1,36,67,11,8,4,97,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9446
1939,11,1939-12-10,517,42,7,5,3,61,118,0.23,275,124,44,7,5,3,64,86,14,10,6,125,385,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9385
1939,12,1939-12-17,562,42,7,5,3,61,118,0.21,275,169,57,9,7,4,90,99,16,12,7,151,403,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9332
1939,13,1939-12-24,651,42,7,5,3,61,118,0.18,275,258,58,11,10,6,171,100,18,15,9,232,408,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9224
1939,14,1939-12-31,715,45,7,5,3,73,136,0.19,275,304,54,11,13,8,217,100,18,18,12,291,411,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9145
1939,15,1940-01-07,750,46,7,6,4,76,139,0.19,275,336,54,11,14,9,247,100,18,20,13,323,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9101
1939,16,1940-01-14,824,46,7,6,4,76,139,0.17,275,410,54,11,17,11,316,100,18,23,15,392,416,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9005
1939,17,1940-01-21,924,46,7,6,4,76,139,0.15,275,510,54,11,19,14,411,100,18,25,18,487,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8876
1939,18,1940-01-28,993,47,7,6,4,83,148,0.15,275,569,52,10,18,16,470,100,18,25,21,553,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8785
1939,19,1940-02-04,1050,49,8,7,5,93,162,0.15,275,613,51,9,18,18,515,100,18,25,23,608,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8710
1939,20,1940-02-11,1100,49,8,7,5,93,162,0.15,275,663,51,10,18,20,563,100,18,25,25,656,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8645
1939,21,1940-02-18,1130,49,8,7,5,93,162,0.14,275,693,51,10,18,21,592,100,18,25,26,685,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8605
1939,22,1940-02-25,1290,49,8,7,6,97,168,0.13,275,847,51,9,17,31,738,100,18,25,37,835,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8395
1939,23,1940-03-03,1875,49,9,9,9,107,183,0.1,275,1417,51,9,16,65,1275,100,18,25,74,1382,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7656
1939,24,1940-03-10,2651,49,9,9,9,107,183,0.07,275,2193,51,9,16,71,2046,100,18,25,80,2153,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6748
1939,25,1940-03-17,3502,53,9,10,10,122,207,0.06,275,3020,46,8,14,69,2881,100,18,25,80,3004,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5866
1939,26,1940-03-24,4573,59,11,12,13,144,239,0.05,275,4059,41,7,13,67,3931,100,18,25,80,4075,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.6,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4911
1939,27,1940-03-31,5174,68,13,17,23,164,287,0.06,275,4612,31,4,7,56,4511,100,18,25,80,4676,418,275,0,0,0,990.0,977.6,0.18,0.02,989.8,11.7,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4440
1939,28,1940-04-07,4873,70,14,18,25,168,295,0.06,275,4303,30,4,7,55,4207,100,18,25,80,4375,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.1,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4664
1939,29,1940-04-14,4332,70,14,18,25,168,295,0.07,275,3762,30,4,7,55,3666,100,18,25,80,3834,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
1939,30,1940-04-21,3919,70,14,18,25,168,295,0.08,275,3349,30,4,7,55,3253,100,18,25,80,3421,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1939,31,1940-04-28,3480,67,14,17,23,187,309,0.09,275,2896,32,4,7,56,2795,100,18,25,80,2982,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1939,32,1940-05-05,3079,65,14,17,23,202,321,0.1,275,2483,34,4,8,57,2379,100,18,25,80,2581,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6287
1939,33,1940-05-12,2709,65,14,17,23,202,321,0.12,275,2113,34,4,8,57,2009,100,18,25,80,2211,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6681
1939,34,1940-05-19,2330,65,14,17,23,202,321,0.14,275,1734,35,4,8,57,1630,100,18,25,80,1832,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7107
1939,35,1940-05-26,2060,64,13,16,22,195,311,0.15,275,1474,35,4,8,58,1367,100,18,25,80,1562,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7424
1939,36,1940-06-02,1845,62,12,14,16,153,257,0.14,275,1313,38,5,11,64,1194,100,18,25,80,1347,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7688
1939,37,1940-06-09,1502,62,12,14,16,153,257,0.17,275,970,38,6,11,59,856,100,18,25,75,1009,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8120
1939,38,1940-06-16,1296,62,12,14,16,153,257,0.2,275,764,38,6,11,47,661,100,18,25,63,814,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8387
1939,39,1940-06-23,1088,62,12,14,16,153,257,0.24,275,556,38,6,11,34,467,100,18,25,50,620,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8660
1939,40,1940-06-30,912,58,11,11,11,138,231,0.25,275,406,41,6,13,20,323,100,18,25,32,462,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8891
1939,41,1940-07-07,739,58,11,11,11,136,227,0.31,275,237,42,7,11,11,165,100,18,22,22,301,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9114
1939,42,1940-07-14,665,58,11,11,11,136,227,0.34,275,163,40,6,7,7,99,98,17,18,18,235,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9208
1939,43,1940-07-21,576,58,11,11,11,136,227,0.39,275,74,18,3,3,3,44,76,14,14,14,180,381,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9318
1939,44,1940-07-28,524,56,10,9,8,123,208,0.4,275,40,11,1,1,1,24,67,12,11,10,147,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9379
1939,45,1940-08-04,472,54,9,8,6,107,184,0.39,274,14,4,0,0,0,8,58,9,8,6,115,350,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9503
1939,46,1940-08-11,438,54,9,8,6,107,184,0.42,254,0,0,0,0,0,0,54,9,8,6,107,325,254,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9326
1939,47,1940-08-18,405,54,9,8,6,107,184,0.45,221,0,0,0,0,0,0,54,9,8,6,107,292,221,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8119
1939,48,1940-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6890
1939,49,1940-09-01,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7393
1939,50,1940-09-08,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6447
1939,51,1940-09-15,289,46,7,6,4,75,138,0.48,151,0,0,0,0,0,0,46,7,6,4,75,210,151,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1939,52,1940-09-22,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4478
1939,53,1940-09-29,264,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,1310
1940,1,1940-10-01,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1940,2,1940-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5484
1940,3,1940-10-15,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5820
1940,4,1940-10-22,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6927
1940,5,1940-10-29,312,40,6,4,3,54,107,0.34,204,0,0,0,0,0,0,40,6,4,3,54,255,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7580
1940,6,1940-11-05,325,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8182
1940,7,1940-11-12,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8288
1940,8,1940-11-19,332,40,6,4,3,53,106,0.32,226,0,0,0,0,0,0,40,6,4,3,53,276,226,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8408
1940,9,1940-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8509
1940,10,1940-12-03,357,42,7,5,3,61,118,0.33,239,0,0,0,0,0,0,42,7,5,3,61,293,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8864
1940,11,1940-12-10,391,38,5,4,3,55,106,0.27,272,12,4,0,0,0,6,43,5,4,3,61,326,272,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9533
1940,12,1940-12-17,422,38,5,4,3,54,104,0.25,275,43,15,2,1,1,22,53,7,5,4,76,341,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9489
1940,13,1940-12-24,466,38,5,4,3,54,104,0.22,275,87,31,4,3,2,45,69,9,7,5,99,361,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9443
1940,14,1940-12-31,501,40,5,4,3,64,117,0.23,275,108,37,5,3,2,59,78,11,7,5,123,372,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9404
1940,15,1941-01-07,575,41,6,4,3,66,120,0.21,275,180,57,9,6,4,103,98,15,10,7,169,398,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1940,16,1941-01-14,683,41,6,4,3,66,120,0.18,275,288,59,11,9,7,200,100,17,13,10,266,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9185
1940,17,1941-01-21,886,41,6,4,3,66,120,0.14,275,491,59,12,16,12,391,100,18,20,15,457,413,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8926
1940,18,1941-01-28,1003,44,6,5,3,77,138,0.14,275,590,55,11,19,16,488,100,18,24,20,565,417,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8772
1940,19,1941-02-04,1023,49,8,7,5,93,162,0.16,275,586,51,10,18,18,489,100,18,25,23,582,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8745
1940,20,1941-02-11,1162,49,8,7,5,93,162,0.14,275,725,51,10,18,22,623,100,18,25,27,716,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8563
1940,21,1941-02-18,1370,49,8,7,5,93,162,0.12,275,933,51,10,18,28,826,100,18,25,33,919,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8290
1940,22,1941-02-25,1595,53,9,9,8,114,195,0.12,275,1125,46,8,15,46,1008,100,18,25,54,1122,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8001
1940,23,1941-03-04,1719,59,11,12,13,144,239,0.14,275,1205,41,7,13,64,1080,100,18,25,77,1224,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1940,24,1941-03-11,2015,49,9,9,9,107,183,0.09,275,1557,51,9,16,70,1411,100,18,25,79,1518,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7479
1940,25,1941-03-18,2496,49,9,9,9,107,183,0.07,275,2038,50,9,16,71,1891,100,18,25,80,1998,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6924
1940,26,1941-03-25,3218,49,9,9,9,107,183,0.06,275,2760,51,9,16,71,2613,100,18,25,80,2720,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6146
1940,27,1941-04-01,3207,70,14,18,25,168,295,0.09,275,2637,30,3,7,55,2541,100,18,25,80,2709,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6157
1940,28,1941-04-08,2869,60,13,15,21,138,250,0.09,275,2344,39,4,9,58,2232,100,18,25,80,2371,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6507
1940,29,1941-04-15,2697,54,13,14,19,117,217,0.08,275,2205,46,5,11,61,2082,100,18,25,80,2199,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6693
1940,30,1941-04-22,2396,54,13,14,19,117,217,0.09,275,1904,45,5,11,61,1781,100,18,25,80,1898,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7030
1940,31,1941-04-29,2189,54,13,13,17,160,259,0.12,275,1655,45,5,11,62,1530,100,18,25,80,1691,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7272
1940,32,1941-05-06,1910,52,12,12,15,160,252,0.13,275,1383,47,5,12,64,1252,100,18,25,79,1412,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7608
1940,33,1941-05-13,1659,47,10,10,10,115,192,0.12,275,1192,53,7,15,62,1054,100,18,25,72,1169,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7920
1940,34,1941-05-20,1428,47,10,10,10,115,192,0.13,275,961,52,8,15,50,835,100,18,25,60,950,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8216
1940,35,1941-05-27,1235,46,10,9,9,107,183,0.15,275,776,53,8,15,41,658,100,18,25,50,766,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8467
1940,36,1941-06-03,1056,45,10,9,9,88,161,0.15,275,620,55,8,16,34,506,100,18,25,43,594,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8703
1940,37,1941-06-10,851,45,10,9,9,88,161,0.19,275,415,55,8,16,23,312,100,18,25,32,400,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8971
1940,38,1941-06-17,673,45,10,9,9,88,161,0.24,275,237,54,8,13,13,149,99,18,22,22,237,414,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9196
1940,39,1941-06-24,575,45,10,9,9,88,161,0.28,275,139,39,7,7,7,77,84,17,16,16,165,393,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1940,40,1941-07-01,527,42,9,8,6,70,135,0.26,275,117,36,7,6,5,60,78,16,14,11,130,385,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9374
1940,41,1941-07-08,463,42,9,8,6,70,135,0.29,275,53,16,3,3,2,27,58,12,11,8,97,357,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9446
1940,42,1941-07-15,429,42,9,8,6,70,135,0.31,275,19,6,1,1,0,10,48,10,9,6,80,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9483
1940,43,1941-07-22,406,42,9,8,6,70,135,0.33,269,2,0,0,0,0,1,42,9,8,6,71,329,269,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9652
1940,44,1941-07-29,373,40,7,6,4,64,123,0.33,249,0,0,0,0,0,0,40,7,6,4,64,304,249,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9244
1940,45,1941-08-05,339,39,7,5,4,60,115,0.34,224,0,0,0,0,0,0,39,7,5,4,60,275,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8349
1940,46,1941-08-12,316,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7419
1940,47,1941-08-19,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7077
1940,48,1941-08-26,279,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6177
1940,49,1941-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6732
1940,50,1941-09-09,264,38,6,4,3,59,110,0.42,153,0,0,0,0,0,0,38,6,4,3,59,202,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5616
1940,51,1941-09-16,263,40,6,4,3,65,118,0.45,145,0,0,0,0,0,0,40,6,4,3,65,195,145,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5275
1940,52,1941-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4446
1940,53,1941-09-30,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,538
1941,1,1941-10-01,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3987
1941,2,1941-10-08,203,33,4,3,2,40,83,0.41,120,0,0,0,0,0,0,33,4,3,2,40,161,120,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4344
1941,3,1941-10-15,201,31,4,3,2,35,76,0.38,124,0,0,0,0,0,0,31,4,3,2,35,163,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4534
1941,4,1941-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3777
1941,5,1941-10-29,217,36,5,3,2,48,94,0.44,122,0,0,0,0,0,0,36,5,3,2,48,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4419
1941,6,1941-11-05,223,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4775
1941,7,1941-11-12,231,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5029
1941,8,1941-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6003
1941,9,1941-11-26,260,34,5,3,2,43,88,0.34,172,0,0,0,0,0,0,34,5,3,2,43,214,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6336
1941,10,1941-12-03,290,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7954
1941,11,1941-12-10,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9117
1941,12,1941-12-17,333,31,5,3,2,36,77,0.23,256,0,0,0,0,0,0,31,5,3,2,36,295,256,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9587
1941,13,1941-12-24,407,31,5,3,2,36,77,0.19,274,55,22,3,2,1,26,53,8,5,3,62,341,274,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9589
1941,14,1941-12-31,431,33,5,3,2,43,89,0.21,275,67,25,3,2,2,32,59,8,6,4,76,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1941,15,1942-01-07,454,34,5,4,3,45,91,0.2,275,88,33,4,3,2,43,67,9,7,5,88,359,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
1941,16,1942-01-14,474,34,5,4,3,45,91,0.19,275,108,40,5,4,3,53,74,10,8,6,98,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9434
1941,17,1942-01-21,510,29,5,4,2,33,73,0.14,275,162,64,11,8,4,73,93,16,12,6,106,397,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9392
1941,18,1942-01-28,545,29,5,4,2,36,78,0.14,275,192,70,12,9,5,94,100,17,13,8,130,406,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9351
1941,19,1942-02-04,585,31,6,4,3,41,85,0.15,275,225,69,12,10,7,125,100,18,14,10,166,407,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9305
1941,20,1942-02-11,665,31,6,4,3,41,85,0.13,275,305,69,12,14,10,199,100,18,18,13,240,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9207
1941,21,1942-02-18,728,31,6,4,3,41,85,0.12,275,368,69,12,17,12,256,100,18,21,15,297,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9129
1941,22,1942-02-25,806,35,6,5,4,52,103,0.13,275,427,64,11,19,17,315,100,18,24,21,367,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9028
1941,23,1942-03-04,879,41,8,7,6,67,129,0.15,275,475,59,9,18,22,366,100,18,25,28,433,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8933
1941,24,1942-03-11,957,41,8,7,6,67,129,0.13,275,553,59,10,18,25,440,100,18,25,31,507,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8832
1941,25,1942-03-18,1027,41,8,7,6,67,129,0.13,275,623,59,10,18,28,507,100,18,25,34,574,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8741
1941,26,1942-03-25,1095,41,8,7,6,67,129,0.12,275,691,59,10,18,32,572,100,18,25,38,639,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
1941,27,1942-04-01,1234,45,11,10,10,72,148,0.12,275,811,55,6,15,54,679,100,18,25,64,751,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8469
1941,28,1942-04-08,1752,45,11,10,10,72,148,0.09,275,1329,55,7,15,70,1182,100,18,25,80,1254,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7804
1941,29,1942-04-15,2104,45,11,10,10,72,148,0.07,275,1681,54,6,15,70,1534,100,18,25,80,1606,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7372
1941,30,1942-04-22,2165,45,11,10,10,72,148,0.07,275,1742,55,7,15,70,1595,100,18,25,80,1667,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7299
1941,31,1942-04-29,2030,46,10,10,10,102,179,0.09,275,1575,53,7,15,70,1429,100,18,25,80,1532,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7461
1941,32,1942-05-06,1793,47,10,10,10,115,192,0.11,275,1326,53,7,15,67,1182,100,18,25,77,1297,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7752
1941,33,1942-05-13,1554,47,10,10,10,115,192,0.12,275,1087,53,7,14,56,955,100,18,25,66,1070,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8053
1941,34,1942-05-20,1323,47,10,10,10,115,192,0.15,275,856,53,8,15,44,735,100,18,25,54,850,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8352
1941,35,1942-05-27,1093,46,10,9,9,107,183,0.17,275,635,53,8,15,33,524,100,18,25,43,631,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8654
1941,36,1942-06-03,866,45,10,9,9,88,161,0.19,275,430,55,8,15,24,327,100,18,25,33,415,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8950
1941,37,1942-06-10,632,45,10,9,9,88,161,0.26,275,196,49,8,10,10,117,94,18,19,19,205,407,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9247
1941,38,1942-06-17,519,42,9,8,7,75,143,0.27,275,101,30,6,5,5,53,72,16,13,12,128,378,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9384
1941,39,1942-06-24,458,39,9,7,5,59,119,0.26,275,64,21,4,3,2,31,60,13,10,7,90,359,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1941,40,1942-07-01,419,37,8,6,4,53,108,0.26,275,36,12,2,2,1,17,49,10,8,5,70,343,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
1941,41,1942-07-08,390,39,8,7,5,62,123,0.32,261,6,2,0,0,0,3,42,9,7,5,65,319,261,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9380
1941,42,1942-07-15,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8474
1941,43,1942-07-22,338,42,9,8,6,70,135,0.4,203,0,0,0,0,0,0,42,9,8,6,70,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7481
1941,44,1942-07-29,321,40,7,6,4,64,123,0.38,198,0,0,0,0,0,0,40,7,6,4,64,252,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7272
1941,45,1942-08-05,298,38,7,5,3,57,111,0.37,187,0,0,0,0,0,0,38,7,5,3,57,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6880
1941,46,1942-08-12,280,34,7,5,3,44,93,0.33,187,0,0,0,0,0,0,34,7,5,3,44,233,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6917
1941,47,1942-08-19,267,37,7,5,3,55,108,0.41,158,0,0,0,0,0,0,37,7,5,3,55,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5824
1941,48,1942-08-26,251,38,6,4,3,57,111,0.44,140,0,0,0,0,0,0,38,6,4,3,57,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5110
1941,49,1942-09-02,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5179
1941,50,1942-09-09,220,31,6,4,2,34,77,0.35,142,0,0,0,0,0,0,31,6,4,2,34,183,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5224
1941,51,1942-09-16,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4870
1941,52,1942-09-23,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4522
1941,53,1942-09-30,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,611
1942,1,1942-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4895
1942,2,1942-10-08,193,28,4,2,2,27,64,0.33,129,0,0,0,0,0,0,28,4,2,2,27,163,129,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4748
1942,3,1942-10-15,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4655
1942,4,1942-10-22,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4723
1942,5,1942-10-29,213,33,4,3,2,41,84,0.39,129,0,0,0,0,0,0,33,4,3,2,41,170,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4708
1942,6,1942-11-05,216,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4454
1942,7,1942-11-12,228,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
1942,8,1942-11-19,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5328
1942,9,1942-11-26,255,34,5,3,2,43,88,0.35,166,0,0,0,0,0,0,34,5,3,2,43,209,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6127
1942,10,1942-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6658
1942,11,1942-12-10,291,26,4,3,2,25,61,0.21,229,0,0,0,0,0,0,26,4,3,2,25,263,229,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8565
1942,12,1942-12-17,346,28,4,3,2,29,66,0.19,273,5,2,0,0,0,2,30,4,3,2,31,312,273,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9702
1942,13,1942-12-24,375,31,5,3,2,36,77,0.2,275,23,9,1,0,0,11,40,6,3,2,47,326,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9536
1942,14,1942-12-31,408,33,5,3,2,43,89,0.22,275,44,16,2,1,1,21,50,7,5,4,65,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
1942,15,1943-01-07,444,31,5,4,2,39,83,0.19,275,85,33,5,4,2,40,64,10,8,5,80,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9467
1942,16,1943-01-14,477,29,5,4,2,33,73,0.15,275,129,51,8,7,3,58,80,13,11,5,91,380,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9430
1942,17,1943-01-21,514,29,5,4,2,33,73,0.14,275,166,66,11,9,4,75,95,16,13,6,108,399,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9387
1942,18,1943-01-28,528,29,5,4,2,36,78,0.15,275,175,67,12,9,5,81,97,17,13,7,118,402,275,0,0,0,990.0,965.8,0.18,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1942,19,1943-02-04,557,31,6,4,3,41,85,0.15,275,197,68,12,9,6,101,99,18,13,9,142,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9337
1942,20,1943-02-11,598,31,6,4,3,41,85,0.14,275,238,69,12,11,8,138,100,18,15,11,179,408,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9289
1942,21,1943-02-18,670,31,6,4,3,41,85,0.13,275,310,69,12,14,10,203,100,18,18,13,244,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9201
1942,22,1943-02-25,713,33,6,4,3,46,94,0.13,275,344,66,11,17,12,236,100,18,22,15,282,415,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9147
1942,23,1943-03-04,793,36,8,6,4,53,107,0.14,275,411,64,10,19,15,303,100,18,25,19,356,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9045
1942,24,1943-03-11,899,36,8,6,4,53,107,0.12,275,517,64,10,19,19,405,100,18,25,23,458,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8907
1942,25,1943-03-18,1028,38,8,6,5,61,119,0.12,275,634,61,10,18,27,517,100,18,25,32,578,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8738
1942,26,1943-03-25,1183,41,8,7,6,67,129,0.11,275,779,59,10,18,36,656,100,18,25,42,723,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8535
1942,27,1943-04-01,1482,45,11,10,10,72,148,0.1,275,1059,55,7,15,68,914,100,18,25,78,986,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8146
1942,28,1943-04-08,1643,45,11,10,10,72,148,0.09,275,1220,55,7,15,70,1073,100,18,25,80,1145,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7940
1942,29,1943-04-15,1694,45,11,10,10,72,148,0.09,275,1271,55,7,15,70,1124,100,18,25,80,1196,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7875
1942,30,1943-04-22,1678,45,11,10,10,72,148,0.09,275,1255,55,7,15,70,1108,100,18,25,80,1180,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7895
1942,31,1943-04-29,1707,46,10,10,10,102,179,0.11,275,1253,53,7,15,66,1110,100,18,25,76,1213,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7858
1942,32,1943-05-06,1703,47,10,10,10,115,192,0.11,275,1236,53,7,15,64,1096,100,18,25,74,1211,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7864
1942,33,1943-05-13,1634,47,10,10,10,115,192,0.12,275,1167,53,7,15,60,1030,100,18,25,70,1145,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7951
1942,34,1943-05-20,1531,47,10,10,10,115,192,0.13,275,1064,53,8,15,55,933,100,18,25,65,1048,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8082
1942,35,1943-05-27,1400,46,10,9,9,107,183,0.13,275,942,53,8,15,50,815,100,18,25,59,922,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8251
1942,36,1943-06-03,1232,45,10,9,9,88,161,0.13,275,796,55,8,16,44,672,100,18,25,53,760,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8471
1942,37,1943-06-10,1085,51,11,11,12,115,203,0.19,275,607,48,6,13,36,502,100,18,25,49,617,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8664
1942,38,1943-06-17,880,53,12,12,13,120,210,0.24,275,395,47,6,13,24,304,100,18,25,37,424,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8933
1942,39,1943-06-24,671,53,12,12,13,120,210,0.31,275,186,42,6,10,11,116,95,18,22,24,236,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9200
1942,40,1943-07-01,560,50,10,9,9,108,186,0.33,275,99,26,5,4,4,57,76,15,13,13,165,380,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9336
1942,41,1943-07-08,485,45,9,8,7,86,156,0.32,275,53,15,3,2,2,28,61,12,11,9,115,360,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9423
1942,42,1943-07-15,440,42,9,8,6,70,135,0.31,275,30,9,2,1,1,15,51,11,9,7,85,347,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9471
1942,43,1943-07-22,409,42,9,8,6,70,135,0.33,270,3,1,0,0,0,1,43,9,8,6,71,331,270,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9717
1942,44,1943-07-29,378,40,7,6,4,64,123,0.33,255,0,0,0,0,0,0,40,7,6,4,64,309,255,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1942,45,1943-08-05,349,39,7,5,4,60,115,0.33,234,0,0,0,0,0,0,39,7,5,4,60,285,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8711
1942,46,1943-08-12,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7784
1942,47,1943-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6934
1942,48,1943-08-26,286,39,6,4,3,60,115,0.4,171,0,0,0,0,0,0,39,6,4,3,60,221,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1942,49,1943-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5469
1942,50,1943-09-09,250,35,6,4,3,50,98,0.39,151,0,0,0,0,0,0,35,6,4,3,50,197,151,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5555
1942,51,1943-09-16,231,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
1942,52,1943-09-23,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4458
1942,53,1943-09-30,206,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,596
1943,1,1943-10-01,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4663
1943,2,1943-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4513
1943,3,1943-10-15,187,31,4,3,2,33,73,0.39,114,0,0,0,0,0,0,31,4,3,2,33,152,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4175
1943,4,1943-10-22,178,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3787
1943,5,1943-10-29,186,29,4,2,2,31,69,0.37,117,0,0,0,0,0,0,29,4,2,2,31,153,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4265
1943,6,1943-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4785
1943,7,1943-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4972
1943,8,1943-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5991
1943,9,1943-11-26,263,31,4,2,2,36,77,0.29,185,0,0,0,0,0,0,31,4,2,2,36,224,185,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6856
1943,10,1943-12-03,311,38,5,4,3,54,104,0.34,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7691
1943,11,1943-12-10,358,38,5,4,3,54,104,0.29,254,0,0,0,0,0,0,38,5,4,3,54,301,254,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1943,12,1943-12-17,401,38,5,4,3,54,104,0.26,274,22,8,1,0,0,11,46,6,4,3,65,331,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9593
1943,13,1943-12-24,486,38,5,4,3,54,104,0.21,275,107,39,5,4,3,55,77,10,8,6,109,370,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1943,14,1943-12-31,571,40,5,4,3,64,117,0.21,275,178,58,8,6,4,101,98,14,10,7,165,398,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9322
1943,15,1944-01-07,654,43,6,4,3,70,128,0.2,275,251,56,11,9,6,166,100,17,14,10,237,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9221
1943,16,1944-01-14,701,46,7,6,4,76,139,0.2,275,287,54,11,12,8,201,100,18,18,12,277,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9163
1943,17,1944-01-21,790,46,7,6,4,76,139,0.18,275,376,54,11,16,10,283,100,18,22,14,359,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9050
1943,18,1944-01-28,912,47,7,6,4,83,148,0.16,275,488,52,10,18,14,391,100,18,25,18,475,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8891
1943,19,1944-02-04,1065,49,8,7,5,93,162,0.15,275,628,51,10,18,19,529,100,18,25,24,622,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8691
1943,20,1944-02-11,1236,49,8,7,5,93,162,0.13,275,799,51,10,18,24,695,100,18,25,29,788,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8466
1943,21,1944-02-18,1530,49,8,7,5,93,162,0.11,275,1093,51,10,18,33,980,100,18,25,38,1073,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8085
1943,22,1944-02-25,1858,51,8,8,7,107,184,0.1,275,1399,48,9,16,49,1276,100,18,25,56,1384,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7671
1943,23,1944-03-03,2083,59,11,12,13,144,239,0.11,275,1569,41,7,13,67,1441,100,18,25,80,1585,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7397
1943,24,1944-03-10,2069,50,9,9,9,112,191,0.09,275,1603,49,8,15,70,1458,100,18,25,80,1571,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7414
1943,25,1944-03-17,2092,49,9,9,9,107,183,0.09,275,1634,51,9,16,71,1487,100,18,25,80,1594,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1943,26,1944-03-24,2186,49,9,9,9,107,183,0.08,275,1728,51,9,16,71,1581,100,18,25,80,1688,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7275
1943,27,1944-03-31,2301,53,12,13,17,115,212,0.09,275,1814,46,5,11,62,1687,100,18,25,80,1803,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
1943,28,1944-04-07,2377,54,13,14,19,117,217,0.09,275,1885,45,5,10,61,1762,100,18,25,80,1879,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7052
1943,29,1944-04-14,2495,54,13,14,19,117,217,0.09,275,2003,45,4,10,61,1880,100,18,25,80,1997,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6918
1943,30,1944-04-21,2532,54,13,14,19,117,217,0.09,275,2040,45,4,11,61,1917,100,18,25,80,2034,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6876
1943,31,1944-04-28,2412,54,13,13,17,151,250,0.1,275,1887,45,4,11,62,1762,100,18,25,80,1914,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7012
1943,32,1944-05-05,2194,55,13,13,17,178,276,0.13,275,1643,45,5,12,63,1518,100,18,25,80,1696,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7265
1943,33,1944-05-12,1977,55,13,13,17,178,276,0.14,275,1426,45,5,12,63,1301,100,18,25,80,1479,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7525
1943,34,1944-05-19,1783,55,13,13,17,178,276,0.16,275,1232,45,5,12,63,1107,100,18,25,80,1285,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7764
1943,35,1944-05-26,1521,54,12,12,16,169,266,0.18,275,980,45,5,12,59,858,100,18,25,75,1027,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8095
1943,36,1944-06-02,1239,53,12,12,13,120,210,0.17,275,754,47,6,13,46,642,100,18,25,59,762,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8461
1943,37,1944-06-09,988,47,10,9,10,97,175,0.18,275,538,52,7,15,31,432,100,18,25,41,529,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8791
1943,38,1944-06-16,722,45,10,9,9,88,161,0.22,275,286,55,8,14,16,192,100,18,23,25,280,416,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9135
1943,39,1944-06-23,584,45,10,9,9,88,161,0.28,275,148,41,7,8,8,82,86,17,17,17,170,396,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9306
1943,40,1944-06-30,515,42,9,8,6,72,138,0.27,275,101,31,6,5,4,52,73,15,14,11,125,378,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9388
1943,41,1944-07-07,459,42,9,8,6,70,135,0.29,275,49,15,3,2,2,25,57,12,10,8,95,355,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9451
1943,42,1944-07-14,418,42,9,8,6,70,135,0.32,272,11,3,0,0,0,6,45,9,8,6,76,336,272,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9576
1943,43,1944-07-21,372,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8798
1943,44,1944-07-28,345,40,8,6,5,65,126,0.37,218,0,0,0,0,0,0,40,8,6,5,65,274,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8097
1943,45,1944-08-04,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7890
1943,46,1944-08-11,299,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6776
