WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943,47,1944-08-18,279,39,7,5,4,60,115,0.41,164,0,0,0,0,0,0,39,7,5,4,60,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6025
1943,48,1944-08-25,265,39,7,5,4,60,115,0.43,150,0,0,0,0,0,0,39,7,5,4,60,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5495
1943,49,1944-09-01,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5580
1943,50,1944-09-08,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5033
1943,51,1944-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4518
1943,52,1944-09-22,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3940
1943,53,1944-09-29,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,1105
1944,1,1944-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4596
1944,2,1944-10-08,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4488
1944,3,1944-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4389
1944,4,1944-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4400
1944,5,1944-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4678
1944,6,1944-11-05,203,29,4,2,2,30,67,0.33,136,0,0,0,0,0,0,29,4,2,2,30,171,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4969
1944,7,1944-11-12,227,29,4,2,2,30,67,0.29,160,0,0,0,0,0,0,29,4,2,2,30,195,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5911
1944,8,1944-11-19,257,34,4,2,2,42,85,0.33,171,0,0,0,0,0,0,34,4,2,2,42,212,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6317
1944,9,1944-11-26,288,36,5,3,2,49,96,0.33,192,0,0,0,0,0,0,36,5,3,2,49,237,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7097
1944,10,1944-12-03,344,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8820
1944,11,1944-12-10,407,38,5,4,3,54,104,0.26,275,28,10,1,1,0,14,48,6,5,3,68,334,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
1944,12,1944-12-17,420,38,5,4,3,54,104,0.25,275,41,15,2,1,1,21,53,7,5,4,75,340,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1944,13,1944-12-24,455,38,5,4,3,54,104,0.23,275,76,28,3,2,2,39,66,8,6,5,93,356,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9455
1944,14,1944-12-31,472,40,5,4,3,64,117,0.25,275,80,27,3,2,2,43,68,9,6,5,107,359,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1944,15,1945-01-07,506,38,5,4,3,57,107,0.21,275,124,44,6,4,3,64,82,12,8,6,121,378,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9398
1944,16,1945-01-14,552,34,5,4,3,45,91,0.16,275,186,65,10,8,6,96,99,15,12,9,141,401,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9344
1944,17,1945-01-21,616,34,5,4,3,45,91,0.15,275,250,66,12,11,8,152,100,17,15,11,197,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9267
1944,18,1945-01-28,688,34,5,4,3,48,97,0.14,275,316,65,12,14,11,213,100,18,18,14,262,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9178
1944,19,1945-02-04,774,36,6,5,4,54,105,0.14,275,394,64,12,18,15,284,100,18,23,19,338,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9070
1944,20,1945-02-11,865,43,7,5,4,78,137,0.16,275,453,57,11,16,13,355,100,18,21,17,433,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8953
1944,21,1945-02-18,1022,43,7,5,4,78,137,0.13,275,610,57,11,19,17,504,100,18,24,21,582,417,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8747
1944,22,1945-02-25,1091,45,7,6,6,90,156,0.15,275,660,54,10,18,23,553,100,18,25,30,643,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8656
1944,23,1945-03-04,1533,49,9,9,9,107,183,0.13,275,1075,51,9,16,50,948,100,18,25,59,1055,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8091
1944,24,1945-03-11,2436,49,9,9,9,107,183,0.08,275,1978,51,9,16,71,1831,100,18,25,80,1938,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6988
1944,25,1945-03-18,3186,54,10,10,11,128,215,0.07,275,2696,45,7,14,68,2560,100,18,25,80,2688,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6180
1944,26,1945-03-25,3731,59,11,12,13,144,239,0.06,275,3217,41,7,13,67,3089,100,18,25,80,3233,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5646
1944,27,1945-04-01,3778,70,14,18,25,168,295,0.08,275,3208,30,4,7,55,3112,100,18,25,80,3280,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5601
1944,28,1945-04-08,3444,70,14,18,25,168,295,0.09,275,2874,30,4,7,55,2778,100,18,25,80,2946,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5920
1944,29,1945-04-15,3031,67,13,17,24,160,283,0.09,275,2472,32,4,7,55,2372,100,18,25,80,2533,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
1944,30,1945-04-22,2690,54,13,14,19,117,217,0.08,275,2198,46,4,11,61,2075,100,18,25,80,2192,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6701
1944,31,1945-04-29,2419,54,13,13,17,160,259,0.11,275,1885,45,4,11,62,1760,100,18,25,80,1921,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7005
1944,32,1945-05-06,2188,55,13,13,17,178,276,0.13,275,1637,45,5,12,63,1512,100,18,25,80,1690,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7272
1944,33,1945-05-13,1962,55,13,13,17,178,276,0.14,275,1411,45,5,12,63,1286,100,18,25,80,1464,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7543
1944,34,1945-05-20,1729,55,13,13,17,178,276,0.16,275,1178,45,4,11,63,1053,100,18,25,80,1231,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7831
1944,35,1945-05-27,1482,54,12,12,15,161,257,0.17,275,949,45,5,12,58,828,100,18,25,74,989,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8146
1944,36,1945-06-03,1196,53,12,12,13,120,210,0.18,275,711,47,6,13,44,601,100,18,25,57,721,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8518
1944,37,1945-06-10,956,46,10,9,9,92,168,0.18,275,513,53,7,15,29,407,100,18,25,38,499,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8833
1944,38,1945-06-17,763,45,10,9,9,88,161,0.21,275,327,55,8,15,18,229,100,18,24,27,317,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9084
1944,39,1945-06-24,642,45,10,9,9,88,161,0.25,275,206,52,8,11,11,123,97,18,20,20,211,410,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9235
1944,40,1945-07-01,547,42,9,8,6,70,135,0.25,275,137,42,8,8,6,71,84,17,16,12,141,393,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1944,41,1945-07-08,486,42,9,8,6,70,135,0.28,275,76,23,5,4,3,39,65,14,12,9,109,367,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1944,42,1945-07-15,450,43,9,8,6,75,142,0.32,272,35,11,2,2,1,18,54,11,10,8,93,348,272,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
1944,43,1945-07-22,422,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8643
1944,44,1945-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,288,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8255
1944,45,1945-08-05,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7371
1944,46,1945-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6687
1944,47,1945-08-19,316,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
1944,48,1945-08-26,291,46,7,5,4,85,149,0.51,141,0,0,0,0,0,0,46,7,5,4,85,201,141,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5152
1944,49,1945-09-02,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5635
1944,50,1945-09-09,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5010
1944,51,1945-09-16,234,38,6,4,3,59,110,0.47,124,0,0,0,0,0,0,38,6,4,3,59,172,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
1944,52,1945-09-23,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4971
1944,53,1945-09-30,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,695
1945,1,1945-10-01,219,31,4,3,2,33,73,0.33,146,0,0,0,0,0,0,31,4,3,2,33,184,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5380
1945,2,1945-10-08,203,34,4,3,2,42,86,0.43,117,0,0,0,0,0,0,34,4,3,2,42,159,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4204
1945,3,1945-10-15,198,36,4,3,2,47,93,0.47,105,0,0,0,0,0,0,36,4,3,2,47,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,22.5,3778
1945,4,1945-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
1945,5,1945-10-29,204,33,4,3,2,41,84,0.41,120,0,0,0,0,0,0,33,4,3,2,41,161,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4328
1945,6,1945-11-05,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4596
1945,7,1945-11-12,230,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
1945,8,1945-11-19,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5811
1945,9,1945-11-26,291,36,5,3,2,49,96,0.33,195,0,0,0,0,0,0,36,5,3,2,49,240,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7239
1945,10,1945-12-03,325,38,5,4,3,54,104,0.32,221,0,0,0,0,0,0,38,5,4,3,54,268,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8253
1945,11,1945-12-10,361,38,5,4,3,54,104,0.29,253,3,1,0,0,0,1,39,5,4,3,55,302,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9194
1945,12,1945-12-17,423,38,5,4,3,54,104,0.25,275,44,16,2,1,1,23,54,7,5,4,77,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9489
1945,13,1945-12-24,473,38,5,4,3,54,104,0.22,275,94,34,4,3,2,49,72,9,7,5,103,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1945,14,1945-12-31,520,40,5,4,3,64,117,0.23,275,127,43,6,4,3,69,84,12,8,6,133,380,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9383
1945,15,1946-01-07,597,41,6,4,3,66,120,0.2,275,202,57,9,6,5,123,98,15,10,8,189,400,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9290
1945,16,1946-01-14,743,41,6,4,3,66,120,0.16,275,348,59,12,11,8,257,100,18,15,11,323,408,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9109
1945,17,1946-01-21,893,46,7,6,4,76,139,0.16,275,479,54,11,18,13,381,100,18,24,17,457,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8916
1945,18,1946-01-28,965,47,7,6,4,83,148,0.15,275,541,52,10,18,16,443,100,18,25,20,526,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8822
1945,19,1946-02-04,971,49,8,7,5,93,162,0.17,275,534,51,9,18,16,438,100,18,25,21,531,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8814
1945,20,1946-02-11,971,49,8,7,5,93,162,0.17,275,534,51,9,18,16,438,100,18,25,21,531,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8814
1945,21,1946-02-18,971,45,7,5,4,84,147,0.15,275,548,54,10,19,16,448,100,18,25,20,532,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8814
1945,22,1946-02-25,977,42,7,5,4,73,133,0.14,275,569,57,10,19,20,460,100,18,25,25,533,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8806
1945,23,1946-03-04,1049,41,8,7,6,67,129,0.12,275,645,59,10,18,30,528,100,18,25,36,595,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8711
1945,24,1946-03-11,1105,41,8,7,6,67,129,0.12,275,701,59,10,18,32,581,100,18,25,38,648,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8638
1945,25,1946-03-18,1159,41,8,7,6,67,129,0.11,275,755,58,10,18,35,633,100,18,25,41,700,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8567
1945,26,1946-03-25,1183,41,8,7,6,67,129,0.11,275,779,59,10,18,36,655,100,18,25,42,722,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8535
1945,27,1946-04-01,1225,45,11,10,10,72,148,0.12,275,802,54,6,15,54,671,100,18,25,64,743,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8480
1945,28,1946-04-08,1320,45,11,10,10,72,148,0.11,275,897,55,7,15,60,759,100,18,25,70,831,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8356
1945,29,1946-04-15,1419,45,11,10,10,72,148,0.1,275,996,55,7,15,67,852,100,18,25,77,924,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8226
1945,30,1946-04-22,1497,45,11,10,10,72,148,0.1,275,1074,55,7,15,70,927,100,18,25,80,999,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8127
1945,31,1946-04-29,1574,46,10,10,10,102,179,0.11,275,1119,53,7,15,61,981,100,18,25,71,1084,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8028
1945,32,1946-05-06,1518,47,10,10,10,115,192,0.13,275,1051,53,7,15,54,921,100,18,25,64,1036,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8099
1945,33,1946-05-13,1416,47,10,10,10,115,192,0.14,275,949,52,8,15,49,824,100,18,25,59,939,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8230
1945,34,1946-05-20,1387,47,10,10,10,115,192,0.14,275,920,52,8,15,47,796,100,18,25,57,911,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8269
1945,35,1946-05-27,1255,46,10,9,9,107,183,0.15,275,797,53,8,15,42,678,100,18,25,52,785,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8441
1945,36,1946-06-03,1073,45,10,9,9,88,161,0.15,275,637,55,8,16,35,522,100,18,25,44,610,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8680
1945,37,1946-06-10,861,45,10,9,9,88,161,0.19,275,425,55,8,15,23,322,100,18,25,32,410,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8957
1945,38,1946-06-17,674,45,10,9,9,88,161,0.24,275,238,54,8,13,13,149,99,18,22,22,237,414,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9196
1945,39,1946-06-24,571,45,10,9,9,88,161,0.28,275,135,37,7,7,7,74,82,17,16,16,162,391,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9322
1945,40,1946-07-01,465,42,9,8,6,70,135,0.29,275,55,17,3,3,2,28,59,12,11,8,98,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9445
1945,41,1946-07-08,416,42,9,8,6,70,135,0.32,273,7,2,0,0,0,4,44,9,8,6,74,336,273,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9627
1945,42,1946-07-15,388,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1945,43,1946-07-22,354,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8117
1945,44,1946-07-29,332,40,7,6,4,64,123,0.37,209,0,0,0,0,0,0,40,7,6,4,64,263,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7756
1945,45,1946-08-05,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7079
1945,46,1946-08-12,288,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6385
1945,47,1946-08-19,273,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5817
1945,48,1946-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
1945,49,1946-09-02,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5323
1945,50,1946-09-09,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4869
1945,51,1946-09-16,210,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4306
1945,52,1946-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3917
1945,53,1946-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,551
1946,1,1946-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4637
1946,2,1946-10-08,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4509
1946,3,1946-10-15,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1946,4,1946-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4413
1946,5,1946-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4533
1946,6,1946-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4647
1946,7,1946-11-12,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4702
1946,8,1946-11-19,218,24,4,2,2,22,54,0.25,163,0,0,0,0,0,0,24,4,2,2,22,194,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6032
1946,9,1946-11-26,256,25,4,2,2,23,57,0.22,199,0,0,0,0,0,0,25,4,2,2,23,230,199,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7379
1946,10,1946-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8662
1946,11,1946-12-10,359,37,5,3,2,51,100,0.28,259,0,0,0,0,0,0,37,5,3,2,51,304,259,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9610
1946,12,1946-12-17,397,38,5,4,3,54,104,0.26,275,18,6,0,0,0,9,44,5,4,3,63,330,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9515
1946,13,1946-12-24,446,38,5,4,3,54,104,0.23,275,67,24,3,2,1,35,62,8,6,4,89,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1946,14,1946-12-31,487,40,5,4,3,64,117,0.24,275,94,32,4,3,2,51,73,10,7,5,115,366,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9420
1946,15,1947-01-07,535,41,6,4,3,66,120,0.22,275,140,47,7,4,3,77,88,13,8,6,143,385,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9365
1946,16,1947-01-14,575,41,6,4,3,66,120,0.21,275,180,58,9,6,4,102,99,15,10,7,168,399,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1946,17,1947-01-21,674,34,5,4,3,45,91,0.13,275,308,66,13,13,10,206,100,18,17,13,251,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9196
1946,18,1947-01-28,685,34,5,4,3,48,97,0.14,275,313,65,12,14,11,210,100,18,18,14,259,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9183
1946,19,1947-02-04,708,36,6,5,4,54,105,0.15,275,328,63,12,15,12,224,100,18,20,16,278,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9154
1946,20,1947-02-11,769,36,6,5,4,54,105,0.14,275,389,64,12,18,14,280,100,18,23,18,334,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9076
1946,21,1947-02-18,896,36,6,5,4,54,105,0.12,275,516,64,12,20,19,400,100,18,25,23,454,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8912
1946,22,1947-02-25,1118,41,7,6,6,76,138,0.12,275,704,58,10,18,30,587,100,18,25,36,663,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8621
1946,23,1947-03-04,1428,49,9,9,9,107,183,0.13,275,970,51,9,16,47,846,100,18,25,56,953,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8215
1946,24,1947-03-11,1742,49,9,9,9,107,183,0.11,275,1284,51,9,16,63,1145,100,18,25,72,1252,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7815
1946,25,1947-03-18,2187,49,9,9,9,107,183,0.08,275,1729,51,9,16,71,1582,100,18,25,80,1689,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7278
1946,26,1947-03-25,3355,49,9,9,9,107,183,0.06,275,2897,51,9,16,71,2750,100,18,25,80,2857,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6017
1946,27,1947-04-01,4450,70,14,18,25,168,295,0.07,275,3880,30,4,7,55,3784,100,18,25,80,3952,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5008
1946,28,1947-04-08,4544,70,14,18,25,168,295,0.06,275,3974,30,4,7,55,3878,100,18,25,80,4046,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
1946,29,1947-04-15,4202,70,14,18,25,168,295,0.07,275,3632,30,4,7,55,3536,100,18,25,80,3704,418,275,0,0,0,990.0,976.0,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5220
1946,30,1947-04-22,4043,70,14,18,25,168,295,0.07,275,3473,30,4,7,55,3377,100,18,25,80,3545,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5359
1946,31,1947-04-29,3849,66,14,17,23,192,313,0.08,275,3260,33,4,7,56,3158,100,18,25,80,3351,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5536
1946,32,1947-05-06,3577,66,14,17,23,205,326,0.09,275,2975,33,3,7,56,2873,100,18,25,80,3079,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5792
1946,33,1947-05-13,3144,71,14,18,24,213,340,0.11,275,2529,29,4,7,56,2433,100,18,25,80,2646,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6222
1946,34,1947-05-20,2689,65,14,17,23,203,323,0.12,275,2091,34,4,7,56,1988,100,18,25,80,2191,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6703
1946,35,1947-05-27,2322,64,13,16,21,188,302,0.13,275,1745,35,4,8,59,1636,100,18,25,80,1824,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7116
1946,36,1947-06-03,2003,62,12,14,16,153,257,0.13,275,1471,38,6,11,64,1352,100,18,25,80,1505,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7494
1946,37,1947-06-10,1629,62,12,14,16,153,257,0.16,275,1097,38,6,11,64,978,100,18,25,80,1131,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7958
1946,38,1947-06-17,1444,62,12,14,16,153,257,0.18,275,912,38,6,11,56,800,100,18,25,72,953,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8195
1946,39,1947-06-24,1187,62,12,14,16,153,257,0.22,275,655,38,6,11,40,559,100,18,25,56,712,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8530
1946,40,1947-07-01,1031,58,11,11,11,136,227,0.22,275,529,42,7,13,25,441,100,18,25,36,577,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8735
1946,41,1947-07-08,837,58,11,11,11,136,227,0.27,275,335,42,7,13,16,256,100,18,24,27,392,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8988
1946,42,1947-07-15,680,58,11,11,11,136,227,0.33,275,178,40,6,8,8,114,98,17,19,19,250,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9188
1946,43,1947-07-22,591,58,11,11,11,136,227,0.38,275,89,22,4,4,4,53,80,15,15,15,189,386,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1946,44,1947-07-29,531,55,9,9,8,119,202,0.38,275,54,15,2,2,2,32,70,12,11,10,151,370,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
1946,45,1947-08-05,480,54,9,8,6,107,184,0.38,275,21,6,1,0,0,12,60,10,8,6,119,354,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9429
1946,46,1947-08-12,450,54,9,8,6,107,184,0.41,266,0,0,0,0,0,0,54,9,8,6,107,337,266,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9567
1946,47,1947-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8757
1946,48,1947-08-26,391,52,8,7,5,102,177,0.45,214,0,0,0,0,0,0,52,8,7,5,102,283,214,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7861
1946,49,1947-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.14,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8184
1946,50,1947-09-09,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7158
1946,51,1947-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6487
1946,52,1947-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5901
1946,53,1947-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,817
1947,1,1947-10-01,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6599
1947,2,1947-10-08,274,41,6,4,3,56,110,0.4,164,0,0,0,0,0,0,41,6,4,3,56,215,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6012
1947,3,1947-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1947,4,1947-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5748
1947,5,1947-10-29,270,40,6,4,3,54,107,0.4,162,0,0,0,0,0,0,40,6,4,3,54,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5965
1947,6,1947-11-05,268,40,6,4,3,53,106,0.39,162,0,0,0,0,0,0,40,6,4,3,53,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
1947,7,1947-11-12,270,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6016
1947,8,1947-11-19,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6864
1947,9,1947-11-26,303,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7293
1947,10,1947-12-03,343,38,5,4,3,54,104,0.3,239,0,0,0,0,0,0,38,5,4,3,54,286,239,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8886
1947,11,1947-12-10,386,38,5,4,3,54,104,0.27,272,9,3,0,0,0,5,41,5,4,3,59,323,272,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9609
1947,12,1947-12-17,413,38,5,4,3,54,104,0.25,275,34,12,1,1,0,17,50,6,5,3,71,337,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9499
1947,13,1947-12-24,473,38,5,4,3,54,104,0.22,275,94,34,4,3,2,48,72,9,7,5,102,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1947,14,1947-12-31,530,40,5,4,3,64,117,0.22,275,137,47,6,4,3,75,87,12,8,6,139,384,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1947,15,1948-01-07,611,41,6,4,3,66,120,0.2,275,216,59,10,7,5,134,100,16,11,8,200,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9274
1947,16,1948-01-14,725,41,6,4,3,66,120,0.17,275,330,59,12,11,8,239,100,18,15,11,305,408,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9133
1947,17,1948-01-21,778,46,7,6,4,76,139,0.18,275,364,54,11,15,10,273,100,18,21,14,349,414,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9065
1947,18,1948-01-28,836,44,7,5,4,76,138,0.17,275,423,55,11,16,12,327,100,18,22,16,404,415,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8990
1947,19,1948-02-04,955,43,7,5,4,78,137,0.14,275,543,57,10,19,15,440,100,18,24,19,518,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8834
1947,20,1948-02-11,1107,49,8,7,5,93,162,0.15,275,670,51,10,18,20,570,100,18,25,25,663,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8635
1947,21,1948-02-18,1567,49,8,7,5,93,162,0.11,275,1130,51,10,18,34,1016,100,18,25,39,1109,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8040
1947,22,1948-02-25,3429,51,8,8,7,107,184,0.06,275,2970,48,9,16,67,2829,100,18,25,74,2937,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
1947,23,1948-03-03,5735,59,11,12,13,144,239,0.04,275,5221,41,6,13,67,5093,100,18,25,80,5237,418,275,0,0,0,990.1,978.4,0.18,0.02,989.9,10.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4056
1947,24,1948-03-10,6021,66,13,16,19,187,304,0.05,275,5442,33,4,8,60,5335,100,18,25,80,5523,418,275,0,0,0,990.1,978.8,0.18,0.02,989.9,10.5,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3870
1947,25,1948-03-17,5825,68,14,17,21,195,315,0.05,275,5235,32,4,8,59,5132,100,18,25,80,5327,418,275,0,0,0,990.1,978.6,0.18,0.02,989.9,10.8,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3996
1947,26,1948-03-24,5712,68,14,17,21,195,315,0.06,275,5122,32,4,8,59,5019,100,18,25,80,5214,418,275,0,0,0,990.1,978.4,0.18,0.02,989.9,10.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4069
1947,27,1948-03-31,5499,81,14,19,26,215,357,0.06,275,4867,18,4,5,53,4785,100,18,25,80,5001,418,275,0,0,0,990.0,978.1,0.18,0.02,989.8,11.2,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4213
1947,28,1948-04-07,5345,84,14,20,27,219,364,0.07,275,4706,16,4,5,53,4628,100,18,25,80,4847,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4318
1947,29,1948-04-14,5142,84,14,20,27,219,364,0.07,275,4503,16,4,5,53,4425,100,18,25,80,4644,418,275,0,0,0,990.0,977.5,0.18,0.02,989.8,11.7,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4463
1947,30,1948-04-21,4547,84,14,20,27,219,364,0.08,275,3908,16,4,5,53,3830,100,18,25,80,4049,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4928
1947,31,1948-04-28,4030,73,14,18,24,209,339,0.08,275,3416,26,4,6,55,3323,100,18,25,80,3532,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
1947,32,1948-05-05,3641,65,14,17,23,203,323,0.09,275,3042,34,4,7,56,2939,100,18,25,80,3143,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1947,33,1948-05-12,3215,71,14,18,24,213,340,0.11,275,2600,29,3,7,56,2504,100,18,25,80,2717,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6149
1947,34,1948-05-19,2828,66,14,17,23,205,326,0.12,275,2227,33,4,7,56,2125,100,18,25,80,2330,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6552
1947,35,1948-05-26,2447,64,13,16,22,195,311,0.13,275,1860,35,4,8,58,1754,100,18,25,80,1949,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6973
1947,36,1948-06-02,2163,62,12,14,16,153,257,0.12,275,1631,38,6,11,64,1512,100,18,25,80,1665,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7302
1947,37,1948-06-09,1872,62,12,14,16,153,257,0.14,275,1340,38,6,11,64,1221,100,18,25,80,1374,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7653
1947,38,1948-06-16,1618,62,12,14,16,153,257,0.16,275,1086,37,5,11,63,968,100,18,25,79,1121,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7971
1947,39,1948-06-23,1371,62,12,14,16,153,257,0.19,275,839,38,6,11,52,731,100,18,25,68,884,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8290
1947,40,1948-06-30,1130,62,12,13,13,154,256,0.23,275,599,37,6,11,31,512,100,18,25,44,667,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8605
1947,41,1948-07-07,981,63,12,13,13,155,256,0.26,275,450,37,6,12,22,372,100,18,25,35,527,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8801
1947,42,1948-07-14,810,63,12,13,13,155,256,0.32,275,279,37,6,11,14,210,100,18,24,27,365,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9023
1947,43,1948-07-21,680,63,12,13,13,155,256,0.38,275,149,33,5,7,7,95,96,17,20,20,250,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9188
1947,44,1948-07-28,589,59,10,10,10,134,225,0.38,275,89,24,4,4,3,53,83,15,15,13,187,388,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9301
1947,45,1948-08-04,538,54,9,8,6,107,184,0.34,275,79,23,3,3,2,46,77,12,11,8,153,376,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9362
1947,46,1948-08-11,479,54,9,8,6,107,184,0.38,275,20,6,1,0,0,11,60,10,8,6,118,353,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9430
1947,47,1948-08-18,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1947,48,1948-08-25,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8316
1947,49,1948-09-01,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
1947,50,1948-09-08,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1947,51,1948-09-15,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6801
1947,52,1948-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6036
1947,53,1948-09-29,285,46,7,6,4,75,138,0.48,147,0,0,0,0,0,0,46,7,6,4,75,206,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,1533
1948,1,1948-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6406
1948,2,1948-10-08,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6406
1948,3,1948-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6424
1948,4,1948-10-22,303,41,6,4,3,56,110,0.36,193,0,0,0,0,0,0,41,6,4,3,56,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7119
1948,5,1948-10-29,326,41,6,5,3,56,112,0.34,214,0,0,0,0,0,0,41,6,5,3,56,267,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7961
1948,6,1948-11-05,340,42,7,6,3,56,114,0.34,226,0,0,0,0,0,0,42,7,6,3,56,281,226,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8401
1948,7,1948-11-12,346,42,7,6,3,56,114,0.33,232,0,0,0,0,0,0,42,7,6,3,56,287,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8622
1948,8,1948-11-19,358,40,6,4,3,53,108,0.3,250,0,0,0,0,0,0,40,6,4,3,53,302,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9313
1948,9,1948-11-26,365,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9541
1948,10,1948-12-03,399,42,7,5,3,61,118,0.3,274,7,2,0,0,0,4,44,7,5,3,65,331,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9571
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,275,9,3,0,0,0,5,45,7,5,3,66,333,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9510
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,275,15,5,0,0,0,8,46,6,5,3,66,333,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9510
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,275,23,8,1,0,0,12,46,6,4,3,66,332,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9510
1948,14,1948-12-31,410,34,5,4,3,46,92,0.23,275,42,15,2,1,1,21,50,7,5,4,67,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9502
1948,15,1949-01-07,439,34,5,4,3,45,91,0.21,275,73,27,4,3,2,36,61,9,7,5,81,352,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9472
1948,16,1949-01-14,440,34,5,4,3,45,91,0.21,275,74,27,4,3,2,36,61,9,7,5,81,352,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9471
1948,17,1949-01-21,471,29,5,4,2,33,73,0.15,275,123,49,8,6,3,55,78,13,10,5,88,377,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1948,18,1949-01-28,472,29,5,4,2,36,78,0.17,275,119,45,8,6,3,55,75,13,10,6,91,374,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1948,19,1949-02-04,473,31,6,4,3,41,85,0.18,275,113,41,7,5,3,54,72,13,9,6,95,370,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1948,20,1949-02-11,514,31,6,4,3,41,85,0.17,275,154,56,10,7,5,74,87,16,11,8,115,390,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9388
1948,21,1949-02-18,557,31,6,4,3,41,85,0.15,275,197,68,12,9,6,100,99,18,13,9,141,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9338
1948,22,1949-02-25,596,33,6,4,3,46,94,0.16,275,227,66,11,11,8,129,100,18,16,11,175,409,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9291
1948,23,1949-03-04,643,36,8,6,4,53,107,0.17,275,261,64,10,14,9,162,100,18,20,13,215,413,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9234
1948,24,1949-03-11,720,36,8,6,4,53,107,0.15,275,338,64,10,18,12,232,100,18,24,16,285,417,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9138
1948,25,1949-03-18,721,36,8,6,4,53,107,0.15,275,339,64,10,18,12,233,100,18,24,16,286,417,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9137
1948,26,1949-03-25,769,36,8,6,4,53,107,0.14,275,387,64,9,19,14,280,100,18,25,18,333,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9076
1948,27,1949-04-01,789,40,10,8,5,62,125,0.16,275,389,60,8,17,15,288,100,18,25,20,350,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9050
1948,28,1949-04-08,870,40,10,8,5,62,125,0.14,275,470,60,8,17,18,366,100,18,25,23,428,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8945
1948,29,1949-04-15,885,40,10,8,5,62,125,0.14,275,485,60,8,17,19,380,100,18,25,24,442,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8927
1948,30,1949-04-22,893,40,10,8,5,62,125,0.14,275,493,60,8,17,19,389,100,18,25,24,451,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8915
1948,31,1949-04-29,888,41,9,8,5,76,140,0.16,275,473,58,8,17,19,369,100,18,25,24,446,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8922
1948,32,1949-05-06,833,42,9,8,6,82,147,0.18,275,411,58,9,17,16,310,100,18,25,22,392,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8994
1948,33,1949-05-13,708,42,9,8,6,82,147,0.21,275,286,58,9,15,11,192,100,18,23,17,274,416,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9154
1948,34,1949-05-20,597,42,9,8,6,82,147,0.25,275,175,48,8,9,7,100,90,17,17,13,182,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9291
1948,35,1949-05-27,508,41,9,7,5,75,139,0.27,275,94,28,6,5,3,51,69,15,12,9,126,372,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9396
1948,36,1949-06-03,446,39,9,7,5,59,119,0.27,275,52,17,3,3,2,25,56,12,10,7,84,354,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1948,37,1949-06-10,426,39,9,7,5,59,119,0.28,275,32,10,2,1,1,16,49,11,8,6,75,345,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9485
1948,38,1949-06-17,389,39,9,7,5,59,119,0.31,267,3,1,0,0,0,1,40,9,7,5,60,323,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9605
1948,39,1949-06-24,360,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8912
1948,40,1949-07-01,358,37,8,6,4,53,108,0.3,250,0,0,0,0,0,0,37,8,6,4,53,301,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9321
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8161
1948,42,1949-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8039
1948,43,1949-07-22,302,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7150
1948,44,1949-07-29,284,35,7,5,3,47,99,0.35,184,0,0,0,0,0,0,35,7,5,3,47,232,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6806
