WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,45,1949-08-05,283,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7008
1948,46,1949-08-12,264,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6327
1948,47,1949-08-19,248,34,7,5,3,44,93,0.37,155,0,0,0,0,0,0,34,7,5,3,44,201,155,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5701
1948,48,1949-08-26,237,33,6,4,2,42,90,0.38,147,0,0,0,0,0,0,33,6,4,2,42,193,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5399
1948,49,1949-09-02,225,30,6,4,2,30,72,0.32,153,0,0,0,0,0,0,30,6,4,2,30,193,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5647
1948,50,1949-09-09,220,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5465
1948,51,1949-09-16,210,31,6,4,2,34,77,0.37,132,0,0,0,0,0,0,31,6,4,2,34,173,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4831
1948,52,1949-09-23,197,34,6,4,3,44,91,0.46,106,0,0,0,0,0,0,34,6,4,3,44,150,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3793
1948,53,1949-09-30,192,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.7,0.0,0.0,0.0,21.7,521
1949,1,1949-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4971
1949,2,1949-10-08,172,24,4,2,2,20,52,0.3,120,0,0,0,0,0,0,24,4,2,2,20,150,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4411
1949,3,1949-10-15,171,25,4,2,2,21,55,0.32,116,0,0,0,0,0,0,25,4,2,2,21,147,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4220
1949,4,1949-10-22,171,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3469
1949,5,1949-10-29,171,26,4,2,2,25,59,0.35,111,0,0,0,0,0,0,26,4,2,2,25,144,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4011
1949,6,1949-11-05,177,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4697
1949,7,1949-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5208
1949,8,1949-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5642
1949,9,1949-11-26,234,23,4,2,2,20,52,0.22,181,0,0,0,0,0,0,23,4,2,2,20,211,181,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6723
1949,10,1949-12-03,273,26,4,3,2,24,59,0.22,214,0,0,0,0,0,0,26,4,3,2,24,247,214,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7990
1949,11,1949-12-10,287,30,4,3,2,34,74,0.26,213,0,0,0,0,0,0,30,4,3,2,34,251,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7953
1949,12,1949-12-17,328,28,4,3,2,30,69,0.21,253,4,2,0,0,0,1,30,4,3,2,32,293,253,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9163
1949,13,1949-12-24,386,26,4,3,2,24,59,0.15,275,52,22,3,2,1,21,48,7,5,3,45,337,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9525
1949,14,1949-12-31,444,32,4,3,2,42,86,0.19,275,82,31,4,3,2,39,64,9,7,5,81,356,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9466
1949,15,1950-01-07,530,37,5,4,3,54,103,0.19,275,152,54,8,5,4,79,91,13,9,7,133,390,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
1949,16,1950-01-14,596,41,6,4,3,66,120,0.2,275,201,59,10,6,5,120,100,16,10,8,186,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9293
1949,17,1950-01-21,640,41,6,4,3,66,120,0.19,275,245,59,11,8,6,160,100,17,12,9,226,404,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9238
1949,18,1950-01-28,708,41,6,4,3,71,127,0.18,275,305,58,11,10,8,217,100,18,15,11,288,408,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9155
1949,19,1950-02-04,909,43,7,5,4,78,137,0.15,275,497,57,11,17,14,398,100,18,22,18,476,415,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8894
1949,20,1950-02-11,1807,49,8,7,5,93,162,0.09,275,1370,50,10,18,42,1249,100,18,25,47,1342,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7737
1949,21,1950-02-18,3371,49,8,7,5,93,162,0.05,275,2934,51,9,18,72,2783,100,18,25,77,2876,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6020
1949,22,1950-02-25,5049,57,10,11,11,136,227,0.04,275,4546,42,7,13,68,4414,100,18,25,80,4551,418,275,0,0,0,990.0,977.4,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4534
1949,23,1950-03-04,4793,68,14,17,21,195,315,0.07,275,4203,32,4,8,59,4100,100,18,25,80,4295,418,275,0,0,0,990.0,977.0,0.18,0.02,989.8,12.3,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4728
1949,24,1950-03-11,4408,68,14,17,21,195,315,0.07,275,3818,32,4,8,59,3715,100,18,25,80,3910,418,275,0,0,0,990.0,976.3,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
1949,25,1950-03-18,3959,62,12,14,16,165,271,0.07,275,3412,37,5,10,63,3295,100,18,25,80,3461,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5435
1949,26,1950-03-25,3886,59,11,12,13,144,239,0.06,275,3372,41,7,13,67,3244,100,18,25,80,3388,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5502
1949,27,1950-04-01,3806,70,14,18,25,168,295,0.08,275,3236,30,4,7,55,3140,100,18,25,80,3308,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5576
1949,28,1950-04-08,3696,70,14,18,25,168,295,0.08,275,3126,30,4,7,55,3030,100,18,25,80,3198,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1949,29,1950-04-15,3712,70,14,18,25,168,295,0.08,275,3142,30,4,7,55,3046,100,18,25,80,3214,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5663
1949,30,1950-04-22,3638,70,14,18,25,168,295,0.08,275,3068,30,4,7,55,2972,100,18,25,80,3140,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5733
1949,31,1950-04-29,3380,66,14,17,23,192,313,0.09,275,2791,33,4,7,56,2690,100,18,25,80,2882,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5983
1949,32,1950-05-06,2937,65,14,17,23,202,321,0.11,275,2341,35,4,7,57,2237,100,18,25,80,2439,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6436
1949,33,1950-05-13,2515,65,14,17,23,202,321,0.13,275,1919,35,4,8,57,1815,100,18,25,80,2017,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6895
1949,34,1950-05-20,2163,65,14,17,23,202,321,0.15,275,1567,35,3,8,57,1463,100,18,25,80,1665,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7303
1949,35,1950-05-27,1846,61,13,15,20,178,289,0.16,275,1282,38,4,9,59,1170,100,18,25,80,1348,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7686
1949,36,1950-06-03,1521,53,12,12,13,120,210,0.14,275,1036,47,6,13,63,907,100,18,25,76,1027,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8095
1949,37,1950-06-10,1272,53,12,12,13,120,210,0.17,275,787,47,6,13,48,673,100,18,25,61,793,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8418
1949,38,1950-06-17,1047,53,12,12,13,120,210,0.2,275,562,47,6,13,34,461,100,18,25,47,581,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8713
1949,39,1950-06-24,845,53,12,12,13,120,210,0.25,275,360,47,6,13,22,272,100,18,25,35,392,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8978
1949,40,1950-07-01,689,50,10,9,9,108,186,0.27,275,228,49,7,11,11,149,99,18,20,20,257,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9177
1949,41,1950-07-08,577,50,10,9,9,108,186,0.32,275,116,31,6,5,5,67,81,16,14,14,175,387,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9315
1949,42,1950-07-15,516,50,10,9,9,108,186,0.36,275,55,14,2,2,2,32,64,12,11,11,140,364,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9388
1949,43,1950-07-22,469,50,10,9,9,108,186,0.4,273,9,2,0,0,0,5,52,10,9,9,113,346,273,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9558
1949,44,1950-07-29,432,48,8,7,6,97,168,0.39,263,0,0,0,0,0,0,48,8,7,6,97,328,263,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9586
1949,45,1950-08-05,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9215
1949,46,1950-08-12,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7812
1949,47,1950-08-19,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7006
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,222,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5933
1949,49,1950-09-02,286,40,6,4,3,65,118,0.41,168,0,0,0,0,0,0,40,6,4,3,65,218,168,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6179
1949,50,1950-09-09,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5780
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4871
1949,52,1950-09-23,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3769
1949,53,1950-09-30,220,40,6,4,3,65,118,0.54,102,0,0,0,0,0,0,40,6,4,3,65,152,102,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,518
1950,1,1950-10-01,217,31,4,3,2,33,73,0.34,144,0,0,0,0,0,0,31,4,3,2,33,182,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5289
1950,2,1950-10-08,212,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5104
1950,3,1950-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4612
1950,4,1950-10-22,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4379
1950,5,1950-10-29,200,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4774
1950,6,1950-11-05,211,29,4,2,2,30,67,0.32,144,0,0,0,0,0,0,29,4,2,2,30,179,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5275
1950,7,1950-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5647
1950,8,1950-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6055
1950,9,1950-11-26,279,31,4,2,2,36,77,0.28,201,0,0,0,0,0,0,31,4,2,2,36,240,201,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7495
1950,10,1950-12-03,312,38,5,4,3,54,104,0.33,208,0,0,0,0,0,0,38,5,4,3,54,255,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7712
1950,11,1950-12-10,357,38,5,4,3,54,104,0.29,253,0,0,0,0,0,0,38,5,4,3,54,300,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9206
1950,12,1950-12-17,398,38,5,4,3,54,104,0.26,275,19,7,0,0,0,10,45,5,4,3,64,330,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9514
1950,13,1950-12-24,433,38,5,4,3,54,104,0.24,275,54,20,2,2,1,28,58,7,6,4,82,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9478
1950,14,1950-12-31,486,40,5,4,3,64,117,0.24,275,94,32,4,3,2,51,73,10,7,5,115,365,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1950,15,1951-01-07,585,41,6,4,3,66,120,0.21,275,190,54,9,6,4,115,95,15,10,7,181,396,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9305
1950,16,1951-01-14,593,41,6,4,3,66,120,0.2,275,198,59,9,6,4,118,100,15,10,7,184,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9295
1950,17,1951-01-21,624,41,6,4,3,66,120,0.19,275,229,59,11,7,5,145,100,17,11,8,211,404,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9258
1950,18,1951-01-28,681,38,6,4,3,60,113,0.17,275,293,61,12,11,9,199,100,18,16,12,260,409,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9187
1950,19,1951-02-04,738,36,6,5,4,54,105,0.14,275,358,64,12,17,13,252,100,18,22,17,306,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9115
1950,20,1951-02-11,834,43,7,5,4,78,137,0.16,275,422,57,11,15,12,326,100,18,20,16,404,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8993
1950,21,1951-02-18,1043,43,7,5,4,78,137,0.13,275,631,57,11,19,18,524,100,18,24,22,602,417,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8720
1950,22,1951-02-25,1526,45,7,6,6,90,156,0.1,275,1094,54,10,18,42,969,100,18,25,48,1059,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8094
1950,23,1951-03-04,2781,49,9,9,9,107,183,0.07,275,2323,50,9,16,71,2176,100,18,25,80,2283,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6615
1950,24,1951-03-11,4133,59,11,12,13,144,239,0.06,275,3619,41,7,13,67,3491,100,18,25,80,3635,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5281
1950,25,1951-03-18,4305,59,11,12,13,144,239,0.06,275,3791,41,7,13,67,3663,100,18,25,80,3807,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5131
1950,26,1951-03-25,3795,59,11,12,13,144,239,0.06,275,3281,41,7,13,67,3153,100,18,25,80,3297,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5587
1950,27,1951-04-01,3317,70,14,18,25,168,295,0.09,275,2747,30,4,7,55,2651,100,18,25,80,2819,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6046
1950,28,1951-04-08,3013,60,13,15,21,138,250,0.08,275,2487,39,4,9,58,2376,100,18,25,80,2515,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6355
1950,29,1951-04-15,2922,54,13,14,19,117,217,0.07,275,2430,46,5,11,61,2307,100,18,25,80,2424,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6450
1950,30,1951-04-22,2894,54,13,14,19,117,217,0.07,275,2402,46,5,11,61,2279,100,18,25,80,2396,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6481
1950,31,1951-04-29,2820,54,13,13,17,160,259,0.09,275,2286,45,5,11,62,2161,100,18,25,80,2322,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6560
1950,32,1951-05-06,2747,57,13,14,18,184,288,0.11,275,2183,42,4,10,61,2064,100,18,25,80,2249,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6639
1950,33,1951-05-13,2618,65,14,17,23,202,321,0.12,275,2022,35,4,8,57,1918,100,18,25,80,2120,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6781
1950,34,1951-05-20,2404,65,14,17,23,202,321,0.13,275,1808,35,4,8,57,1704,100,18,25,80,1906,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7022
1950,35,1951-05-27,2195,64,13,16,21,188,302,0.14,275,1617,35,4,8,59,1509,100,18,25,80,1697,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7264
1950,36,1951-06-03,1992,62,12,14,16,153,257,0.13,275,1460,38,6,11,64,1341,100,18,25,80,1494,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7507
1950,37,1951-06-10,1719,62,12,14,16,153,257,0.15,275,1187,38,5,11,64,1068,100,18,25,80,1221,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7844
1950,38,1951-06-17,1484,62,12,14,16,153,257,0.17,275,952,37,6,11,59,838,100,18,25,75,991,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8143
1950,39,1951-06-24,1216,62,12,14,16,153,257,0.21,275,684,38,6,11,42,586,100,18,25,58,739,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8492
1950,40,1951-07-01,1035,58,11,11,11,136,227,0.22,275,533,42,6,13,25,444,100,18,25,36,580,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8730
1950,41,1951-07-08,868,58,11,11,11,136,227,0.26,275,366,42,7,14,17,285,100,18,25,28,421,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8948
1950,42,1951-07-15,713,58,11,11,11,136,227,0.32,275,211,41,6,10,10,142,99,18,21,21,278,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9147
1950,43,1951-07-22,605,58,11,11,11,136,227,0.38,275,103,26,5,5,5,62,84,16,16,16,198,391,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9282
1950,44,1951-07-29,550,55,9,9,8,119,202,0.37,275,73,20,3,3,2,43,76,13,12,10,162,377,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9348
1950,45,1951-08-05,498,54,9,8,6,107,184,0.37,275,39,11,1,1,1,22,65,10,9,7,129,361,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9408
1950,46,1951-08-12,454,54,9,8,6,107,184,0.41,268,1,0,0,0,0,0,54,9,8,6,107,340,268,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9662
1950,47,1951-08-19,425,54,9,8,6,107,184,0.43,241,0,0,0,0,0,0,54,9,8,6,107,312,241,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8854
1950,48,1951-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8129
1950,49,1951-09-02,368,46,7,6,4,75,138,0.37,230,0,0,0,0,0,0,46,7,6,4,75,289,230,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8517
1950,50,1951-09-09,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7367
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6359
1950,52,1951-09-23,282,46,7,6,4,75,138,0.49,144,0,0,0,0,0,0,46,7,6,4,75,203,144,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5242
1950,53,1951-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,703
1951,1,1951-10-01,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5789
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5557
1951,3,1951-10-15,265,41,6,4,3,56,110,0.41,155,0,0,0,0,0,0,41,6,4,3,56,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5698
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7718
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7762
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7571
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8097
1951,8,1951-11-19,347,40,6,4,3,53,106,0.31,241,0,0,0,0,0,0,40,6,4,3,53,291,241,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8963
1951,9,1951-11-26,438,41,6,4,3,56,111,0.26,274,52,19,3,2,1,26,60,9,6,4,82,351,274,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9562
1951,10,1951-12-03,456,44,8,6,4,64,126,0.28,275,55,19,3,2,1,27,63,11,8,5,91,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9454
1951,11,1951-12-10,485,42,7,5,3,61,119,0.25,275,91,32,5,3,2,47,74,12,9,5,108,371,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1951,12,1951-12-17,541,42,7,5,3,61,118,0.22,275,148,52,8,6,3,76,94,15,11,6,137,396,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9357
1951,13,1951-12-24,899,42,7,5,3,61,118,0.14,275,506,58,10,16,12,408,100,17,21,15,469,414,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8904
1951,14,1951-12-31,1083,48,7,6,4,78,145,0.13,275,663,52,10,18,21,561,100,18,25,26,639,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8666
1951,15,1952-01-07,1384,49,8,7,5,81,150,0.11,275,959,51,10,18,31,848,100,18,25,36,929,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8274
1951,16,1952-01-14,1574,49,8,7,5,81,150,0.1,275,1149,51,10,18,38,1032,100,18,25,43,1113,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
1951,17,1952-01-21,1989,49,8,7,5,81,150,0.08,275,1564,51,10,18,52,1433,100,18,25,57,1514,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1951,18,1952-01-28,2645,51,8,8,6,95,170,0.06,275,2200,48,9,16,71,2055,100,18,25,77,2150,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6752
1951,19,1952-02-04,3177,55,10,10,8,114,197,0.06,275,2705,45,8,15,72,2565,100,18,25,80,2679,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6187
1951,20,1952-02-11,3411,55,10,10,8,114,197,0.06,275,2939,45,8,15,72,2799,100,18,25,80,2913,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5952
1951,21,1952-02-18,3972,55,10,10,8,114,197,0.05,275,3500,45,8,15,72,3360,100,18,25,80,3474,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5423
1951,22,1952-02-25,4715,58,11,12,11,137,230,0.05,275,4209,41,6,13,68,4079,100,18,25,80,4217,418,275,0,0,0,990.0,976.8,0.18,0.02,989.8,12.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4813
1951,23,1952-03-03,6027,68,14,17,21,195,315,0.05,275,5437,32,4,8,59,5334,100,18,25,80,5529,418,275,0,0,0,990.1,978.8,0.18,0.02,989.9,10.5,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3867
1951,24,1952-03-10,6013,68,14,17,21,195,315,0.05,275,5423,32,4,8,59,5320,100,18,25,80,5515,418,275,0,0,0,990.1,978.8,0.18,0.02,989.9,10.5,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3875
1951,25,1952-03-17,5529,68,14,17,21,195,315,0.06,275,4939,32,4,8,59,4836,100,18,25,80,5031,418,275,0,0,0,990.0,978.1,0.18,0.02,989.8,11.2,0.0,0.0,0.0,0.84,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4193
1951,26,1952-03-24,4897,68,14,17,21,195,315,0.06,275,4307,32,4,8,59,4204,100,18,25,80,4399,418,275,0,0,0,990.0,977.2,0.18,0.02,989.8,12.1,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
1951,27,1952-03-31,4178,69,14,17,24,171,297,0.07,275,3605,30,4,7,55,3508,100,18,25,80,3680,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5242
1951,28,1952-04-07,3733,70,14,18,25,168,295,0.08,275,3163,30,4,7,55,3067,100,18,25,80,3235,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5645
1951,29,1952-04-14,3420,70,14,18,25,168,295,0.09,275,2850,30,4,7,54,2754,100,18,25,80,2922,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5944
1951,30,1952-04-21,2888,70,14,18,25,168,295,0.1,275,2318,30,3,7,55,2222,100,18,25,80,2390,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6489
1951,31,1952-04-28,2450,61,13,15,20,173,284,0.12,275,1891,38,4,9,59,1779,100,18,25,80,1952,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6970
1951,32,1952-05-05,2088,55,13,13,17,178,276,0.13,275,1537,45,5,12,63,1412,100,18,25,80,1590,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7392
1951,33,1952-05-12,1739,55,13,13,17,178,276,0.16,275,1188,45,5,12,63,1063,100,18,25,80,1241,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7819
1951,34,1952-05-19,1459,49,10,10,12,133,216,0.15,275,968,50,7,14,53,843,100,18,25,65,976,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8175
1951,35,1952-05-26,1218,46,10,9,9,111,187,0.15,275,756,53,8,15,39,639,100,18,25,49,750,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8489
1951,36,1952-06-02,1076,45,10,9,9,88,161,0.15,275,640,55,8,16,35,525,100,18,25,44,613,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8676
1951,37,1952-06-09,901,45,10,9,9,88,161,0.18,275,465,55,8,15,26,360,100,18,25,35,448,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8905
1951,38,1952-06-16,735,45,10,9,9,88,161,0.22,275,299,55,8,15,16,204,100,18,24,25,292,417,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9119
1951,39,1952-06-23,630,45,10,9,9,88,161,0.26,275,194,51,8,10,10,113,96,18,19,19,201,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9250
1951,40,1952-06-30,560,42,9,8,6,72,138,0.25,275,146,44,8,8,6,77,87,17,16,13,150,397,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9335
1951,41,1952-07-07,509,45,9,8,7,86,156,0.31,275,77,23,4,4,3,40,68,14,12,10,127,371,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9396
1951,42,1952-07-14,472,50,10,9,9,108,186,0.39,275,11,3,0,0,0,6,53,10,9,9,114,348,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9438
1951,43,1952-07-21,445,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9490
1951,44,1952-07-28,418,48,9,7,7,99,172,0.41,245,0,0,0,0,0,0,48,9,7,7,99,310,245,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8992
1951,45,1952-08-04,390,47,8,6,5,89,155,0.4,235,0,0,0,0,0,0,47,8,6,5,89,296,235,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8671
1951,46,1952-08-11,372,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8038
1951,47,1952-08-18,346,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6973
1951,48,1952-08-25,328,47,8,6,5,89,155,0.47,173,0,0,0,0,0,0,47,8,6,5,89,234,173,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6351
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7329
1951,50,1952-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6329
1951,51,1952-09-15,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5225
1951,53,1952-09-29,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,1461
1952,1,1952-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5351
1952,2,1952-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4981
1952,3,1952-10-15,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4678
1952,4,1952-10-22,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,155,0,0,0,0,0,0,38,5,3,2,51,203,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5694
1952,6,1952-11-05,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6655
1952,7,1952-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8036
1952,8,1952-11-19,356,40,6,4,3,53,106,0.3,250,0,0,0,0,0,0,40,6,4,3,53,300,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9290
1952,9,1952-11-26,384,40,6,4,3,55,109,0.28,272,2,0,0,0,0,1,41,6,4,3,56,324,272,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,59.5,0.0,0.0,0.0,59.5,9999
1952,10,1952-12-03,420,42,7,5,3,61,118,0.28,275,27,9,1,1,0,14,51,8,6,3,75,341,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1952,11,1952-12-10,409,42,7,5,3,61,118,0.29,275,16,5,0,0,0,8,47,7,5,3,69,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9503
1952,12,1952-12-17,424,40,6,4,3,58,112,0.26,275,37,13,1,1,1,19,53,8,6,4,77,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1952,13,1952-12-24,464,38,5,4,3,54,104,0.22,275,85,31,4,3,2,44,69,9,7,5,98,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9445
1952,14,1952-12-31,513,40,5,4,3,64,117,0.23,275,120,41,5,4,3,65,82,11,8,6,129,376,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9391
1952,15,1953-01-07,557,41,6,4,3,66,120,0.22,275,162,55,8,5,4,89,96,14,9,7,155,395,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9339
1952,16,1953-01-14,597,41,6,4,3,66,120,0.2,275,202,58,10,6,5,121,99,16,10,8,187,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9291
1952,17,1953-01-21,679,41,6,4,3,66,120,0.18,275,284,59,11,9,7,197,100,17,13,10,263,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9190
1952,18,1953-01-28,752,41,6,4,3,71,127,0.17,275,350,58,11,12,9,258,100,18,16,12,330,409,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9098
1952,19,1953-02-04,833,43,7,5,4,78,137,0.16,275,421,57,11,15,12,325,100,18,20,16,403,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8994
1952,20,1953-02-11,923,43,7,5,4,78,137,0.15,275,511,57,10,18,14,410,100,18,23,18,488,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8877
1952,21,1953-02-18,1082,43,7,5,4,78,137,0.13,275,670,56,11,20,19,562,100,18,25,23,640,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8668
1952,22,1953-02-25,1280,45,7,6,6,90,156,0.12,275,849,54,10,18,32,733,100,18,25,38,823,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8408
1952,23,1953-03-04,2667,49,9,9,9,107,183,0.07,275,2209,51,9,16,69,2063,100,18,25,78,2170,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6744
1952,24,1953-03-11,3840,59,11,12,13,144,239,0.06,275,3326,41,7,13,67,3198,100,18,25,80,3342,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5551
1952,25,1953-03-18,5418,64,12,14,17,173,282,0.05,275,4860,35,5,10,62,4746,100,18,25,80,4920,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4282
1952,26,1953-03-25,5642,68,14,17,21,195,315,0.06,275,5052,32,4,8,59,4949,100,18,25,80,5144,418,275,0,0,0,990.1,978.3,0.18,0.02,989.9,11.0,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4117
1952,27,1953-04-01,5221,84,14,20,27,219,364,0.07,275,4582,16,4,4,53,4504,100,18,25,80,4723,418,275,0,0,0,990.0,977.7,0.18,0.02,989.8,11.6,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4407
1952,28,1953-04-08,4814,76,14,18,25,189,324,0.07,275,4214,24,4,6,54,4126,100,18,25,80,4316,418,275,0,0,0,990.0,977.0,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4710
1952,29,1953-04-15,4472,70,14,18,25,168,295,0.07,275,3902,30,4,7,55,3806,100,18,25,80,3974,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4989
1952,30,1953-04-22,4026,70,14,18,25,168,295,0.07,275,3456,30,4,7,55,3360,100,18,25,80,3528,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5376
1952,31,1953-04-29,3760,66,14,17,23,192,313,0.08,275,3172,33,4,7,56,3070,100,18,25,80,3262,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5619
1952,32,1953-05-06,3535,65,14,17,23,202,321,0.09,275,2939,35,4,8,57,2835,100,18,25,80,3037,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1952,33,1953-05-13,3263,65,14,17,23,202,321,0.1,275,2667,34,4,8,57,2563,100,18,25,80,2765,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6100
1952,34,1953-05-20,2887,65,14,17,23,202,321,0.11,275,2291,34,4,8,57,2187,100,18,25,80,2389,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6489
1952,35,1953-05-27,2459,64,13,16,21,188,302,0.12,275,1882,35,4,8,59,1773,100,18,25,80,1961,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6959
1952,36,1953-06-03,2156,62,12,14,16,153,257,0.12,275,1624,38,6,11,64,1505,100,18,25,80,1658,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7310
1952,37,1953-06-10,1867,62,12,14,16,153,257,0.14,275,1335,38,6,11,64,1216,100,18,25,80,1369,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7661
1952,38,1953-06-17,1569,62,12,14,16,153,257,0.16,275,1037,38,6,11,61,920,100,18,25,77,1073,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8034
1952,39,1953-06-24,1286,62,12,14,16,153,257,0.2,275,754,38,6,11,47,652,100,18,25,63,805,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8400
1952,40,1953-07-01,1083,58,11,11,11,136,227,0.21,275,581,42,6,13,28,490,100,18,25,39,626,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8666
1952,41,1953-07-08,902,58,11,11,11,136,227,0.25,275,400,42,7,14,19,317,100,18,25,30,453,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8904
1952,42,1953-07-15,735,58,11,11,11,136,227,0.31,275,233,42,7,11,11,162,100,18,22,22,298,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9119
1952,43,1953-07-22,629,58,11,11,11,136,227,0.36,275,127,32,5,6,6,76,90,16,17,17,212,399,275,0,0,0,990.0,966.3,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9252
1952,44,1953-07-29,565,55,9,9,8,119,202,0.36,275,87,24,4,3,3,51,80,14,13,11,171,382,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9330
1952,45,1953-08-05,512,54,9,8,6,107,184,0.36,275,53,15,2,2,1,31,69,11,10,7,138,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9392
1952,46,1953-08-12,468,54,9,8,6,107,184,0.39,274,9,2,0,0,0,5,56,9,8,6,112,349,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9508
1952,47,1953-08-19,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
1952,48,1953-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8142
1952,49,1953-09-02,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8358
1952,50,1953-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7244
1952,51,1953-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6650
1952,52,1953-09-23,305,46,7,6,4,75,138,0.45,167,0,0,0,0,0,0,46,7,6,4,75,226,167,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6140
1952,53,1953-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1953,1,1953-10-01,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6186
1953,2,1953-10-08,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5931
1953,3,1953-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1953,4,1953-10-22,267,41,6,4,3,56,110,0.41,157,0,0,0,0,0,0,41,6,4,3,56,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5775
1953,5,1953-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6131
1953,6,1953-11-05,271,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6060
1953,7,1953-11-12,283,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6531
1953,8,1953-11-19,298,40,6,4,3,53,106,0.36,192,0,0,0,0,0,0,40,6,4,3,53,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7062
1953,9,1953-11-26,341,40,6,4,3,55,109,0.32,232,0,0,0,0,0,0,40,6,4,3,55,283,232,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8608
1953,10,1953-12-03,456,42,7,5,3,61,118,0.26,271,67,23,3,2,1,34,65,10,7,4,95,356,271,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9513
1953,11,1953-12-10,505,43,7,5,3,63,124,0.25,275,105,37,6,4,3,53,80,14,10,7,117,380,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9399
1953,12,1953-12-17,535,43,7,5,3,62,122,0.23,275,137,48,8,6,3,70,91,16,11,7,133,394,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9364
1953,13,1953-12-24,562,42,7,5,3,61,118,0.21,275,169,57,10,7,4,90,99,17,12,7,151,403,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9332
1953,14,1953-12-31,639,45,7,5,3,73,136,0.21,275,228,54,10,9,6,146,100,17,15,10,220,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9239
1953,15,1954-01-07,715,46,7,6,4,76,139,0.19,275,301,54,11,13,8,214,100,18,19,12,290,412,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9145
1953,16,1954-01-14,831,46,7,6,4,76,139,0.17,275,417,54,11,18,12,322,100,18,24,16,398,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8996
1953,17,1954-01-21,847,46,7,6,4,76,139,0.16,275,433,54,11,18,12,336,100,18,24,16,412,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8976
1953,18,1954-01-28,892,47,7,6,4,83,148,0.17,275,468,52,10,18,13,372,100,18,24,18,456,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8917
1953,19,1954-02-04,986,49,8,7,5,93,162,0.16,275,549,51,10,18,16,453,100,18,25,21,546,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8794
1953,20,1954-02-11,1038,49,8,7,5,93,162,0.16,275,601,51,10,18,18,503,100,18,25,23,596,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8726
1953,21,1954-02-18,1080,45,7,5,4,84,147,0.14,275,657,54,10,19,19,553,100,18,25,24,637,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8671
1953,22,1954-02-25,1278,45,7,6,6,90,156,0.12,275,846,54,10,18,32,731,100,18,25,38,821,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8411
1953,23,1954-03-04,1557,49,9,9,9,107,183,0.12,275,1099,51,9,16,54,969,100,18,25,63,1076,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8050
1953,24,1954-03-11,1967,49,9,9,9,107,183,0.09,275,1509,51,9,16,69,1363,100,18,25,78,1470,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7539
1953,25,1954-03-18,2308,49,9,9,9,107,183,0.08,275,1850,50,9,16,71,1703,100,18,25,80,1810,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7132
1953,26,1954-03-25,2845,49,9,9,9,107,183,0.06,275,2387,51,9,16,71,2240,100,18,25,80,2347,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6536
1953,27,1954-04-01,3420,54,13,14,19,117,217,0.06,275,2928,46,5,11,61,2805,100,18,25,80,2922,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5944
1953,28,1954-04-08,3759,63,13,16,22,146,261,0.07,275,3223,36,4,8,57,3115,100,18,25,80,3261,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5619
1953,29,1954-04-15,3578,70,14,18,25,168,295,0.08,275,3008,30,4,7,55,2912,100,18,25,80,3080,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5791
1953,30,1954-04-22,3233,70,14,18,25,168,295,0.09,275,2663,30,3,7,55,2567,100,18,25,80,2735,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6130
1953,31,1954-04-29,2874,66,14,17,23,192,313,0.11,275,2286,33,3,7,56,2184,100,18,25,80,2376,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6502
1953,32,1954-05-06,2587,65,14,17,23,202,321,0.12,275,1991,35,4,8,57,1887,100,18,25,80,2089,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6816
1953,33,1954-05-13,2289,65,14,17,23,202,321,0.14,275,1693,35,4,8,57,1589,100,18,25,80,1791,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7154
1953,34,1954-05-20,2035,56,13,13,17,181,282,0.14,275,1478,43,4,11,62,1356,100,18,25,80,1537,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7455
1953,35,1954-05-27,1756,54,12,12,15,161,257,0.15,275,1224,45,5,12,64,1096,100,18,25,80,1258,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7798
1953,36,1954-06-03,1495,53,12,12,13,120,210,0.14,275,1010,47,6,13,62,882,100,18,25,75,1002,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8129
1953,37,1954-06-10,1225,53,12,12,13,120,210,0.17,275,740,47,6,13,45,628,100,18,25,58,748,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8480
1953,38,1954-06-17,1068,53,12,12,13,120,210,0.2,275,583,47,6,13,36,481,100,18,25,49,601,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8686
1953,39,1954-06-24,894,53,12,12,13,120,210,0.24,275,409,47,6,13,25,317,100,18,25,38,437,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8915
1953,40,1954-07-01,720,50,10,9,9,108,186,0.26,275,259,50,8,12,12,176,100,18,21,21,284,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9138
