WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1953,41,1954-07-08,614,50,10,9,9,108,186,0.3,275,153,41,7,7,7,90,91,17,16,16,198,400,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9270
1953,42,1954-07-15,553,50,10,9,9,108,186,0.34,275,92,24,4,4,4,53,74,14,13,13,161,378,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9345
1953,43,1954-07-22,506,50,10,9,9,108,186,0.37,275,45,12,2,2,2,26,62,12,11,11,134,360,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9400
1953,44,1954-07-29,462,48,8,7,6,97,168,0.36,275,19,5,0,0,0,10,53,9,8,7,108,346,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9449
1953,45,1954-08-05,437,48,8,6,5,91,159,0.36,269,8,2,0,0,0,5,50,8,6,5,96,335,269,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1953,46,1954-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8316
1953,47,1954-08-19,381,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7200
1953,48,1954-08-26,356,52,8,7,5,102,177,0.5,178,0,0,0,0,0,0,52,8,7,5,102,248,178,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6517
1953,49,1954-09-02,328,46,7,6,4,75,138,0.42,190,0,0,0,0,0,0,46,7,6,4,75,249,190,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6979
1953,50,1954-09-09,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
1953,51,1954-09-16,293,46,7,6,4,75,138,0.47,155,0,0,0,0,0,0,46,7,6,4,75,214,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5652
1953,52,1954-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4749
1953,53,1954-09-30,258,46,7,6,4,75,138,0.53,120,0,0,0,0,0,0,46,7,6,4,75,179,120,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,621
1954,1,1954-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4945
1954,2,1954-10-08,230,38,5,3,2,52,102,0.44,128,0,0,0,0,0,0,38,5,3,2,52,175,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4662
1954,3,1954-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4349
1954,4,1954-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4567
1954,5,1954-10-29,220,36,5,3,2,48,94,0.43,125,0,0,0,0,0,0,36,5,3,2,48,169,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4557
1954,6,1954-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5090
1954,7,1954-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6028
1954,8,1954-11-19,265,36,5,3,2,47,93,0.35,172,0,0,0,0,0,0,36,5,3,2,47,216,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6341
1954,9,1954-11-26,307,36,5,3,2,49,96,0.31,211,0,0,0,0,0,0,36,5,3,2,49,256,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7882
1954,10,1954-12-03,352,38,5,4,3,54,104,0.3,246,1,0,0,0,0,0,38,5,4,3,54,294,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9062
1954,11,1954-12-10,437,38,5,4,3,54,104,0.24,275,58,21,2,2,1,30,59,7,6,4,84,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9474
1954,12,1954-12-17,511,39,5,4,3,57,110,0.22,275,126,44,6,5,3,66,84,12,9,6,123,382,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9391
1954,13,1954-12-24,612,42,7,5,3,61,118,0.19,275,219,57,10,9,5,135,99,17,14,8,196,406,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9272
1954,14,1954-12-31,696,45,7,5,3,73,136,0.2,275,285,54,11,12,8,199,100,18,18,11,273,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9168
1954,15,1955-01-07,835,46,7,6,4,76,139,0.17,275,421,54,11,17,12,327,100,18,23,16,403,416,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8990
1954,16,1955-01-14,945,46,7,6,4,76,139,0.15,275,531,54,11,19,15,431,100,18,25,19,507,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8849
1954,17,1955-01-21,1040,46,7,6,4,76,139,0.13,275,626,54,11,19,18,524,100,18,25,22,600,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8723
1954,18,1955-01-28,1193,47,7,6,4,83,148,0.12,275,769,52,10,18,22,664,100,18,25,27,748,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8522
1954,19,1955-02-04,1517,49,8,7,5,93,162,0.11,275,1080,51,10,18,33,968,100,18,25,38,1061,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8102
1954,20,1955-02-11,2007,49,8,7,5,93,162,0.08,275,1570,50,10,18,48,1442,100,18,25,53,1535,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7491
1954,21,1955-02-18,2426,49,8,7,5,93,162,0.07,275,1989,51,10,18,61,1848,100,18,25,66,1941,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,6997
1954,22,1955-02-25,2652,53,9,9,8,114,195,0.07,275,2182,46,8,15,67,2044,100,18,25,75,2159,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6743
1954,23,1955-03-04,2761,59,11,12,13,144,239,0.09,275,2247,41,7,13,67,2119,100,18,25,80,2263,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6623
1954,24,1955-03-11,2748,59,11,12,13,144,239,0.09,275,2234,41,7,13,67,2106,100,18,25,80,2250,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6638
1954,25,1955-03-18,2955,59,11,12,13,144,239,0.08,275,2441,41,7,12,67,2313,100,18,25,80,2457,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6417
1954,26,1955-03-25,3533,59,11,12,13,144,239,0.07,275,3019,41,7,13,67,2891,100,18,25,80,3035,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5834
1954,27,1955-04-01,3694,70,14,18,25,168,295,0.08,275,3124,30,4,7,55,3028,100,18,25,80,3196,418,275,0,0,0,990.0,975.0,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5680
1954,28,1955-04-08,3475,70,14,18,25,168,295,0.08,275,2905,30,4,7,55,2809,100,18,25,80,2977,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1954,29,1955-04-15,3247,70,14,18,25,168,295,0.09,275,2677,30,4,7,55,2581,100,18,25,80,2749,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6115
1954,30,1955-04-22,2981,70,14,18,25,168,295,0.1,275,2411,30,3,7,55,2315,100,18,25,80,2483,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6389
1954,31,1955-04-29,2734,59,13,14,19,175,281,0.1,275,2178,40,4,10,60,2061,100,18,25,80,2236,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6653
1954,32,1955-05-06,2508,55,13,13,17,178,276,0.11,275,1957,45,5,12,63,1832,100,18,25,80,2010,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6904
1954,33,1955-05-13,2315,55,13,13,17,178,276,0.12,275,1764,45,5,12,63,1639,100,18,25,80,1817,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7123
1954,34,1955-05-20,2186,55,13,13,17,178,276,0.13,275,1635,45,5,12,63,1510,100,18,25,80,1688,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7275
1954,35,1955-05-27,2023,57,12,13,16,170,270,0.13,275,1478,43,5,11,63,1355,100,18,25,80,1525,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7469
1954,36,1955-06-03,1789,62,12,14,16,153,257,0.14,275,1257,38,5,11,64,1138,100,18,25,80,1291,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7756
1954,37,1955-06-10,1564,62,12,14,16,153,257,0.16,275,1032,37,6,11,62,915,100,18,25,78,1068,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8041
1954,38,1955-06-17,1348,62,12,14,16,153,257,0.19,275,816,38,6,11,50,710,100,18,25,66,863,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8319
1954,39,1955-06-24,1134,62,12,14,16,153,257,0.23,275,602,38,6,10,37,510,100,18,25,53,663,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8599
1954,40,1955-07-01,970,58,11,11,11,136,227,0.23,275,468,42,7,14,22,382,100,18,25,33,518,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8815
1954,41,1955-07-08,795,58,11,11,11,136,227,0.29,275,293,42,7,13,14,217,100,18,24,25,353,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9042
1954,42,1955-07-15,657,58,11,11,11,136,227,0.35,275,155,37,6,7,7,96,95,17,18,18,232,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9217
1954,43,1955-07-22,573,58,11,11,11,136,227,0.4,275,71,18,3,3,3,43,76,14,14,14,179,380,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9321
1954,44,1955-07-29,524,55,9,9,8,119,202,0.38,275,47,13,2,2,1,27,69,12,11,9,147,367,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9378
1954,45,1955-08-05,478,54,9,8,6,107,184,0.38,275,19,5,0,0,0,11,59,9,8,6,118,353,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9431
1954,46,1955-08-12,456,54,9,8,6,107,184,0.4,271,1,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9577
1954,47,1955-08-19,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8787
1954,48,1955-08-26,392,52,8,7,5,102,177,0.45,215,0,0,0,0,0,0,52,8,7,5,102,284,215,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7896
1954,49,1955-09-02,369,46,7,6,4,75,138,0.37,231,0,0,0,0,0,0,46,7,6,4,75,290,231,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8551
1954,50,1955-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7410
1954,51,1955-09-16,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6643
1954,52,1955-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5898
1954,53,1955-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1955,1,1955-10-01,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6329
1955,2,1955-10-08,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5676
1955,3,1955-10-15,256,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5368
1955,4,1955-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1955,5,1955-10-29,266,40,6,4,3,54,107,0.4,159,0,0,0,0,0,0,40,6,4,3,54,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5827
1955,6,1955-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5906
1955,7,1955-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7311
1955,8,1955-11-19,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8065
1955,9,1955-11-26,341,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8594
1955,10,1955-12-03,369,42,7,5,3,61,118,0.32,251,0,0,0,0,0,0,42,7,5,3,61,305,251,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9304
1955,11,1955-12-10,408,38,5,4,3,55,106,0.26,274,27,10,1,1,0,14,48,6,5,3,69,335,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9575
1955,12,1955-12-17,441,38,5,4,3,54,104,0.24,275,62,22,2,2,1,32,60,7,6,4,86,350,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1955,13,1955-12-24,475,38,5,4,3,54,104,0.22,275,96,35,4,3,2,49,73,9,7,5,103,365,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1955,14,1955-12-31,539,40,5,4,3,64,117,0.22,275,146,50,7,4,3,79,91,13,8,6,144,388,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1955,15,1956-01-07,593,41,6,4,3,66,120,0.2,275,198,58,9,6,4,118,99,15,10,7,184,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9296
1955,16,1956-01-14,657,41,6,4,3,66,120,0.18,275,262,59,11,8,6,175,100,17,12,9,241,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9218
1955,17,1956-01-21,718,41,6,4,3,66,120,0.17,275,323,59,12,10,8,233,100,18,14,11,299,407,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
1955,18,1956-01-28,809,41,6,4,3,71,127,0.16,275,407,58,11,14,10,312,100,18,18,14,383,411,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9025
1955,19,1956-02-04,890,43,7,5,4,78,137,0.15,275,478,57,11,17,13,379,100,18,22,17,457,415,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8920
1955,20,1956-02-11,993,43,7,5,4,78,137,0.14,275,581,57,10,19,16,477,100,18,24,20,555,417,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8785
1955,21,1956-02-18,1150,43,7,5,4,78,137,0.12,275,738,57,11,20,21,629,100,18,25,25,707,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8578
1955,22,1956-02-25,1855,47,8,7,6,96,166,0.09,275,1414,52,9,18,45,1288,100,18,25,51,1385,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7684
1955,23,1956-03-03,3564,59,11,12,13,144,239,0.07,275,3050,41,7,12,67,2922,100,18,25,80,3066,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5828
1955,24,1956-03-10,4520,59,11,12,13,144,239,0.05,275,4006,40,7,13,67,3878,100,18,25,80,4022,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
1955,25,1956-03-17,4175,59,11,12,13,144,239,0.06,275,3661,41,7,13,67,3533,100,18,25,80,3677,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
1955,26,1956-03-24,3754,59,11,12,13,144,239,0.06,275,3240,41,7,13,67,3112,100,18,25,80,3256,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5624
1955,27,1956-03-31,3591,68,13,17,23,164,287,0.08,275,3029,31,4,7,56,2928,100,18,25,80,3093,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1955,28,1956-04-07,3630,70,14,18,25,168,295,0.08,275,3060,30,4,7,55,2964,100,18,25,80,3132,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5741
1955,29,1956-04-14,3988,70,14,18,25,168,295,0.07,275,3418,30,4,7,55,3322,100,18,25,80,3490,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5409
1955,30,1956-04-21,4574,70,14,18,25,168,295,0.06,275,4004,30,4,7,55,3908,100,18,25,80,4076,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.6,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
1955,31,1956-04-28,5204,70,14,18,24,193,320,0.06,275,4608,29,4,6,55,4512,100,18,25,80,4706,418,275,0,0,0,990.0,977.6,0.18,0.02,989.8,11.6,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4419
1955,32,1956-05-05,5630,71,14,18,24,213,340,0.06,275,5015,29,4,7,56,4919,100,18,25,80,5132,418,275,0,0,0,990.1,978.3,0.18,0.02,989.9,11.0,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4124
1955,33,1956-05-12,5567,71,14,18,24,213,340,0.06,275,4952,28,4,7,56,4856,100,18,25,80,5069,418,275,0,0,0,990.1,978.2,0.18,0.02,989.8,11.1,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4167
1955,34,1956-05-19,5059,71,14,18,24,213,340,0.07,275,4444,28,4,7,56,4348,100,18,25,80,4561,418,275,0,0,0,990.0,977.4,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4527
1955,35,1956-05-26,4195,70,13,17,23,208,333,0.08,275,3587,29,4,7,57,3489,100,18,25,80,3697,418,275,0,0,0,990.0,976.0,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
1955,36,1956-06-02,3589,67,13,15,17,181,293,0.08,275,3021,33,4,10,63,2910,100,18,25,80,3091,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5781
1955,37,1956-06-09,3009,67,13,15,17,181,293,0.1,275,2441,33,5,9,63,2330,100,18,25,80,2511,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6360
1955,38,1956-06-16,2531,67,13,15,17,181,293,0.12,275,1963,33,5,10,63,1852,100,18,25,80,2033,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6878
1955,39,1956-06-23,2127,67,13,15,17,181,293,0.14,275,1559,33,4,10,63,1448,100,18,25,80,1629,418,275,0,0,0,990.0,971.5,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7345
1955,40,1956-06-30,1796,63,12,13,13,158,261,0.15,275,1259,36,5,11,63,1142,100,18,25,76,1301,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7748
1955,41,1956-07-07,1491,63,12,13,13,155,256,0.17,275,960,37,6,12,48,857,100,18,25,61,1012,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8134
1955,42,1956-07-14,1225,63,12,13,13,155,256,0.21,275,694,37,6,12,35,603,100,18,25,48,758,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8481
1955,43,1956-07-21,1074,63,12,13,13,155,256,0.24,275,543,37,6,11,27,460,100,18,25,40,615,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8679
1955,44,1956-07-28,920,60,11,11,10,138,232,0.25,275,412,39,6,13,18,335,100,18,25,28,474,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8880
1955,45,1956-08-04,765,58,10,10,7,117,202,0.26,275,288,42,8,13,10,215,100,18,23,17,332,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9080
1955,46,1956-08-11,663,58,10,10,7,117,202,0.31,275,186,42,7,9,6,120,100,17,19,13,237,412,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9210
1955,47,1956-08-18,582,58,10,10,7,117,202,0.35,275,105,30,5,5,3,60,88,15,15,10,177,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9310
1955,48,1956-08-25,528,58,10,10,7,117,202,0.38,275,51,14,2,2,1,29,72,12,12,8,146,372,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9374
1955,49,1956-09-01,478,48,8,7,4,79,146,0.31,275,57,18,3,2,1,31,66,11,9,5,110,362,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9430
1955,50,1956-09-08,444,48,8,7,4,79,146,0.33,275,23,7,1,1,0,12,55,9,8,4,91,348,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9467
1955,51,1956-09-15,414,48,8,7,4,79,146,0.35,266,1,0,0,0,0,0,48,8,7,4,79,330,266,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9650
1955,52,1956-09-22,387,48,8,7,4,79,146,0.38,241,0,0,0,0,0,0,48,8,7,4,79,304,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8878
1955,53,1956-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,2415
1956,1,1956-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8910
1956,2,1956-10-08,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7970
1956,3,1956-10-15,314,44,7,6,3,60,120,0.38,194,0,0,0,0,0,0,44,7,6,3,60,251,194,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7141
1956,4,1956-10-22,315,44,7,6,3,60,120,0.38,195,0,0,0,0,0,0,44,7,6,3,60,252,195,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7154
1956,5,1956-10-29,316,42,7,6,3,57,116,0.37,199,0,0,0,0,0,0,42,7,6,3,57,255,199,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7368
1956,6,1956-11-05,328,41,6,5,3,55,112,0.34,215,0,0,0,0,0,0,41,6,5,3,55,269,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7961
1956,7,1956-11-12,374,40,6,4,3,53,106,0.28,267,1,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,58.4,0.0,0.0,0.0,58.4,9809
1956,8,1956-11-19,406,41,6,5,3,55,111,0.27,275,19,7,1,1,0,9,48,7,6,3,64,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9506
1956,9,1956-11-26,458,42,7,6,3,58,117,0.26,275,65,23,4,3,1,32,66,11,9,5,90,362,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1956,10,1956-12-03,539,44,8,6,4,64,126,0.23,275,138,48,8,6,4,70,92,16,12,8,134,396,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
1956,11,1956-12-10,542,44,8,6,4,64,126,0.23,275,141,49,9,6,4,72,93,17,12,8,136,398,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9355
1956,12,1956-12-17,546,43,7,5,3,62,122,0.22,275,148,52,9,6,4,76,95,16,12,7,138,399,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9351
1956,13,1956-12-24,552,42,7,5,3,61,118,0.21,275,159,56,9,6,4,83,98,16,11,7,144,401,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9343
1956,14,1956-12-31,598,45,7,5,3,73,136,0.23,275,187,54,9,8,5,110,99,16,13,9,184,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9289
1956,15,1957-01-07,631,46,7,6,4,76,139,0.22,275,217,54,10,9,6,137,100,17,15,10,213,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9249
1956,16,1957-01-14,647,46,7,6,4,76,139,0.21,275,233,54,11,10,6,151,100,18,16,10,227,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9229
1956,17,1957-01-21,659,41,6,4,3,66,120,0.18,275,264,59,12,8,6,178,100,18,12,9,244,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9215
1956,18,1957-01-28,686,38,6,4,3,60,113,0.17,275,297,61,12,11,9,203,100,18,16,12,264,409,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
1956,19,1957-02-04,742,36,6,5,4,54,105,0.14,275,362,64,12,17,13,254,100,18,22,17,308,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9111
1956,20,1957-02-11,797,36,6,5,4,54,105,0.13,275,417,64,12,19,15,306,100,18,24,19,360,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9040
1956,21,1957-02-18,954,40,6,5,4,67,123,0.13,275,556,60,11,19,18,446,100,18,24,22,514,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8836
1956,22,1957-02-25,3537,49,8,8,7,106,180,0.07,235,3121,89,9,17,49,2955,139,18,25,57,3061,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.77,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5797
1956,23,1957-03-04,8892,59,11,12,13,144,239,0.03,0,8653,316,7,13,67,8250,375,18,25,80,8394,418,275,0,0,0,990.5,981.8,0.18,0.02,990.3,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,24,1957-03-11,8399,68,14,17,21,195,315,0.04,0,8084,307,4,8,59,7706,375,18,25,80,7901,418,275,0,0,0,990.4,981.5,0.18,0.02,990.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1956,25,1957-03-18,6835,68,14,17,21,195,315,0.05,39,6481,267,3,8,59,6142,335,18,25,80,6337,418,275,0,0,0,990.2,980.0,0.18,0.02,989.9,9.4,0.0,0.0,0.0,0.12,0.0,0.0,0.0,3.3,0.0,0.0,0.0,3.3,547
1956,26,1957-03-25,5445,68,14,17,21,195,315,0.06,275,4855,32,4,8,59,4752,100,18,25,80,4947,418,275,0,0,0,990.0,978.0,0.18,0.02,989.8,11.3,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4254
1956,27,1957-04-01,4440,84,14,20,27,219,364,0.08,275,3801,16,4,5,53,3723,100,18,25,80,3942,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5019
1956,28,1957-04-08,3872,76,14,18,25,189,324,0.08,275,3272,24,4,6,54,3184,100,18,25,80,3374,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5515
1956,29,1957-04-15,3464,70,14,18,25,168,295,0.09,275,2894,30,4,7,55,2798,100,18,25,80,2966,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5900
1956,30,1957-04-22,3057,70,14,18,25,168,295,0.1,275,2487,30,3,7,55,2391,100,18,25,80,2559,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6310
1956,31,1957-04-29,2663,59,13,14,19,175,281,0.11,275,2107,40,4,10,60,1990,100,18,25,80,2165,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6731
1956,32,1957-05-06,2309,55,13,13,17,178,276,0.12,275,1758,45,5,12,63,1633,100,18,25,80,1811,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7131
1956,33,1957-05-13,2009,55,13,13,17,178,276,0.14,275,1458,45,5,12,63,1333,100,18,25,80,1511,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7486
1956,34,1957-05-20,1757,55,13,13,17,178,276,0.16,275,1206,44,5,12,63,1081,100,18,25,80,1259,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7796
1956,35,1957-05-27,1493,54,12,12,15,161,257,0.17,275,961,45,5,12,58,839,100,18,25,74,1000,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8132
1956,36,1957-06-03,1269,53,12,12,13,120,210,0.17,275,784,47,6,13,48,669,100,18,25,61,789,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8423
1956,37,1957-06-10,1117,53,12,12,13,120,210,0.19,275,632,47,6,13,39,527,100,18,25,52,647,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8621
1956,38,1957-06-17,982,53,12,12,13,120,210,0.21,275,497,47,6,13,30,401,100,18,25,43,521,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8799
1956,39,1957-06-24,834,53,12,12,13,120,210,0.25,275,349,47,6,13,21,261,100,18,25,34,381,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8993
1956,40,1957-07-01,703,50,10,9,9,108,186,0.26,275,242,50,8,11,11,160,100,18,20,20,268,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9160
1956,41,1957-07-08,617,50,10,9,9,108,186,0.3,275,156,42,7,7,7,91,92,17,16,16,199,401,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9267
1956,42,1957-07-15,563,51,10,9,9,112,191,0.34,275,96,25,5,4,4,56,77,15,13,13,168,381,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9332
1956,43,1957-07-22,525,58,11,11,11,136,227,0.43,275,23,6,1,1,1,14,64,12,12,12,150,363,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9378
1956,44,1957-07-29,479,55,9,9,8,119,202,0.42,269,7,2,0,0,0,4,57,10,9,8,123,347,269,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1956,45,1957-08-05,450,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,265,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9554
1956,46,1957-08-12,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8721
1956,47,1957-08-19,393,54,9,8,6,107,184,0.47,209,0,0,0,0,0,0,54,9,8,6,107,280,209,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7648
1956,48,1957-08-26,370,52,8,7,5,102,177,0.48,193,0,0,0,0,0,0,52,8,7,5,102,262,193,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7052
1956,49,1957-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7714
1956,50,1957-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6873
1956,51,1957-09-16,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6242
1956,52,1957-09-23,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5898
1956,53,1957-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1957,1,1957-10-01,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6512
1957,2,1957-10-08,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6634
1957,3,1957-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6672
1957,4,1957-10-22,307,41,6,4,3,56,110,0.36,197,0,0,0,0,0,0,41,6,4,3,56,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7253
1957,5,1957-10-29,308,40,6,4,3,54,107,0.35,200,0,0,0,0,0,0,40,6,4,3,54,250,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1957,6,1957-11-05,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7983
1957,7,1957-11-12,329,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8306
1957,8,1957-11-19,341,40,6,4,3,53,106,0.31,235,0,0,0,0,0,0,40,6,4,3,53,285,235,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8731
1957,9,1957-11-26,374,40,6,4,3,55,109,0.29,259,5,2,0,0,0,2,42,6,4,3,58,313,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9310
1957,10,1957-12-03,372,42,7,5,3,61,118,0.32,253,0,0,0,0,0,0,42,7,5,3,61,308,253,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9303
1957,11,1957-12-10,474,42,7,5,3,61,118,0.25,275,81,29,4,3,2,42,71,11,8,5,103,366,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1957,12,1957-12-17,632,42,7,5,3,62,121,0.19,275,236,57,10,10,6,151,100,17,16,10,213,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9247
1957,13,1957-12-24,739,44,8,6,4,64,126,0.17,275,338,56,10,15,10,245,100,18,21,14,309,414,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9114
1957,14,1957-12-31,1013,48,8,6,4,78,146,0.15,275,591,51,10,18,19,492,100,18,25,24,570,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8759
1957,15,1958-01-07,1372,49,8,7,5,81,150,0.11,275,947,51,10,18,31,836,100,18,25,36,917,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8289
1957,16,1958-01-14,1436,49,8,7,5,81,150,0.1,275,1011,51,10,18,33,899,100,18,25,38,980,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8204
1957,17,1958-01-21,1743,49,8,7,5,81,150,0.09,275,1318,50,10,18,43,1195,100,18,25,48,1276,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7816
1957,18,1958-01-28,3942,51,8,8,6,95,170,0.04,275,3497,48,9,16,72,3350,100,18,25,78,3445,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5523
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,0,7968,320,8,15,72,7553,375,18,25,80,7667,418,275,0,0,0,990.4,981.2,0.18,0.02,990.2,8.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8808,55,10,10,8,114,197,0.02,0,8611,320,8,15,72,8196,375,18,25,80,8310,418,275,0,0,0,990.5,981.8,0.18,0.02,990.3,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,0,9636,320,8,15,72,9221,375,18,25,80,9335,418,275,0,0,0,990.8,982.3,0.18,0.02,990.6,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,0,9392,314,6,12,66,8993,375,18,25,80,9141,418,275,0,0,0,990.7,982.2,0.18,0.02,990.5,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9200,68,14,17,21,195,315,0.03,0,8885,307,4,8,59,8507,375,18,25,80,8702,418,275,0,0,0,990.6,982.0,0.18,0.02,990.4,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8409,68,14,17,21,195,315,0.04,0,8094,307,4,8,59,7716,375,18,25,80,7911,418,275,0,0,0,990.4,981.5,0.18,0.02,990.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7370,68,14,17,21,195,315,0.04,0,7055,307,4,8,59,6677,375,18,25,80,6872,418,275,0,0,0,990.2,980.6,0.18,0.02,990.0,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6406,68,14,17,21,195,315,0.05,117,5974,189,4,8,59,5713,257,18,25,80,5908,418,275,0,0,0,990.1,979.4,0.18,0.02,989.9,9.9,0.0,0.0,0.0,0.35,0.0,0.0,0.0,9.8,0.0,0.0,0.0,9.8,1643
1957,27,1958-04-01,5409,84,14,20,27,219,364,0.07,275,4770,16,4,5,53,4692,100,18,25,80,4911,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4277
1957,28,1958-04-08,4468,76,14,18,25,189,324,0.07,275,3868,24,4,6,54,3780,100,18,25,80,3970,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4995
1957,29,1958-04-15,3832,70,14,18,25,168,295,0.08,275,3262,30,4,7,55,3166,100,18,25,80,3334,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5552
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,275,2764,30,4,7,54,2668,100,18,25,80,2836,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6030
1957,31,1958-04-29,2848,66,14,17,23,192,313,0.11,275,2259,33,3,7,56,2157,100,18,25,80,2350,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6531
1957,32,1958-05-06,2484,62,13,15,21,195,308,0.12,275,1901,37,4,9,58,1791,100,18,25,80,1986,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6931
1957,33,1958-05-13,2176,55,13,13,17,178,276,0.13,275,1625,45,5,12,63,1500,100,18,25,80,1678,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7287
1957,34,1958-05-20,1893,55,13,13,17,178,276,0.15,275,1342,45,5,12,63,1217,100,18,25,80,1395,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7629
1957,35,1958-05-27,1600,54,12,12,15,161,257,0.16,275,1068,45,5,12,62,942,100,18,25,78,1104,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7994
1957,36,1958-06-03,1328,53,12,12,13,120,210,0.16,275,843,46,6,13,52,725,100,18,25,65,845,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8345
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,275,653,47,6,13,40,547,100,18,25,53,667,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8594
1957,38,1958-06-17,999,53,12,12,13,120,210,0.21,275,514,47,6,13,31,416,100,18,25,44,536,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8778
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,275,369,47,6,13,22,280,100,18,25,35,400,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8967
1957,40,1958-07-01,750,50,10,9,9,108,186,0.25,275,289,50,8,13,13,203,100,18,22,22,311,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9101
1957,41,1958-07-08,686,54,10,10,10,124,209,0.31,275,201,45,7,9,9,129,100,18,19,19,253,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9181
1957,42,1958-07-15,636,58,11,11,11,136,227,0.36,275,134,34,6,6,6,80,92,17,17,17,216,402,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9244
1957,43,1958-07-22,592,58,11,11,11,136,227,0.38,275,90,23,4,4,4,54,81,15,15,15,190,386,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9298
1957,44,1958-07-29,562,55,9,9,8,119,202,0.36,275,84,23,4,3,3,49,79,13,13,11,169,381,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9334
1957,45,1958-08-05,543,54,9,8,6,107,184,0.34,275,84,24,4,3,2,49,78,13,11,8,156,378,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9356
1957,46,1958-08-12,513,54,9,8,6,107,184,0.36,275,54,15,2,2,1,31,69,11,10,7,138,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9392
1957,47,1958-08-19,481,56,9,9,6,114,196,0.41,274,10,3,0,0,0,6,59,10,9,7,120,354,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9485
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,265,4,1,0,0,0,2,58,9,9,6,114,343,265,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9594
1957,49,1958-09-02,444,48,8,7,4,79,146,0.33,275,23,7,1,1,0,12,55,9,8,4,91,348,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9467
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,271,1,0,0,0,0,0,48,8,7,4,79,335,271,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9721
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9054
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,1197
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8804
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8658
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7817
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8205
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9615
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,272,7,2,0,0,0,3,44,7,6,3,59,330,272,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9697
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,275,11,4,0,0,0,5,46,7,6,3,61,335,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9512
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,275,30,11,1,1,0,14,53,8,7,3,70,344,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,275,68,24,4,3,1,33,67,11,9,5,92,363,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9449
1958,10,1958-12-03,548,44,8,6,4,64,126,0.23,275,147,51,9,7,4,75,95,17,13,8,139,400,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9348
1958,11,1958-12-10,637,44,8,6,4,64,126,0.2,275,236,56,10,11,7,151,100,18,17,11,215,410,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9242
1958,12,1958-12-17,698,44,8,6,4,64,126,0.18,275,297,56,10,14,9,207,100,18,20,13,271,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9167
1958,13,1958-12-24,853,44,8,6,4,64,126,0.15,275,452,56,10,17,14,353,100,18,23,18,417,416,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8967
1958,14,1958-12-31,915,48,8,6,4,78,146,0.16,275,493,51,9,18,16,397,100,18,25,21,475,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8888
1958,15,1959-01-07,859,49,8,7,5,81,150,0.17,275,434,51,10,18,14,341,100,18,25,19,422,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8960
1958,16,1959-01-14,820,49,8,7,5,81,150,0.18,275,395,51,10,18,13,303,100,18,25,18,384,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9011
1958,17,1959-01-21,837,46,7,6,4,76,139,0.17,275,423,54,11,18,12,327,100,18,24,16,403,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
1958,18,1959-01-28,882,47,7,6,4,83,148,0.17,275,458,52,10,18,13,362,100,18,24,18,446,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8931
1958,19,1959-02-04,932,49,8,7,5,93,162,0.17,275,495,51,10,18,15,400,100,18,25,20,493,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8865
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,275,618,51,10,18,19,520,100,18,25,24,613,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8703
1958,21,1959-02-18,1090,45,7,5,4,84,147,0.14,275,668,54,10,19,19,563,100,18,25,24,648,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8657
1958,22,1959-02-25,1125,45,7,6,6,90,156,0.14,275,693,54,10,18,26,584,100,18,25,32,674,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8612
1958,23,1959-03-04,1304,49,9,9,9,107,183,0.14,275,846,51,9,16,41,728,100,18,25,50,835,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8377
1958,24,1959-03-11,2060,49,9,9,9,107,183,0.09,275,1602,50,8,16,66,1460,100,18,25,75,1567,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7436
1958,25,1959-03-18,3728,54,10,10,11,128,215,0.06,275,3238,45,7,14,68,3102,100,18,25,80,3230,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5664
1958,26,1959-03-25,4347,59,11,12,13,144,239,0.06,275,3833,41,7,13,67,3705,100,18,25,80,3849,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5095
1958,27,1959-04-01,3894,70,14,18,25,168,295,0.08,275,3324,30,4,7,55,3228,100,18,25,80,3396,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5495
1958,28,1959-04-08,3416,70,14,18,25,168,295,0.09,275,2846,30,4,7,55,2750,100,18,25,80,2918,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
1958,29,1959-04-15,2963,67,13,17,24,160,283,0.1,275,2404,32,4,7,55,2304,100,18,25,80,2465,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6408
1958,30,1959-04-22,2597,54,13,14,19,117,217,0.08,275,2105,45,5,11,61,1982,100,18,25,80,2099,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
1958,31,1959-04-29,2323,54,13,13,17,160,259,0.11,275,1789,45,4,11,62,1665,100,18,25,80,1825,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7114
1958,32,1959-05-06,2112,55,13,13,17,178,276,0.13,275,1561,45,5,12,63,1436,100,18,25,80,1614,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7363
1958,33,1959-05-13,1895,55,13,13,17,178,276,0.15,275,1344,45,5,12,63,1219,100,18,25,80,1397,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7626
1958,34,1959-05-20,1662,55,13,13,17,178,276,0.17,275,1111,45,5,12,62,986,100,18,25,79,1164,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7916
1958,35,1959-05-27,1442,52,12,11,14,152,243,0.17,275,924,47,5,13,55,801,100,18,25,70,954,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8197
