WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1958,36,1959-06-03,1218,45,10,9,9,88,161,0.13,275,782,55,8,16,43,660,100,18,25,52,748,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8489
1958,37,1959-06-10,1088,51,11,11,12,115,203,0.19,275,610,48,6,13,37,505,100,18,25,49,620,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8660
1958,38,1959-06-17,887,53,12,12,13,120,210,0.24,275,402,47,6,13,24,311,100,18,25,37,431,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8923
1958,39,1959-06-24,715,53,12,12,13,120,210,0.29,275,230,46,6,12,14,151,99,18,24,27,271,416,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9144
1958,40,1959-07-01,609,50,10,9,9,108,186,0.31,275,148,39,7,7,7,86,89,17,16,16,194,398,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9277
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,275,81,21,4,3,3,47,71,14,12,12,155,374,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9357
1958,42,1959-07-15,498,50,10,9,9,108,186,0.37,275,37,10,2,1,1,21,60,12,10,10,129,358,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9408
1958,43,1959-07-22,465,50,10,9,9,108,186,0.4,273,5,1,0,0,0,3,51,10,9,9,111,345,273,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9574
1958,44,1959-07-29,435,48,8,7,6,97,168,0.39,266,0,0,0,0,0,0,48,8,7,6,97,331,266,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9595
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9423
1958,46,1959-08-12,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8444
1958,47,1959-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7509
1958,48,1959-08-26,334,46,7,5,4,85,149,0.45,184,0,0,0,0,0,0,46,7,5,4,85,244,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6779
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7146
1958,50,1959-09-09,293,40,6,4,3,65,118,0.4,175,0,0,0,0,0,0,40,6,4,3,65,225,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6445
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5560
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5083
1958,53,1959-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,651
1959,1,1959-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4972
1959,2,1959-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4196
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3754
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3588
1959,5,1959-10-29,199,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4333
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,189,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5607
1959,7,1959-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5223
1959,8,1959-11-19,255,36,5,3,2,47,93,0.37,162,0,0,0,0,0,0,36,5,3,2,47,206,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6000
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,225,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6738
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8672
1959,11,1959-12-10,374,37,5,3,2,51,100,0.27,267,6,2,0,0,0,3,39,5,4,3,54,316,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9550
1959,12,1959-12-17,433,38,5,4,3,54,104,0.24,275,54,19,2,2,1,28,57,7,6,4,82,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9478
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,275,104,38,5,4,3,54,76,10,8,6,108,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,275,146,50,7,5,3,80,91,13,9,6,144,388,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1959,15,1960-01-07,552,41,6,4,3,66,120,0.22,275,157,53,7,5,3,86,94,13,9,6,152,393,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9344
1959,16,1960-01-14,578,41,6,4,3,66,120,0.21,275,183,58,9,6,4,104,99,15,10,7,170,399,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9314
1959,17,1960-01-21,622,41,6,4,3,66,120,0.19,275,227,59,11,7,5,144,100,17,11,8,210,403,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9260
1959,18,1960-01-28,686,41,6,4,3,71,127,0.19,275,284,58,11,9,7,196,100,18,14,11,267,407,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
1959,19,1960-02-04,749,43,7,5,4,78,137,0.18,275,337,57,11,12,9,247,100,18,17,13,325,410,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9102
1959,20,1960-02-11,807,43,7,5,4,78,137,0.17,275,395,57,11,14,11,301,100,18,19,15,379,412,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9028
1959,21,1960-02-18,852,39,6,5,4,64,118,0.14,275,459,61,11,18,15,352,100,18,23,19,416,416,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8969
1959,22,1960-02-25,934,37,6,5,4,57,111,0.12,275,547,62,11,19,22,432,100,18,25,26,489,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8862
1959,23,1960-03-03,1153,41,8,7,6,67,129,0.11,275,749,59,10,18,34,627,100,18,25,40,694,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8575
1959,24,1960-03-10,1934,47,8,8,8,101,175,0.09,275,1484,52,9,16,63,1342,100,18,25,72,1444,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7588
1959,25,1960-03-17,3034,53,9,10,10,122,207,0.07,275,2552,46,8,14,69,2414,100,18,25,80,2536,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6340
1959,26,1960-03-24,3825,59,11,12,13,144,239,0.06,275,3311,41,7,13,67,3183,100,18,25,80,3327,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5559
1959,27,1960-03-31,4283,68,13,17,23,164,287,0.07,275,3721,31,4,7,56,3620,100,18,25,80,3785,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5151
1959,28,1960-04-07,4580,70,14,18,25,168,295,0.06,275,4010,30,4,7,55,3914,100,18,25,80,4082,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.6,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4898
1959,29,1960-04-14,4174,70,14,18,25,168,295,0.07,275,3604,30,4,7,55,3508,100,18,25,80,3676,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
1959,30,1960-04-21,3627,70,14,18,25,168,295,0.08,275,3057,30,4,7,55,2961,100,18,25,80,3129,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5746
1959,31,1960-04-28,3024,67,14,17,23,187,309,0.1,275,2439,32,3,7,56,2338,100,18,25,80,2526,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6346
1959,32,1960-05-05,2526,63,13,16,22,198,314,0.12,275,1937,36,4,8,57,1830,100,18,25,80,2028,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6883
1959,33,1960-05-12,2204,55,13,13,17,178,276,0.13,275,1653,45,5,12,63,1528,100,18,25,80,1706,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7254
1959,34,1960-05-19,1986,55,13,13,17,178,276,0.14,275,1435,45,5,12,63,1310,100,18,25,80,1488,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1959,35,1960-05-26,1769,54,12,12,16,169,266,0.15,275,1227,45,5,12,63,1101,100,18,25,80,1271,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7782
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,275,1075,47,6,13,65,944,100,18,25,78,1064,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8046
1959,37,1960-06-09,1364,53,12,12,13,120,210,0.15,275,879,47,6,13,54,759,100,18,25,67,879,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8298
1959,38,1960-06-16,1170,55,12,12,13,129,223,0.19,275,671,44,6,12,41,567,100,18,25,55,696,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8553
1959,39,1960-06-23,1046,62,12,14,16,153,257,0.25,275,514,38,6,11,32,427,100,18,25,48,580,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8716
1959,40,1960-06-30,876,58,11,11,11,138,231,0.26,275,369,41,6,13,18,289,100,18,25,30,427,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8938
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,275,206,41,7,10,10,138,99,18,21,21,274,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9153
1959,42,1960-07-14,589,58,11,11,11,136,227,0.39,275,87,22,4,4,4,52,80,15,15,15,188,385,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9301
1959,43,1960-07-21,533,58,11,11,11,136,227,0.43,275,31,8,1,1,1,19,66,12,12,12,155,366,275,0,0,0,990.0,965.9,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9368
1959,44,1960-07-28,475,56,10,9,8,123,208,0.44,264,2,0,0,0,0,1,57,10,9,8,125,341,264,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9365
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9553
1959,46,1960-08-11,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8569
1959,47,1960-08-18,389,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1959,48,1960-08-25,361,54,9,8,6,107,184,0.51,177,0,0,0,0,0,0,54,9,8,6,107,248,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
1959,49,1960-09-01,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7129
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6386
1959,51,1960-09-15,283,45,6,5,3,73,135,0.48,148,0,0,0,0,0,0,45,6,5,3,73,206,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5412
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5375
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1370
1960,1,1960-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5337
1960,2,1960-10-08,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4852
1960,3,1960-10-15,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4182
1960,4,1960-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3685
1960,5,1960-10-29,223,36,5,3,2,48,94,0.43,128,0,0,0,0,0,0,36,5,3,2,48,172,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4642
1960,6,1960-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5438
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7273
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8221
1960,9,1960-11-26,354,40,6,4,3,55,109,0.31,245,0,0,0,0,0,0,40,6,4,3,55,296,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9101
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9377
1960,11,1960-12-10,380,38,5,4,3,55,106,0.28,273,1,0,0,0,0,0,39,5,4,3,55,321,273,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9561
1960,12,1960-12-17,392,38,5,4,3,54,104,0.27,275,13,4,0,0,0,7,42,5,4,3,61,328,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9520
1960,13,1960-12-24,428,38,5,4,3,54,104,0.24,275,49,18,2,1,1,25,56,7,5,4,79,344,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
1960,14,1960-12-31,464,40,5,4,3,64,117,0.25,275,71,24,3,2,1,38,65,9,6,4,103,356,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9446
1960,15,1961-01-07,539,41,6,4,3,66,120,0.22,275,144,48,7,4,3,79,89,13,8,6,145,386,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1960,16,1961-01-14,586,41,6,4,3,66,120,0.2,275,191,58,9,6,4,112,99,15,10,7,178,400,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9304
1960,17,1961-01-21,687,41,6,4,3,66,120,0.17,275,292,59,12,9,7,204,100,18,13,10,270,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9180
1960,18,1961-01-28,754,41,6,4,3,71,127,0.17,275,351,58,11,12,9,260,100,18,16,12,331,409,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9096
1960,19,1961-02-04,821,43,7,5,4,78,137,0.17,275,409,57,11,14,11,314,100,18,19,15,392,412,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9010
1960,20,1961-02-11,869,43,7,5,4,78,137,0.16,275,457,57,11,16,13,359,100,18,21,17,437,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8948
1960,21,1961-02-18,932,43,7,5,4,78,137,0.15,275,520,57,11,18,15,419,100,18,23,19,497,416,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8865
1960,22,1961-02-25,1098,45,7,6,6,90,156,0.14,275,666,54,10,18,25,558,100,18,25,31,649,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8647
1960,23,1961-03-04,1365,49,9,9,9,107,183,0.13,275,907,51,9,16,44,787,100,18,25,53,894,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8297
1960,24,1961-03-11,1942,49,9,9,9,107,183,0.1,275,1484,51,9,16,66,1341,100,18,25,75,1448,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7573
1960,25,1961-03-18,3133,49,9,9,9,107,183,0.06,275,2675,51,9,16,71,2528,100,18,25,80,2635,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
1960,26,1961-03-25,4679,49,9,9,9,107,183,0.04,275,4221,51,9,16,71,4074,100,18,25,80,4181,418,275,0,0,0,990.0,976.8,0.18,0.02,989.8,12.5,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4832
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,275,5156,30,4,7,55,5060,100,18,25,80,5228,418,275,0,0,0,990.1,978.4,0.18,0.02,989.9,10.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4061
1960,28,1961-04-08,5975,78,14,19,26,197,334,0.06,275,5366,22,3,5,53,5280,100,18,25,80,5477,418,275,0,0,0,990.1,978.8,0.18,0.02,989.9,10.6,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3898
1960,29,1961-04-15,5894,84,14,20,27,219,364,0.06,275,5255,16,4,5,53,5177,100,18,25,80,5396,418,275,0,0,0,990.1,978.7,0.18,0.02,989.9,10.7,0.0,0.0,0.0,0.83,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3952
1960,30,1961-04-22,5287,84,14,20,27,219,364,0.07,275,4648,16,4,5,53,4570,100,18,25,80,4789,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4362
1960,31,1961-04-29,4427,74,14,18,24,214,346,0.08,275,3805,25,4,6,55,3714,100,18,25,80,3929,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5030
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,275,3189,29,4,7,56,3093,100,18,25,80,3306,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
1960,33,1961-05-13,3354,71,14,18,24,213,340,0.1,275,2739,29,4,7,56,2643,100,18,25,80,2856,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6009
1960,34,1961-05-20,2898,71,14,18,24,213,340,0.12,275,2283,29,4,7,56,2187,100,18,25,80,2400,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6478
1960,35,1961-05-27,2482,69,13,17,22,203,326,0.13,275,1880,30,4,7,58,1780,100,18,25,80,1984,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6934
1960,36,1961-06-03,2162,67,13,15,17,181,293,0.14,275,1594,33,5,10,63,1483,100,18,25,80,1664,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
1960,37,1961-06-10,1918,62,12,14,16,157,262,0.14,275,1380,37,5,10,63,1263,100,18,25,80,1420,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7598
1960,38,1961-06-17,1654,64,12,14,16,165,272,0.17,275,1106,35,5,10,62,992,100,18,25,78,1157,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7926
1960,39,1961-06-24,1415,67,13,15,17,181,293,0.21,275,847,33,5,10,49,750,100,18,25,66,931,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8233
1960,40,1961-07-01,1185,63,12,13,13,155,256,0.22,275,654,37,6,12,33,566,100,18,25,46,721,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8532
1960,41,1961-07-08,1043,63,12,13,13,155,256,0.25,275,512,37,6,11,26,431,100,18,25,39,586,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8720
1960,42,1961-07-15,908,63,12,13,13,155,256,0.28,275,377,37,6,12,19,302,100,18,25,32,457,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8897
1960,43,1961-07-22,753,63,12,13,13,155,256,0.34,275,222,37,6,11,11,157,100,18,24,24,312,417,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9096
1960,44,1961-07-29,650,60,10,11,9,133,225,0.35,275,149,38,6,7,6,90,98,17,18,15,224,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9226
1960,45,1961-08-05,581,58,10,10,7,117,202,0.35,275,104,29,5,5,3,60,87,15,15,10,177,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9311
1960,46,1961-08-12,522,58,10,10,7,117,202,0.39,275,45,13,2,2,1,26,71,12,12,8,143,370,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
1960,47,1961-08-19,470,55,9,8,6,109,189,0.4,274,7,2,0,0,0,4,57,9,8,6,114,350,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
1960,48,1961-08-26,439,52,8,7,5,102,177,0.4,261,1,0,0,0,0,0,53,8,7,5,102,331,261,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9490
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,266,2,0,0,0,0,1,46,7,6,4,76,326,266,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9559
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8878
1960,51,1961-09-16,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7856
1960,52,1961-09-23,330,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7088
1960,53,1961-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,971
1961,1,1961-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6979
1961,2,1961-10-08,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6129
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6140
1961,6,1961-11-05,289,40,6,4,3,53,106,0.37,183,0,0,0,0,0,0,40,6,4,3,53,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6775
1961,7,1961-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8362
1961,8,1961-11-19,371,40,6,4,3,53,106,0.29,262,3,1,0,0,0,1,41,6,4,3,54,313,262,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,275,31,11,1,1,0,15,52,8,5,3,71,340,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9497
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,275,52,18,3,2,1,27,60,10,7,4,88,353,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1961,11,1961-12-10,471,42,7,5,3,61,118,0.25,275,78,27,4,3,1,40,69,11,8,4,101,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9438
1961,12,1961-12-17,500,42,7,5,3,61,118,0.24,275,107,38,6,4,2,55,80,13,9,5,116,378,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9404
1961,13,1961-12-24,548,42,7,5,3,61,118,0.22,275,155,54,9,6,3,80,96,16,11,6,141,399,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9349
1961,14,1961-12-31,626,45,7,5,3,73,136,0.22,275,215,54,10,9,6,134,100,17,15,9,208,407,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9256
1961,15,1962-01-07,717,46,7,6,4,76,139,0.19,275,303,54,11,13,8,216,100,18,19,12,292,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9142
1961,16,1962-01-14,885,46,7,6,4,76,139,0.16,275,471,54,11,18,13,374,100,18,24,17,450,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8926
1961,17,1962-01-21,1059,46,7,6,4,76,139,0.13,275,645,54,11,19,18,542,100,18,25,22,618,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8699
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,275,820,52,10,18,24,713,100,18,25,28,797,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8456
1961,19,1962-02-04,1573,49,8,7,5,93,162,0.1,275,1136,51,10,18,35,1022,100,18,25,40,1115,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8030
1961,20,1962-02-11,1925,49,8,7,5,93,162,0.08,275,1488,50,10,18,45,1363,100,18,25,50,1456,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7589
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,275,1802,51,10,18,55,1667,100,18,25,60,1760,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7213
1961,22,1962-02-25,3031,53,9,9,8,114,195,0.06,275,2561,46,8,15,69,2421,100,18,25,77,2536,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6348
1961,23,1962-03-04,4253,59,11,12,13,144,239,0.06,275,3739,41,7,13,67,3611,100,18,25,80,3755,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.2,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5177
1961,24,1962-03-11,4471,68,14,17,21,195,315,0.07,275,3881,32,4,8,59,3778,100,18,25,80,3973,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4989
1961,25,1962-03-18,4347,62,12,14,16,165,271,0.06,275,3801,37,5,10,63,3684,100,18,25,80,3849,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5094
1961,26,1962-03-25,4760,59,11,12,13,144,239,0.05,275,4246,41,7,13,67,4118,100,18,25,80,4262,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.3,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4758
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,275,4862,30,4,7,55,4766,100,18,25,80,4934,418,275,0,0,0,990.0,978.0,0.18,0.02,989.8,11.3,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4259
1961,28,1962-04-08,5511,78,14,19,26,197,334,0.06,275,4902,22,4,5,53,4816,100,18,25,80,5013,418,275,0,0,0,990.0,978.1,0.18,0.02,989.8,11.2,0.0,0.0,0.0,0.84,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4204
1961,29,1962-04-15,5337,84,14,20,27,219,364,0.07,275,4698,16,4,4,53,4620,100,18,25,80,4839,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4324
1961,30,1962-04-22,4863,84,14,20,27,219,364,0.07,275,4224,15,4,5,53,4146,100,18,25,80,4365,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.87,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4675
1961,31,1962-04-29,4309,74,14,18,24,214,346,0.08,275,3687,25,4,6,55,3596,100,18,25,80,3811,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,275,3243,29,4,7,56,3147,100,18,25,80,3360,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5528
1961,33,1962-05-13,3473,71,14,18,24,213,340,0.1,275,2858,29,3,7,56,2762,100,18,25,80,2975,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5892
1961,34,1962-05-20,3032,71,14,18,24,213,340,0.11,275,2417,29,4,7,56,2321,100,18,25,80,2534,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6337
1961,35,1962-05-27,2660,69,13,17,22,203,326,0.12,275,2059,30,4,7,58,1959,100,18,25,80,2162,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6734
1961,36,1962-06-03,2273,67,13,15,17,181,293,0.13,275,1705,33,5,10,63,1594,100,18,25,80,1775,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7173
1961,37,1962-06-10,1999,67,13,15,17,181,293,0.15,275,1431,33,4,10,63,1320,100,18,25,80,1501,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7499
1961,38,1962-06-17,1665,67,13,15,17,181,293,0.18,275,1097,33,5,10,60,988,100,18,25,77,1169,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7913
1961,39,1962-06-24,1392,67,13,15,17,181,293,0.21,275,824,33,5,10,47,729,100,18,25,64,910,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8261
1961,40,1962-07-01,1166,63,12,13,13,155,256,0.22,275,635,37,6,11,32,547,100,18,25,45,702,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8558
1961,41,1962-07-08,1043,63,12,13,13,155,256,0.25,275,512,37,6,12,26,431,100,18,25,39,586,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8719
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,275,378,37,6,12,19,304,100,18,25,32,459,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8894
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,275,250,37,6,11,12,182,100,18,24,25,337,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9061
1961,44,1962-07-29,682,60,10,11,9,133,225,0.33,275,182,39,7,9,7,118,100,18,20,17,251,413,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9186
1961,45,1962-08-05,603,58,10,10,7,117,202,0.33,275,126,35,6,6,4,73,93,16,16,11,190,401,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9284
1961,46,1962-08-12,557,58,10,10,7,117,202,0.36,275,80,23,3,3,2,46,81,13,13,9,163,384,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9340
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,275,37,10,1,1,1,21,68,11,11,8,138,367,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9390
1961,48,1962-08-26,473,56,9,9,6,111,194,0.41,272,6,2,0,0,0,3,58,10,9,6,115,351,272,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.6,0.0,0.0,0.0,57.6,9670
1961,49,1962-09-02,450,48,8,7,4,79,146,0.32,275,29,9,1,1,0,16,57,9,8,4,95,350,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9460
1961,50,1962-09-09,425,48,8,7,4,79,146,0.34,274,4,1,0,0,0,2,49,8,7,4,81,339,274,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,58.4,0.0,0.0,0.0,58.4,9819
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9229
1961,52,1962-09-23,371,48,8,7,4,79,146,0.39,225,0,0,0,0,0,0,48,8,7,4,79,288,225,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8331
1961,53,1962-09-30,360,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,1135
1962,1,1962-10-01,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8263
1962,2,1962-10-08,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7781
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6723
1962,4,1962-10-22,285,44,7,6,3,60,120,0.42,165,0,0,0,0,0,0,44,7,6,3,60,222,165,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6067
1962,5,1962-10-29,297,41,6,4,3,56,112,0.38,185,0,0,0,0,0,0,41,6,4,3,56,238,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6802
1962,6,1962-11-05,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7882
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8380
1962,8,1962-11-19,371,40,6,4,3,53,106,0.29,258,6,2,0,0,0,3,42,6,4,3,56,311,258,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9401
1962,9,1962-11-26,430,40,6,4,3,55,109,0.25,275,46,17,2,1,1,23,57,8,6,4,78,347,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9481
1962,10,1962-12-03,504,42,7,5,3,61,118,0.23,275,111,39,6,4,2,57,81,13,9,5,118,379,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9400
1962,11,1962-12-10,623,43,7,5,3,63,124,0.2,275,223,54,9,10,6,141,98,17,16,10,205,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9258
1962,12,1962-12-17,823,44,8,6,4,64,126,0.15,275,422,56,10,18,13,324,100,18,24,17,388,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9006
1962,13,1962-12-24,1042,44,8,6,4,64,126,0.12,275,641,56,10,19,20,536,100,18,25,24,600,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8720
1962,14,1962-12-31,1138,48,8,6,4,78,146,0.13,275,716,51,10,18,23,612,100,18,25,28,691,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8595
1962,15,1963-01-07,1206,49,8,7,5,81,150,0.12,275,781,50,10,18,26,675,100,18,25,31,756,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8505
1962,16,1963-01-14,1579,49,8,7,5,81,150,0.1,275,1154,51,10,18,38,1036,100,18,25,43,1117,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8023
1962,17,1963-01-21,2185,49,8,7,5,81,150,0.07,275,1760,51,10,18,58,1623,100,18,25,63,1704,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7278
1962,18,1963-01-28,2819,51,8,8,6,95,170,0.06,275,2373,48,9,16,72,2226,100,18,25,79,2322,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
1962,19,1963-02-04,3570,55,10,10,8,114,197,0.06,275,3098,45,8,15,72,2958,100,18,25,80,3072,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5801
1962,20,1963-02-11,4122,55,10,10,8,114,197,0.05,275,3650,45,8,15,72,3510,100,18,25,80,3624,418,275,0,0,0,990.0,975.8,0.18,0.02,989.8,13.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5291
1962,21,1963-02-18,4485,55,10,10,8,114,197,0.04,275,4013,45,8,15,72,3873,100,18,25,80,3987,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4977
1962,22,1963-02-25,5118,60,11,13,13,148,247,0.05,275,4595,39,6,12,66,4471,100,18,25,80,4620,418,275,0,0,0,990.0,977.5,0.18,0.02,989.8,11.8,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4489
1962,23,1963-03-04,6388,68,14,17,21,195,315,0.05,117,5955,189,3,8,59,5695,257,18,25,80,5890,418,275,0,0,0,990.1,979.4,0.18,0.02,989.9,9.9,0.0,0.0,0.0,0.35,0.0,0.0,0.0,9.8,0.0,0.0,0.0,9.8,1640
1962,24,1963-03-11,7051,68,14,17,21,195,315,0.04,0,6736,307,4,8,59,6358,375,18,25,80,6553,418,275,0,0,0,990.2,980.3,0.18,0.02,990.0,9.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,25,1963-03-18,6800,68,14,17,21,195,315,0.05,0,6485,307,4,8,59,6107,375,18,25,80,6302,418,275,0,0,0,990.2,980.0,0.18,0.02,989.9,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,26,1963-03-25,6384,68,14,17,21,195,315,0.05,78,5990,228,4,8,59,5691,296,18,25,80,5886,418,275,0,0,0,990.1,979.5,0.18,0.02,989.9,9.9,0.0,0.0,0.0,0.23,0.0,0.0,0.0,6.3,0.0,0.0,0.0,6.3,1058
1962,27,1963-04-01,6182,84,14,20,27,219,364,0.06,275,5543,16,4,5,53,5465,100,18,25,80,5684,418,275,0,0,0,990.1,979.1,0.18,0.02,989.9,10.3,0.0,0.0,0.0,0.82,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3769
1962,28,1963-04-08,5765,84,14,20,27,219,364,0.06,275,5126,16,4,5,53,5048,100,18,25,80,5267,418,275,0,0,0,990.1,978.5,0.18,0.02,989.9,10.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
1962,29,1963-04-15,5287,84,14,20,27,219,364,0.07,275,4648,16,4,5,53,4570,100,18,25,80,4789,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4361
1962,30,1963-04-22,4554,84,14,20,27,219,364,0.08,275,3915,15,4,5,53,3837,100,18,25,80,4056,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1962,31,1963-04-29,3956,74,14,18,24,214,346,0.09,275,3334,25,4,6,55,3244,100,18,25,80,3458,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5438
1962,32,1963-05-06,3471,69,14,17,23,209,334,0.1,275,2861,30,3,7,56,2763,100,18,25,80,2973,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5894
1962,33,1963-05-13,2985,65,14,17,23,202,321,0.11,275,2389,34,4,8,57,2285,100,18,25,80,2487,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6386
1962,34,1963-05-20,2539,65,14,17,23,202,321,0.13,275,1943,35,4,8,57,1839,100,18,25,80,2041,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6869
1962,35,1963-05-27,2211,64,13,16,21,188,302,0.14,275,1634,35,4,8,59,1525,100,18,25,80,1713,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7245
1962,36,1963-06-03,1878,62,12,14,16,153,257,0.14,275,1346,38,6,11,64,1227,100,18,25,80,1380,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7647
1962,37,1963-06-10,1568,62,12,14,16,153,257,0.16,275,1036,37,5,11,62,918,100,18,25,78,1071,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8036
1962,38,1963-06-17,1359,62,12,14,16,153,257,0.19,275,827,38,6,11,51,721,100,18,25,67,874,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8304
1962,39,1963-06-24,1152,62,12,14,16,153,257,0.22,275,620,38,6,11,38,526,100,18,25,54,679,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8576
1962,40,1963-07-01,1035,58,11,11,11,136,227,0.22,275,533,42,7,14,25,444,100,18,25,36,580,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8730
1962,41,1963-07-08,899,58,11,11,11,136,227,0.25,275,397,42,7,14,19,314,100,18,25,30,450,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8908
1962,42,1963-07-15,774,58,11,11,11,138,231,0.3,275,268,41,6,12,13,194,100,18,24,24,333,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9069
1962,43,1963-07-22,694,63,12,13,13,155,256,0.37,275,163,35,6,8,8,105,98,18,21,21,260,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9171
1962,44,1963-07-29,631,60,10,11,9,133,225,0.36,275,131,34,6,6,5,77,95,17,17,14,211,405,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9250
1962,45,1963-08-05,582,58,10,10,7,117,202,0.35,275,105,30,5,5,3,61,88,15,15,10,178,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
1962,46,1963-08-12,555,58,10,10,7,117,202,0.36,275,78,22,3,3,2,45,80,13,13,9,162,383,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9342
1962,47,1963-08-19,512,58,10,10,7,117,202,0.39,275,35,10,1,1,1,20,68,11,11,8,137,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9392
1962,48,1963-08-26,475,56,9,9,6,111,194,0.41,272,8,2,0,0,0,4,59,10,9,6,116,352,272,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9667
1962,49,1963-09-02,453,48,8,7,4,79,146,0.32,275,32,10,1,1,0,17,58,9,8,4,96,351,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9458
1962,50,1963-09-09,431,48,8,7,4,79,146,0.34,274,10,3,0,0,0,5,51,8,7,4,84,342,274,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9647
1962,51,1963-09-16,410,48,8,7,4,79,146,0.36,264,0,0,0,0,0,0,48,8,7,4,79,327,264,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9743
1962,52,1963-09-23,388,48,8,7,4,79,146,0.38,242,0,0,0,0,0,0,48,8,7,4,79,305,242,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8936
1962,53,1963-09-30,380,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,1235
1963,1,1963-10-01,370,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1963,2,1963-10-08,349,44,7,6,3,60,120,0.34,229,0,0,0,0,0,0,44,7,6,3,60,286,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8518
1963,3,1963-10-15,359,44,7,6,3,60,120,0.33,239,0,0,0,0,0,0,44,7,6,3,60,296,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8845
1963,4,1963-10-22,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8733
1963,5,1963-10-29,366,42,7,6,3,57,116,0.32,250,0,0,0,0,0,0,42,7,6,3,57,306,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9259
1963,6,1963-11-05,412,42,7,6,3,56,114,0.28,274,24,8,1,1,0,11,50,8,7,3,67,341,274,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9578
1963,7,1963-11-12,449,42,7,6,3,56,114,0.25,275,60,22,3,3,1,29,64,10,9,4,85,359,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1963,8,1963-11-19,508,42,7,6,3,56,114,0.23,275,119,42,7,6,3,59,84,14,12,6,115,386,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9394
1963,9,1963-11-26,621,42,7,6,3,58,117,0.19,275,229,57,10,11,6,142,100,17,17,9,201,410,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9261
1963,10,1963-12-03,740,44,8,6,4,64,126,0.17,275,339,56,10,16,10,246,100,18,22,14,310,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9113
1963,11,1963-12-10,804,44,8,6,4,64,126,0.16,275,403,56,10,18,12,305,100,18,24,16,369,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9032
1963,12,1963-12-17,822,44,8,6,4,64,126,0.15,275,421,56,10,19,13,323,100,18,25,17,387,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9008
1963,13,1963-12-24,866,44,8,6,4,64,126,0.15,275,465,56,10,19,14,365,100,18,25,18,429,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8951
1963,14,1963-12-31,925,48,8,6,4,78,146,0.16,275,504,51,9,18,16,407,100,18,25,21,486,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1963,15,1964-01-07,966,49,8,7,5,81,150,0.16,275,541,51,10,18,18,443,100,18,25,23,524,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8821
1963,16,1964-01-14,1011,49,8,7,5,81,150,0.15,275,586,51,10,18,19,488,100,18,25,24,569,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8761
1963,17,1964-01-21,1046,49,8,7,5,81,150,0.14,275,621,51,10,18,20,521,100,18,25,25,602,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8715
1963,18,1964-01-28,1089,49,8,7,5,86,155,0.14,275,659,51,10,18,21,559,100,18,25,26,645,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8658
1963,19,1964-02-04,1165,49,8,7,5,93,162,0.14,275,728,51,10,18,22,627,100,18,25,27,720,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8559
1963,20,1964-02-11,1303,49,8,7,5,93,162,0.12,275,866,51,10,18,26,760,100,18,25,31,853,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8378
1963,21,1964-02-18,1426,49,8,7,5,93,162,0.11,275,989,51,10,18,30,879,100,18,25,35,972,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8218
1963,22,1964-02-25,1648,51,8,8,7,107,184,0.11,275,1189,48,9,16,44,1071,100,18,25,52,1178,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7934
1963,23,1964-03-03,2045,59,11,12,13,144,239,0.12,275,1531,41,7,13,67,1403,100,18,25,80,1547,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7443
1963,24,1964-03-10,2324,50,9,9,9,112,191,0.08,275,1858,49,8,15,70,1714,100,18,25,80,1826,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7113
1963,25,1964-03-17,2403,49,9,9,9,107,183,0.08,275,1945,51,9,16,71,1798,100,18,25,80,1905,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7022
1963,26,1964-03-24,2299,49,9,9,9,107,183,0.08,275,1841,51,9,16,71,1694,100,18,25,80,1801,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
1963,27,1964-03-31,2261,53,12,13,17,115,212,0.09,275,1773,46,5,11,62,1647,100,18,25,80,1763,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7187
1963,28,1964-04-07,2285,54,13,14,19,117,217,0.09,275,1793,46,5,11,61,1670,100,18,25,80,1787,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7159
1963,29,1964-04-14,2315,54,13,14,19,117,217,0.09,275,1823,46,5,10,61,1700,100,18,25,80,1817,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7124
1963,30,1964-04-21,2268,45,11,10,10,72,148,0.07,275,1845,55,7,14,70,1698,100,18,25,80,1770,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7178
