WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1963,31,1964-04-28,2156,46,10,10,10,96,173,0.08,275,1707,53,7,15,70,1561,100,18,25,80,1658,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7311
1963,32,1964-05-05,1967,48,10,10,11,124,204,0.1,275,1488,51,7,14,69,1345,100,18,25,80,1469,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7537
1963,33,1964-05-12,1723,55,13,13,17,178,276,0.16,275,1172,45,5,12,63,1047,100,18,25,80,1225,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7839
1963,34,1964-05-19,1491,49,10,10,12,133,216,0.14,275,1000,50,7,14,54,873,100,18,25,66,1006,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8134
1963,35,1964-05-26,1250,46,10,9,9,111,187,0.15,275,788,53,8,15,41,670,100,18,25,51,781,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8447
1963,36,1964-06-02,1069,45,10,9,9,88,161,0.15,275,633,55,8,16,35,519,100,18,25,44,607,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8685
1963,37,1964-06-09,890,45,10,9,9,88,161,0.18,275,454,55,8,16,25,350,100,18,25,34,438,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8919
1963,38,1964-06-16,732,45,10,9,9,88,161,0.22,275,296,55,8,15,16,201,100,18,24,25,289,417,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9123
1963,39,1964-06-23,631,45,10,9,9,88,161,0.26,275,195,51,8,10,10,114,96,18,19,19,202,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9249
1963,40,1964-06-30,565,42,9,8,6,72,138,0.24,275,152,46,8,8,7,80,89,18,17,13,153,399,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9328
1963,41,1964-07-07,533,45,9,8,7,86,156,0.3,275,101,30,6,5,4,54,75,15,14,11,140,380,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9368
1963,42,1964-07-14,493,50,10,9,9,108,186,0.38,275,32,8,1,1,1,18,58,11,10,10,126,355,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9415
1963,43,1964-07-21,468,50,10,9,9,108,186,0.4,274,7,2,0,0,0,4,52,10,9,9,112,346,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9516
1963,44,1964-07-28,450,48,9,7,7,99,172,0.38,272,5,1,0,0,0,3,50,9,7,7,103,340,272,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9707
1963,45,1964-08-04,428,47,8,6,5,89,155,0.36,270,2,0,0,0,0,1,47,8,6,5,90,332,270,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9689
1963,46,1964-08-11,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9568
1963,47,1964-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7988
1963,48,1964-08-25,367,54,9,8,6,107,184,0.5,183,0,0,0,0,0,0,54,9,8,6,107,254,183,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6670
1963,49,1964-09-01,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7861
1963,50,1964-09-08,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7195
1963,51,1964-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6744
1963,52,1964-09-22,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6175
1963,53,1964-09-29,292,46,7,6,4,75,138,0.47,154,0,0,0,0,0,0,46,7,6,4,75,213,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,1614
1964,1,1964-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6365
1964,2,1964-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5820
1964,3,1964-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1964,4,1964-10-22,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6085
1964,5,1964-10-29,285,40,6,4,3,54,107,0.38,177,0,0,0,0,0,0,40,6,4,3,54,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6560
1964,6,1964-11-05,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7290
1964,7,1964-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7906
1964,8,1964-11-19,337,40,6,4,3,53,106,0.31,231,0,0,0,0,0,0,40,6,4,3,53,281,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8604
1964,9,1964-11-26,411,40,6,4,3,55,109,0.27,275,26,9,1,1,0,13,50,7,5,3,68,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9501
1964,10,1964-12-03,437,42,7,5,3,61,118,0.27,275,44,15,2,1,1,22,57,9,6,4,83,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9474
1964,11,1964-12-10,440,42,7,5,3,61,118,0.27,275,47,16,2,2,1,24,58,9,7,4,85,350,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9471
1964,12,1964-12-17,470,42,7,5,3,61,118,0.25,275,77,27,4,3,1,39,69,11,8,4,100,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9439
1964,13,1964-12-24,521,42,7,5,3,61,118,0.23,275,128,45,7,5,3,66,87,14,10,6,127,387,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9380
1964,14,1964-12-31,566,45,7,5,3,73,136,0.24,275,155,51,8,6,4,85,96,15,12,8,158,399,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9328
1964,15,1965-01-07,636,46,7,6,4,76,139,0.22,275,222,54,10,9,6,141,100,17,15,10,217,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9243
1964,16,1965-01-14,705,46,7,6,4,76,139,0.2,275,291,54,11,12,8,205,100,18,18,12,281,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9158
1964,17,1965-01-21,758,46,7,6,4,76,139,0.18,275,344,54,11,14,9,254,100,18,20,13,330,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9090
1964,18,1965-01-28,836,44,7,5,4,76,138,0.17,275,423,55,11,17,12,328,100,18,22,16,404,415,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8990
1964,19,1965-02-04,935,43,7,5,4,78,137,0.15,275,523,57,10,18,15,421,100,18,23,19,499,416,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
1964,20,1965-02-11,1028,49,8,7,5,93,162,0.16,275,591,51,10,18,18,494,100,18,25,23,587,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8739
1964,21,1965-02-18,1124,45,7,5,4,84,147,0.13,275,701,54,10,19,20,596,100,18,25,25,680,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8613
1964,22,1965-02-25,1429,45,7,6,6,90,156,0.11,275,997,54,10,18,38,876,100,18,25,44,966,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8215
1964,23,1965-03-04,1987,49,9,9,9,107,183,0.09,275,1529,51,9,16,69,1383,100,18,25,78,1490,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7515
1964,24,1965-03-11,2357,49,9,9,9,107,183,0.08,275,1899,51,9,16,71,1752,100,18,25,80,1859,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7076
1964,25,1965-03-18,2583,49,9,9,9,107,183,0.07,275,2125,51,9,16,71,1978,100,18,25,80,2085,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6818
1964,26,1965-03-25,2663,49,9,9,9,107,183,0.07,275,2205,51,9,16,71,2058,100,18,25,80,2165,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6730
1964,27,1965-04-01,2702,54,13,14,19,117,217,0.08,275,2210,46,5,11,61,2087,100,18,25,80,2204,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6688
1964,28,1965-04-08,2679,54,13,14,19,117,217,0.08,275,2187,46,5,11,61,2064,100,18,25,80,2181,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6713
1964,29,1965-04-15,2545,54,13,14,19,117,217,0.09,275,2053,45,4,11,61,1930,100,18,25,80,2047,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6862
1964,30,1965-04-22,2365,54,13,14,19,117,217,0.09,275,1873,46,5,11,61,1750,100,18,25,80,1867,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7066
1964,31,1965-04-29,2203,54,13,13,17,160,259,0.12,275,1669,45,5,11,62,1545,100,18,25,80,1705,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7254
1964,32,1965-05-06,2035,55,13,13,17,178,276,0.14,275,1484,45,5,12,63,1359,100,18,25,80,1537,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7455
1964,33,1965-05-13,1813,55,13,13,17,178,276,0.15,275,1262,45,5,12,63,1137,100,18,25,80,1315,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7726
1964,34,1965-05-20,1584,55,13,13,17,178,276,0.17,275,1033,45,5,12,61,909,100,18,25,78,1087,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8015
1964,35,1965-05-27,1355,52,12,11,14,152,243,0.18,275,837,47,5,13,50,720,100,18,25,64,872,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8310
1964,36,1965-06-03,1141,45,10,9,9,88,161,0.14,275,705,55,8,16,39,586,100,18,25,48,674,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8591
1964,37,1965-06-10,987,45,10,9,9,88,161,0.16,275,551,55,8,16,30,441,100,18,25,39,529,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8792
1964,38,1965-06-17,805,45,10,9,9,88,161,0.2,275,369,55,8,16,20,269,100,18,25,29,357,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9030
1964,39,1965-06-24,674,45,10,9,9,88,161,0.24,275,238,55,8,13,13,148,100,18,22,22,236,415,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9195
1964,40,1965-07-01,591,50,10,9,9,108,186,0.32,275,130,34,6,6,6,75,84,16,15,15,183,392,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9299
1964,41,1965-07-08,540,50,10,9,9,108,186,0.34,275,79,21,4,3,3,46,71,14,12,12,154,373,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1964,42,1965-07-15,492,50,10,9,9,108,186,0.38,275,31,8,1,1,1,18,58,11,10,10,126,355,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9416
1964,43,1965-07-22,461,50,10,9,9,108,186,0.4,272,2,0,0,0,0,1,50,10,9,9,109,342,272,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9697
1964,44,1965-07-29,435,48,8,7,6,97,168,0.39,266,0,0,0,0,0,0,48,8,7,6,97,331,266,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9595
1964,45,1965-08-05,415,47,8,6,5,89,155,0.37,260,0,0,0,0,0,0,47,8,6,5,89,321,260,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9570
1964,46,1965-08-12,392,47,8,6,5,89,155,0.39,237,0,0,0,0,0,0,47,8,6,5,89,298,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8737
1964,47,1965-08-19,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7998
1964,48,1965-08-26,352,46,7,6,4,87,152,0.43,199,0,0,0,0,0,0,46,7,6,4,87,260,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1964,49,1965-09-02,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
1964,50,1965-09-09,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6816
1964,51,1965-09-16,309,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1964,52,1965-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5718
1964,53,1965-09-30,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,779
1965,1,1965-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1965,2,1965-10-08,268,41,6,4,3,56,110,0.41,158,0,0,0,0,0,0,41,6,4,3,56,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1965,3,1965-10-15,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5903
1965,4,1965-10-22,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5672
1965,5,1965-10-29,259,40,6,4,3,54,107,0.41,152,0,0,0,0,0,0,40,6,4,3,54,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5558
1965,6,1965-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5476
1965,7,1965-11-12,271,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1965,8,1965-11-19,310,36,5,3,2,47,93,0.3,217,0,0,0,0,0,0,36,5,3,2,47,261,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8102
1965,9,1965-11-26,345,37,5,3,2,51,100,0.29,245,0,0,0,0,0,0,37,5,3,2,51,292,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9098
1965,10,1965-12-03,388,42,7,5,3,61,118,0.3,267,2,1,0,0,0,1,43,7,5,3,62,323,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9634
1965,11,1965-12-10,422,42,7,5,3,61,118,0.28,275,29,10,1,1,0,15,52,8,6,3,76,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9490
1965,12,1965-12-17,455,42,7,5,3,61,118,0.26,275,62,22,3,2,1,32,64,10,7,4,93,357,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9455
1965,13,1965-12-24,488,42,7,5,3,61,118,0.24,275,95,33,5,4,2,49,75,12,9,5,110,372,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9419
1965,14,1965-12-31,531,41,6,4,3,65,119,0.23,275,136,46,6,4,3,74,87,13,8,6,139,384,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
1965,15,1966-01-07,562,41,6,4,3,66,120,0.21,275,167,56,8,5,4,92,97,14,9,7,158,396,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9332
1965,16,1966-01-14,601,41,6,4,3,66,120,0.2,275,206,59,10,6,5,125,100,16,10,8,191,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9285
1965,17,1966-01-21,698,41,6,4,3,66,120,0.17,275,303,59,12,10,7,214,100,18,14,10,280,407,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9166
1965,18,1966-01-28,802,41,6,4,3,71,127,0.16,275,400,58,11,13,10,305,100,18,18,14,376,411,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9034
1965,19,1966-02-04,864,43,7,5,4,78,137,0.16,275,452,57,11,16,13,354,100,18,21,17,432,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8954
1965,20,1966-02-11,967,43,7,5,4,78,137,0.14,275,555,57,10,19,16,452,100,18,24,20,530,417,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8819
1965,21,1966-02-18,1088,43,7,5,4,78,137,0.13,275,676,57,11,20,19,569,100,18,25,23,647,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8659
1965,22,1966-02-25,1276,45,7,6,6,90,156,0.12,275,845,54,10,18,32,729,100,18,25,38,820,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8413
1965,23,1966-03-04,1695,49,9,9,9,107,183,0.11,275,1237,51,9,16,60,1100,100,18,25,69,1207,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7875
1965,24,1966-03-11,2204,49,9,9,9,107,183,0.08,275,1746,51,9,16,71,1599,100,18,25,80,1706,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7255
1965,25,1966-03-18,3038,49,9,9,9,107,183,0.06,275,2580,51,8,15,71,2433,100,18,25,80,2540,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6344
1965,26,1966-03-25,4883,49,9,9,9,107,183,0.04,275,4425,51,9,16,71,4278,100,18,25,80,4385,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4675
1965,27,1966-04-01,5301,70,14,18,25,168,295,0.06,275,4731,30,4,7,55,4635,100,18,25,80,4803,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4350
1965,28,1966-04-08,4513,70,14,18,25,168,295,0.07,275,3943,30,4,7,55,3847,100,18,25,80,4015,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4959
1965,29,1966-04-15,3798,70,14,18,25,168,295,0.08,275,3228,30,4,7,55,3132,100,18,25,80,3300,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5584
1965,30,1966-04-22,3275,70,14,18,25,168,295,0.09,275,2705,30,3,7,55,2609,100,18,25,80,2777,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6088
1965,31,1966-04-29,2873,66,14,17,23,192,313,0.11,275,2285,33,3,7,56,2183,100,18,25,80,2375,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6503
1965,32,1966-05-06,2552,62,13,15,21,195,308,0.12,275,1969,37,4,9,58,1859,100,18,25,80,2054,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6854
1965,33,1966-05-13,2279,55,13,13,17,178,276,0.12,275,1728,45,5,12,63,1603,100,18,25,80,1781,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7165
1965,34,1966-05-20,2052,55,13,13,17,178,276,0.13,275,1501,45,5,12,63,1376,100,18,25,80,1554,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7434
1965,35,1966-05-27,1800,54,12,12,15,161,257,0.14,275,1268,45,5,12,64,1141,100,18,25,80,1302,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7742
1965,36,1966-06-03,1533,53,12,12,13,120,210,0.14,275,1048,47,6,13,63,918,100,18,25,76,1038,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8080
1965,37,1966-06-10,1295,53,12,12,13,120,210,0.16,275,810,47,6,13,50,694,100,18,25,63,814,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8389
1965,38,1966-06-17,1113,53,12,12,13,120,210,0.19,275,628,47,6,13,38,523,100,18,25,51,643,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8627
1965,39,1966-06-24,962,53,12,12,13,120,210,0.22,275,477,47,6,13,29,382,100,18,25,42,502,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8825
1965,40,1966-07-01,793,58,11,11,11,136,227,0.29,275,291,42,7,13,14,214,100,18,24,25,350,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9046
1965,41,1966-07-08,667,58,11,11,11,136,227,0.34,275,165,39,6,8,8,103,97,17,19,19,239,408,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9205
1965,42,1966-07-15,587,58,11,11,11,136,227,0.39,275,85,21,4,4,4,51,79,15,15,15,187,385,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9304
1965,43,1966-07-22,542,58,11,11,11,136,227,0.42,275,40,10,1,1,1,24,68,12,12,12,160,369,275,0,0,0,990.0,965.9,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9358
1965,44,1966-07-29,489,55,9,9,8,119,202,0.41,273,13,3,0,0,0,7,59,10,9,8,127,353,273,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1965,45,1966-08-05,462,54,9,8,6,107,184,0.4,274,4,1,0,0,0,2,55,9,8,6,109,346,274,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9502
1965,46,1966-08-12,436,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9225
1965,47,1966-08-19,419,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8630
1965,48,1966-08-26,396,52,8,7,5,102,177,0.45,219,0,0,0,0,0,0,52,8,7,5,102,288,219,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8066
1965,49,1966-09-02,378,46,7,6,4,75,138,0.36,240,0,0,0,0,0,0,46,7,6,4,75,299,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8863
1965,50,1966-09-09,356,46,7,6,4,75,138,0.39,218,0,0,0,0,0,0,46,7,6,4,75,277,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8072
1965,51,1966-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7212
1965,52,1966-09-23,317,46,7,6,4,75,138,0.43,179,0,0,0,0,0,0,46,7,6,4,75,238,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6583
1965,53,1966-09-30,306,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,874
1966,1,1966-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6954
1966,2,1966-10-08,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6443
1966,3,1966-10-15,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5890
1966,4,1966-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5744
1966,5,1966-10-29,271,40,6,4,3,54,107,0.4,163,0,0,0,0,0,0,40,6,4,3,54,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
1966,6,1966-11-05,273,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6110
1966,7,1966-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1966,8,1966-11-19,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7077
1966,9,1966-11-26,324,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,268,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8142
1966,10,1966-12-03,350,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9138
1966,11,1966-12-10,360,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
1966,12,1966-12-17,365,35,5,3,2,46,92,0.25,263,9,3,0,0,0,4,38,5,3,2,50,311,263,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9509
1966,13,1966-12-24,411,31,5,3,2,36,77,0.19,275,59,23,3,2,1,27,54,8,5,3,63,344,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9501
1966,14,1966-12-31,453,33,5,3,2,43,89,0.2,275,89,33,5,3,2,43,67,10,7,5,87,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9457
1966,15,1967-01-07,498,34,5,4,3,45,91,0.18,275,132,49,7,5,4,65,83,12,9,7,110,380,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9406
1966,16,1967-01-14,550,34,5,4,3,45,91,0.17,275,184,66,10,8,6,93,100,15,12,9,138,402,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9346
1966,17,1967-01-21,599,34,5,4,3,45,91,0.15,275,233,66,12,10,7,136,100,17,14,10,181,406,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9288
1966,18,1967-01-28,664,34,5,4,3,48,97,0.15,275,292,65,12,13,10,191,100,18,17,13,240,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9208
1966,19,1967-02-04,708,36,6,5,4,54,105,0.15,275,328,64,12,15,12,223,100,18,20,16,277,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9154
1966,20,1967-02-11,766,36,6,5,4,54,105,0.14,275,386,64,12,18,14,277,100,18,23,18,331,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9079
1966,21,1967-02-18,854,40,6,5,4,67,123,0.14,275,455,60,11,17,15,351,100,18,22,19,419,415,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8967
1966,22,1967-02-25,912,42,7,5,4,73,133,0.15,275,503,57,10,17,18,398,100,18,23,23,471,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8892
1966,23,1967-03-04,986,41,8,7,6,67,129,0.13,275,582,59,10,18,27,468,100,18,25,33,535,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8793
1966,24,1967-03-11,1063,41,8,7,6,67,129,0.12,275,659,59,10,18,30,542,100,18,25,36,609,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8693
1966,25,1967-03-18,1158,41,8,7,6,67,129,0.11,275,754,59,10,18,35,632,100,18,25,41,699,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8568
1966,26,1967-03-25,1465,41,8,7,6,67,129,0.09,275,1061,59,10,18,49,925,100,18,25,55,992,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8168
1966,27,1967-04-01,1976,45,11,10,10,72,148,0.08,275,1553,54,6,15,70,1406,100,18,25,80,1478,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7528
1966,28,1967-04-08,2374,45,11,10,10,72,148,0.06,275,1951,55,7,15,70,1804,100,18,25,80,1876,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7057
1966,29,1967-04-15,3056,46,11,10,11,78,157,0.05,275,2623,53,6,14,68,2479,100,18,25,80,2558,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6315
1966,30,1967-04-22,3430,54,13,14,19,117,217,0.06,275,2938,46,5,11,61,2815,100,18,25,80,2932,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5934
1966,31,1967-04-29,3096,61,13,16,21,177,291,0.09,275,2530,38,4,8,58,2421,100,18,25,80,2598,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6270
1966,32,1967-05-06,2681,65,14,17,23,202,321,0.12,275,2085,35,4,7,57,1981,100,18,25,80,2183,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6711
1966,33,1967-05-13,2356,65,14,17,23,202,321,0.14,275,1760,35,4,8,57,1656,100,18,25,80,1858,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7077
1966,34,1967-05-20,2159,56,13,13,17,181,282,0.13,275,1602,43,4,11,62,1480,100,18,25,80,1661,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7306
1966,35,1967-05-27,2011,57,12,13,16,170,270,0.13,275,1466,43,5,11,63,1342,100,18,25,80,1513,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7483
1966,36,1967-06-03,1848,62,12,14,16,153,257,0.14,275,1316,38,5,11,64,1197,100,18,25,80,1350,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7683
1966,37,1967-06-10,1662,62,12,14,16,153,257,0.15,275,1130,38,6,11,64,1011,100,18,25,80,1164,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7916
1966,38,1967-06-17,1466,62,12,14,16,153,257,0.18,275,934,38,6,11,58,821,100,18,25,74,974,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8166
1966,39,1967-06-24,1242,62,12,14,16,153,257,0.21,275,710,38,6,11,44,611,100,18,25,60,764,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8458
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,275,558,42,6,13,27,468,100,18,25,38,604,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8697
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,275,355,42,7,13,17,275,100,18,24,28,411,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8962
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,275,177,39,6,8,8,114,97,17,19,19,250,409,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9190
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,275,75,19,3,3,3,45,77,14,14,14,181,381,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
1966,44,1967-07-29,521,55,9,9,8,119,202,0.39,275,44,12,2,2,1,26,68,12,11,9,145,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9382
1966,45,1967-08-05,473,54,9,8,6,107,184,0.39,275,14,4,0,0,0,8,58,9,8,6,115,351,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1966,46,1967-08-12,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9447
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
1966,48,1967-08-26,386,52,8,7,5,102,177,0.46,208,0,0,0,0,0,0,52,8,7,5,102,277,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7642
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8167
1966,50,1967-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7232
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6629
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5717
1966,53,1967-09-30,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,741
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5956
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5535
1967,3,1967-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5840
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7066
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6960
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8485
1967,7,1967-11-12,382,40,6,4,3,53,106,0.28,268,7,2,0,0,0,3,42,6,4,3,56,322,268,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1967,8,1967-11-19,423,41,6,5,3,55,111,0.26,275,37,13,2,1,0,18,55,8,7,3,73,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,275,43,15,2,2,1,21,58,9,8,4,79,351,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9476
1967,10,1967-12-03,479,44,8,6,4,64,126,0.26,275,78,27,4,3,2,39,71,12,9,6,103,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9429
1967,11,1967-12-10,543,42,7,5,3,61,119,0.22,275,148,52,8,6,3,77,94,16,11,7,139,397,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9355
1967,12,1967-12-17,593,42,7,5,3,62,121,0.2,275,197,57,10,8,5,115,100,17,14,9,177,407,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9295
1967,13,1967-12-24,662,44,8,6,4,64,126,0.19,275,261,56,10,12,8,175,100,18,18,12,239,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9210
1967,14,1967-12-31,744,45,7,6,4,74,137,0.18,275,332,54,10,14,9,242,100,18,20,13,317,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9108
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,275,480,54,11,18,13,383,100,18,24,17,459,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8914
1967,16,1968-01-14,1417,46,7,6,4,76,139,0.1,275,1003,54,11,19,28,890,100,18,25,32,966,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8235
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,275,2226,51,9,18,70,2077,100,18,25,75,2158,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6751
1967,18,1968-01-28,3627,51,8,8,6,95,170,0.05,275,3182,48,9,16,73,3034,100,18,25,80,3129,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5752
1967,19,1968-02-04,5006,55,10,10,8,114,197,0.04,275,4534,45,8,15,72,4394,100,18,25,80,4508,418,275,0,0,0,990.0,977.3,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4568
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,275,4627,45,8,15,72,4487,100,18,25,80,4601,418,275,0,0,0,990.0,977.5,0.18,0.02,989.8,11.8,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4495
1967,21,1968-02-18,4531,55,10,10,8,114,197,0.04,275,4059,45,8,15,72,3919,100,18,25,80,4033,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
1967,22,1968-02-25,4482,58,11,12,11,137,230,0.05,275,3977,41,6,13,68,3847,100,18,25,80,3984,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4980
1967,23,1968-03-03,4256,68,14,17,21,195,315,0.07,275,3666,32,4,8,59,3563,100,18,25,80,3758,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.2,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5173
1967,24,1968-03-10,3963,60,11,12,14,151,249,0.06,275,3438,39,6,12,65,3314,100,18,25,80,3465,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5432
1967,25,1968-03-17,3819,59,11,12,13,144,239,0.06,275,3305,41,7,13,67,3177,100,18,25,80,3321,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5563
1967,26,1968-03-24,4556,59,11,12,13,144,239,0.05,275,4042,41,7,13,67,3914,100,18,25,80,4058,418,275,0,0,0,990.0,976.6,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4932
1967,27,1968-03-31,5364,68,13,17,23,164,287,0.05,275,4802,31,4,7,56,4701,100,18,25,80,4866,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4306
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,275,4759,24,4,6,54,4671,100,18,25,80,4861,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4310
1967,29,1968-04-14,4669,84,14,20,27,219,364,0.08,275,4030,15,4,5,53,3952,100,18,25,80,4171,418,275,0,0,0,990.0,976.8,0.18,0.02,989.8,12.5,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4829
1967,30,1968-04-21,4004,84,14,20,27,219,364,0.09,275,3365,16,4,5,53,3287,100,18,25,80,3506,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5397
1967,31,1968-04-28,3455,73,14,18,24,209,339,0.1,275,2841,26,4,6,55,2748,100,18,25,80,2957,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5910
1967,32,1968-05-05,2976,65,14,17,23,202,321,0.11,275,2380,34,4,8,57,2276,100,18,25,80,2478,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6395
1967,33,1968-05-12,2605,65,14,17,23,202,321,0.12,275,2009,35,4,8,57,1905,100,18,25,80,2107,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6795
1967,34,1968-05-19,2340,65,14,17,23,202,321,0.14,275,1744,35,4,8,57,1640,100,18,25,80,1842,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7095
1967,35,1968-05-26,2109,64,13,16,22,195,311,0.15,275,1522,35,4,8,58,1416,100,18,25,80,1611,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7366
1967,36,1968-06-02,1817,62,12,14,16,153,257,0.14,275,1285,38,6,11,64,1166,100,18,25,80,1319,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7722
1967,37,1968-06-09,1538,62,12,14,16,153,257,0.17,275,1006,38,6,11,61,890,100,18,25,77,1043,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8074
1967,38,1968-06-16,1211,62,12,14,16,153,257,0.21,275,679,38,6,11,42,582,100,18,25,58,735,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8498
1967,39,1968-06-23,1108,62,12,14,16,153,257,0.23,275,576,38,6,11,35,485,100,18,25,51,638,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8633
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,275,479,41,6,13,24,393,100,18,25,36,532,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8795
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,275,362,42,7,14,17,282,100,18,25,28,418,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8953
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,275,237,42,7,11,11,165,100,18,22,22,301,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9114
1967,43,1968-07-21,668,58,11,11,11,136,227,0.34,275,166,40,6,8,8,103,98,17,19,19,239,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9204
1967,44,1968-07-28,608,56,10,9,8,123,208,0.34,275,124,34,6,5,5,73,90,16,15,13,197,397,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9278
1967,45,1968-08-04,563,54,9,8,6,107,184,0.33,275,104,30,5,4,3,60,84,14,12,9,167,386,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9332
1967,46,1968-08-11,527,58,10,10,7,117,202,0.38,275,50,14,2,2,1,29,72,12,12,8,146,372,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9375
1967,47,1968-08-18,482,58,10,10,7,117,202,0.42,272,7,2,0,0,0,4,60,10,10,7,121,353,272,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9590
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,256,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9353
1967,49,1968-09-01,432,48,8,7,4,79,146,0.34,275,11,3,0,0,0,6,51,8,7,4,85,343,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1967,50,1968-09-08,411,48,8,7,4,79,146,0.35,265,0,0,0,0,0,0,48,8,7,4,79,328,265,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,58.3,9792
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9002
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,222,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8220
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,2166
1968,1,1968-10-01,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8044
1968,2,1968-10-08,313,42,6,4,3,57,114,0.36,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7326
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6839
1968,4,1968-10-22,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6477
1968,5,1968-10-29,281,40,6,4,3,54,107,0.38,173,0,0,0,0,0,0,40,6,4,3,54,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6419
1968,6,1968-11-05,307,40,6,4,3,53,106,0.34,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7471
1968,7,1968-11-12,338,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8612
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,271,21,8,1,0,0,10,48,7,4,3,63,331,271,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9575
1968,9,1968-11-26,455,41,6,4,3,56,111,0.24,275,69,25,4,2,2,34,66,10,7,5,90,359,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9454
1968,10,1968-12-03,493,44,8,6,4,64,126,0.26,275,92,32,5,4,2,46,76,13,10,6,110,375,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9413
1968,11,1968-12-10,530,42,7,5,3,61,119,0.22,275,135,48,8,5,3,70,90,15,10,6,131,391,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
1968,12,1968-12-17,574,42,7,5,3,61,118,0.21,275,181,58,10,7,4,101,100,17,12,7,162,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1968,13,1968-12-24,627,42,7,5,3,61,118,0.19,275,234,58,11,9,5,149,100,18,14,8,210,407,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9254
1968,14,1968-12-31,679,45,7,5,3,73,136,0.2,275,268,54,11,11,7,183,100,18,17,11,257,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9190
1968,15,1969-01-07,721,46,7,6,4,76,139,0.19,275,307,54,11,13,8,220,100,18,19,12,296,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9137
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,275,373,54,11,16,10,282,100,18,22,14,358,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9053
1968,17,1969-01-21,866,46,7,6,4,76,139,0.16,275,452,54,11,18,13,356,100,18,24,17,432,417,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8950
1968,18,1969-01-28,963,47,7,6,4,83,148,0.15,275,539,52,10,18,16,441,100,18,25,20,524,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8825
1968,19,1969-02-04,1082,49,8,7,5,93,162,0.15,275,645,51,10,18,19,546,100,18,25,24,639,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8668
1968,20,1969-02-11,1247,49,8,7,5,93,162,0.13,275,810,50,10,18,25,706,100,18,25,30,799,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8451
1968,21,1969-02-18,2063,49,8,7,5,93,162,0.08,275,1626,50,10,18,50,1497,100,18,25,55,1590,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7437
1968,22,1969-02-25,4502,57,10,11,11,136,227,0.05,275,4000,42,7,13,68,3867,100,18,25,80,4004,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5016
1968,23,1969-03-04,6437,68,14,17,21,195,315,0.05,78,6043,228,3,8,59,5744,296,18,25,80,5939,418,275,0,0,0,990.1,979.5,0.18,0.02,989.9,9.9,0.0,0.0,0.0,0.24,0.0,0.0,0.0,6.5,0.0,0.0,0.0,6.5,1083
1968,24,1969-03-11,6742,68,14,17,21,195,315,0.05,0,6427,307,4,8,59,6049,375,18,25,80,6244,418,275,0,0,0,990.1,980.0,0.18,0.02,989.9,9.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7170,68,14,17,21,195,315,0.04,0,6855,307,4,8,59,6477,375,18,25,80,6672,418,275,0,0,0,990.2,980.4,0.18,0.02,990.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7873,68,14,17,21,195,315,0.04,0,7558,307,4,8,59,7180,375,18,25,80,7375,418,275,0,0,0,990.3,981.1,0.18,0.02,990.1,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
