WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1968,27,1969-04-01,8475,84,14,20,27,219,364,0.04,0,8111,291,4,5,53,7758,375,18,25,80,7977,418,275,0,0,0,990.4,981.5,0.18,0.02,990.2,8.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8158,84,14,20,27,219,364,0.04,0,7794,291,4,5,53,7441,375,18,25,80,7660,418,275,0,0,0,990.4,981.3,0.18,0.02,990.2,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7320,84,14,20,27,219,364,0.05,0,6956,291,4,5,53,6603,375,18,25,80,6822,418,275,0,0,0,990.2,980.6,0.18,0.02,990.0,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6254,84,14,20,27,219,364,0.06,157,5733,133,4,5,53,5537,217,18,25,80,5756,418,275,0,0,0,990.1,979.2,0.18,0.02,989.9,10.1,0.0,0.0,0.0,0.47,0.0,0.0,0.0,13.2,0.0,0.0,0.0,13.2,2209
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,275,4651,25,4,6,55,4560,100,18,25,80,4774,418,275,0,0,0,990.0,977.7,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4372
1968,32,1969-05-06,4311,71,14,18,24,213,340,0.08,275,3696,29,4,7,56,3600,100,18,25,80,3813,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5129
1968,33,1969-05-13,3616,71,14,18,24,213,340,0.09,275,3001,29,3,7,56,2905,100,18,25,80,3118,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5756
1968,34,1969-05-20,3056,71,14,18,24,213,340,0.11,275,2441,29,4,7,56,2345,100,18,25,80,2558,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6312
1968,35,1969-05-27,2603,69,13,17,22,203,326,0.13,275,2002,30,4,7,58,1902,100,18,25,80,2105,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6797
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,275,1679,33,5,10,63,1568,100,18,25,80,1749,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7204
1968,37,1969-06-10,1947,67,13,15,17,181,293,0.15,275,1379,33,4,10,63,1268,100,18,25,80,1449,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7563
1968,38,1969-06-17,1664,67,13,15,17,181,293,0.18,275,1096,33,5,10,61,987,100,18,25,78,1168,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7913
1968,39,1969-06-24,1422,67,13,15,17,181,293,0.21,275,854,32,5,10,49,757,100,18,25,66,938,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8223
1968,40,1969-07-01,1202,63,12,13,13,155,256,0.21,275,671,37,6,12,34,582,100,18,25,47,737,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8510
1968,41,1969-07-08,1089,63,12,13,13,155,256,0.24,275,558,37,6,11,28,475,100,18,25,41,630,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8659
1968,42,1969-07-15,982,63,12,13,13,155,256,0.26,275,451,37,5,11,22,373,100,18,25,35,528,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8800
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,275,344,37,6,12,17,272,100,18,25,30,427,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8939
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,275,279,39,7,13,11,208,100,18,24,21,341,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9062
1968,45,1969-08-05,701,58,10,10,7,117,202,0.29,275,224,42,8,11,7,155,100,18,21,14,272,414,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9162
1968,46,1969-08-12,637,58,10,10,7,117,202,0.32,275,160,41,7,7,5,98,99,17,17,12,215,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9242
1968,47,1969-08-19,582,58,10,10,7,117,202,0.35,275,105,30,5,5,3,60,88,15,15,10,177,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9310
1968,48,1969-08-26,546,56,9,9,6,111,194,0.35,275,77,22,3,3,2,44,79,13,13,9,155,381,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9353
1968,49,1969-09-02,509,48,8,7,4,79,146,0.29,275,88,29,4,4,2,48,77,12,11,6,127,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9395
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,275,54,17,2,2,1,29,65,10,9,5,108,361,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9434
1968,51,1969-09-16,453,48,8,7,4,79,146,0.32,275,32,10,1,1,0,17,58,9,8,4,96,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9457
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,275,13,4,0,0,0,7,52,8,7,4,86,343,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9477
1968,53,1969-09-30,426,48,8,7,4,79,146,0.34,275,5,1,0,0,0,3,49,8,7,4,82,340,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,1355
1969,1,1969-10-01,418,44,7,6,3,60,120,0.29,275,23,8,1,1,0,11,52,8,7,3,71,343,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9494
1969,2,1969-10-08,423,44,7,6,3,60,120,0.28,275,28,10,1,1,0,14,54,8,7,3,74,345,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9489
1969,3,1969-10-15,440,44,7,6,3,60,120,0.27,275,45,16,2,2,1,22,60,9,8,4,82,353,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1969,4,1969-10-22,453,44,7,6,3,60,120,0.26,275,58,21,3,2,1,29,65,10,8,4,89,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,275,79,29,4,4,2,39,72,11,10,5,97,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9437
1969,6,1969-11-05,487,42,7,6,3,56,114,0.23,275,98,36,6,5,2,48,78,13,11,5,104,377,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9419
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,275,111,41,6,5,2,54,83,13,11,5,110,383,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9404
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,275,157,55,9,8,4,79,97,16,14,7,135,403,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1969,9,1969-11-26,631,42,7,6,3,58,117,0.19,275,238,57,10,12,6,151,100,18,18,9,209,411,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9249
1969,10,1969-12-03,678,44,8,6,4,64,126,0.19,275,277,56,10,13,8,189,100,18,19,12,253,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9191
1969,11,1969-12-10,750,44,8,6,4,64,126,0.17,275,349,56,10,16,11,256,100,18,22,15,320,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9100
1969,12,1969-12-17,810,44,8,6,4,64,126,0.16,275,409,56,10,18,13,311,100,18,24,17,375,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9023
1969,13,1969-12-24,879,44,8,6,4,64,126,0.14,275,478,56,10,19,15,378,100,18,25,19,442,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8934
1969,14,1969-12-31,920,48,8,6,4,78,146,0.16,275,499,51,10,18,16,402,100,18,25,21,481,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8880
1969,15,1970-01-07,1024,49,8,7,5,81,150,0.15,275,599,51,10,18,19,500,100,18,25,24,581,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8744
1969,16,1970-01-14,1190,49,8,7,5,81,150,0.13,275,765,51,10,18,25,660,100,18,25,30,741,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8526
1969,17,1970-01-21,1445,49,8,7,5,81,150,0.1,275,1020,51,10,18,34,907,100,18,25,39,988,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8193
1969,18,1970-01-28,1777,51,8,8,6,95,170,0.1,275,1332,48,9,16,48,1209,100,18,25,55,1304,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7772
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,275,1629,44,8,15,66,1495,100,18,25,74,1609,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7377
1969,20,1970-02-11,2711,55,10,10,8,114,197,0.07,275,2239,45,8,15,72,2099,100,18,25,80,2213,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6685
1969,21,1970-02-18,3846,55,10,10,8,114,197,0.05,275,3374,44,8,15,72,3234,100,18,25,80,3348,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5543
1969,22,1970-02-25,4491,60,11,13,13,148,247,0.05,275,3969,39,6,12,66,3845,100,18,25,80,3993,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4973
1969,23,1970-03-04,4711,68,14,17,21,195,315,0.07,275,4121,32,4,8,59,4018,100,18,25,80,4213,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4792
1969,24,1970-03-11,4833,68,14,17,21,195,315,0.07,275,4243,32,4,8,59,4140,100,18,25,80,4335,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.87,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4694
1969,25,1970-03-18,4704,68,14,17,21,195,315,0.07,275,4114,32,4,8,59,4011,100,18,25,80,4206,418,275,0,0,0,990.0,976.8,0.18,0.02,989.8,12.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4798
1969,26,1970-03-25,4318,68,14,17,21,195,315,0.07,275,3728,32,4,8,59,3625,100,18,25,80,3820,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5120
1969,27,1970-04-01,3998,70,14,18,25,168,295,0.07,275,3428,30,4,7,55,3332,100,18,25,80,3500,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5400
1969,28,1970-04-08,3745,70,14,18,25,168,295,0.08,275,3175,30,4,7,55,3079,100,18,25,80,3247,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5633
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,275,2832,30,4,7,55,2736,100,18,25,80,2904,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5961
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,275,2432,30,3,7,55,2336,100,18,25,80,2504,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6368
1969,31,1970-04-29,2608,59,13,14,19,175,281,0.11,275,2051,40,4,10,60,1934,100,18,25,80,2110,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6793
1969,32,1970-05-06,2262,55,13,13,17,178,276,0.12,275,1711,45,5,12,63,1586,100,18,25,80,1764,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7186
1969,33,1970-05-13,1969,55,13,13,17,178,276,0.14,275,1418,45,5,12,63,1293,100,18,25,80,1471,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7535
1969,34,1970-05-20,1685,55,13,13,17,178,276,0.16,275,1134,45,5,12,62,1009,100,18,25,79,1187,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7887
1969,35,1970-05-27,1454,54,12,12,15,161,257,0.18,275,922,45,5,12,56,802,100,18,25,72,964,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8181
1969,36,1970-06-03,1244,53,12,12,13,120,210,0.17,275,759,47,6,13,47,646,100,18,25,60,766,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8455
1969,37,1970-06-10,1094,53,12,12,13,120,210,0.19,275,609,47,6,13,37,505,100,18,25,50,625,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8652
1969,38,1970-06-17,963,53,12,12,13,120,210,0.22,275,478,47,6,13,29,382,100,18,25,42,502,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8824
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,275,346,47,6,13,21,258,100,18,25,34,378,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8996
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,275,254,50,8,12,12,171,100,18,21,21,279,414,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9145
1969,41,1970-07-08,648,50,10,9,9,108,186,0.29,275,187,47,7,9,9,113,97,18,18,18,221,408,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9229
1969,42,1970-07-15,587,51,10,9,9,112,191,0.33,275,121,32,6,5,5,70,83,16,15,15,182,390,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9303
1969,43,1970-07-22,559,58,11,11,11,136,227,0.41,275,57,14,2,2,2,34,72,13,13,13,170,375,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9338
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,275,55,15,2,2,2,32,71,12,11,10,151,370,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1969,45,1970-08-05,494,54,9,8,6,107,184,0.37,275,35,10,1,1,1,20,64,10,9,7,127,359,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9413
1969,46,1970-08-12,468,54,9,8,6,107,184,0.39,275,9,2,0,0,0,5,56,9,8,6,112,349,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9442
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,267,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9706
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,251,1,0,0,0,0,0,53,8,7,5,102,321,251,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9137
1969,49,1970-09-02,408,46,7,6,4,75,138,0.34,268,1,0,0,0,0,0,46,7,6,4,75,328,268,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9635
1969,50,1970-09-09,382,47,7,6,4,77,143,0.38,239,0,0,0,0,0,0,47,7,6,4,77,301,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8831
1969,51,1970-09-16,364,48,8,7,4,79,146,0.4,218,0,0,0,0,0,0,48,8,7,4,79,281,218,0,0,0,990.0,965.1,0.14,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8076
1969,52,1970-09-23,342,48,8,7,4,79,146,0.43,196,0,0,0,0,0,0,48,8,7,4,79,259,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7204
1969,53,1970-09-30,335,48,8,7,4,79,146,0.44,189,0,0,0,0,0,0,48,8,7,4,79,252,189,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,989
1970,1,1970-10-01,334,44,7,6,3,60,120,0.36,214,0,0,0,0,0,0,44,7,6,3,60,271,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7959
1970,2,1970-10-08,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7546
1970,3,1970-10-15,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7492
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7556
1970,5,1970-10-29,327,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7832
1970,6,1970-11-05,342,42,7,6,3,56,114,0.33,228,0,0,0,0,0,0,42,7,6,3,56,283,228,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8468
1970,7,1970-11-12,382,42,7,6,3,56,114,0.3,266,1,0,0,0,0,0,42,7,6,3,56,322,266,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9577
1970,8,1970-11-19,406,42,7,6,3,56,114,0.28,275,17,6,1,0,0,8,48,8,6,3,64,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9506
1970,9,1970-11-26,428,42,7,6,3,58,117,0.27,275,35,13,2,1,1,17,55,9,7,4,76,347,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
1970,10,1970-12-03,462,44,8,6,4,64,126,0.27,275,61,21,3,2,1,31,65,11,8,5,95,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9447
1970,11,1970-12-10,528,42,7,5,3,61,119,0.23,275,134,47,8,5,3,69,90,15,10,6,131,391,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9372
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,275,179,58,10,7,4,98,100,17,12,7,159,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9321
1970,13,1970-12-24,649,42,7,5,3,61,118,0.18,275,256,58,11,10,6,170,100,18,15,9,231,408,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9227
1970,14,1970-12-31,713,45,7,5,3,73,136,0.19,275,302,54,11,13,8,215,100,18,18,12,289,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9148
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,275,384,54,11,16,11,291,100,18,22,15,367,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9040
1970,16,1971-01-14,860,46,7,6,4,76,139,0.16,275,446,54,11,18,12,349,100,18,24,16,425,417,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8959
1970,17,1971-01-21,933,46,7,6,4,76,139,0.15,275,519,54,11,19,14,420,100,18,25,18,496,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8864
1970,18,1971-01-28,992,47,7,6,4,83,148,0.15,275,568,52,10,18,16,470,100,18,25,21,553,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8786
1970,19,1971-02-04,1081,49,8,7,5,93,162,0.15,275,644,51,10,18,19,546,100,18,25,24,639,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8669
1970,20,1971-02-11,1226,49,8,7,5,93,162,0.13,275,789,51,10,18,24,686,100,18,25,29,779,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8478
1970,21,1971-02-18,1646,49,8,7,5,93,162,0.1,275,1209,51,10,18,37,1093,100,18,25,42,1186,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7938
1970,22,1971-02-25,2079,53,9,9,8,114,195,0.09,275,1609,46,8,15,56,1481,100,18,25,64,1596,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7403
1970,23,1971-03-04,2421,59,11,12,13,144,239,0.1,275,1907,41,7,13,67,1779,100,18,25,80,1923,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7002
1970,24,1971-03-11,2806,59,11,12,13,144,239,0.09,275,2292,41,7,13,67,2164,100,18,25,80,2308,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6575
1970,25,1971-03-18,3039,59,11,12,13,144,239,0.08,275,2525,41,7,13,67,2397,100,18,25,80,2541,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6328
1970,26,1971-03-25,3120,59,11,12,13,144,239,0.08,275,2606,41,7,13,67,2478,100,18,25,80,2622,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6245
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,275,2476,46,5,11,61,2353,100,18,25,80,2470,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6402
1970,28,1971-04-08,2726,54,13,14,19,117,217,0.08,275,2234,46,5,11,61,2111,100,18,25,80,2228,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6661
1970,29,1971-04-15,2464,54,13,14,19,117,217,0.09,275,1972,45,4,11,61,1849,100,18,25,80,1966,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6953
1970,30,1971-04-22,2245,54,13,14,19,117,217,0.1,275,1753,46,5,10,61,1630,100,18,25,80,1747,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7205
1970,31,1971-04-29,2054,49,10,11,12,115,199,0.1,275,1580,51,7,13,67,1441,100,18,25,80,1556,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7432
1970,32,1971-05-06,1843,47,10,10,10,115,192,0.1,275,1376,53,8,15,69,1230,100,18,25,79,1345,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7689
1970,33,1971-05-13,1675,47,10,10,10,115,192,0.11,275,1208,53,7,15,62,1069,100,18,25,72,1184,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7899
1970,34,1971-05-20,1513,47,10,10,10,115,192,0.13,275,1046,53,8,15,54,915,100,18,25,64,1030,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8106
1970,35,1971-05-27,1373,46,10,9,9,107,183,0.13,275,915,53,8,15,48,790,100,18,25,58,897,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8286
1970,36,1971-06-03,1209,45,10,9,9,88,161,0.13,275,773,55,8,16,43,650,100,18,25,52,738,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8501
1970,37,1971-06-10,1089,51,11,11,12,115,203,0.19,275,611,48,6,13,37,506,100,18,25,49,622,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8658
1970,38,1971-06-17,957,53,12,12,13,120,210,0.22,275,472,47,6,13,29,377,100,18,25,42,497,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8832
1970,39,1971-06-24,819,53,12,12,13,120,210,0.26,275,334,47,6,13,20,248,100,18,25,33,368,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9011
1970,40,1971-07-01,699,50,10,9,9,108,186,0.27,275,238,50,7,11,11,157,100,18,20,20,265,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9164
1970,41,1971-07-08,606,50,10,9,9,108,186,0.31,275,145,39,7,7,7,84,89,17,16,16,192,397,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9281
1970,42,1971-07-15,560,51,10,9,9,112,191,0.34,275,94,25,5,4,4,54,76,15,13,13,166,380,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9336
1970,43,1971-07-22,527,58,11,11,11,136,227,0.43,275,25,6,1,1,1,15,64,12,12,12,151,363,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9376
1970,44,1971-07-29,485,55,9,9,8,119,202,0.42,273,10,2,0,0,0,5,58,10,9,8,125,351,273,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9439
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,273,4,1,0,0,0,2,55,9,8,6,109,346,273,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9568
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9366
1970,47,1971-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8650
1970,48,1971-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,218,0,0,0,990.0,965.3,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8053
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8830
1970,50,1971-09-09,357,46,7,6,4,75,138,0.39,219,0,0,0,0,0,0,46,7,6,4,75,278,219,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8121
1970,51,1971-09-16,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7620
1970,52,1971-09-23,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7119
1970,53,1971-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,971
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7415
1971,2,1971-10-08,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6668
1971,3,1971-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6215
1971,4,1971-10-22,285,41,6,4,3,56,110,0.38,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6483
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7542
1971,6,1971-11-05,327,40,6,4,3,53,106,0.32,221,0,0,0,0,0,0,40,6,4,3,53,271,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8258
1971,7,1971-11-12,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,227,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8462
1971,8,1971-11-19,352,40,6,4,3,53,106,0.3,246,0,0,0,0,0,0,40,6,4,3,53,296,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9133
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,274,11,4,0,0,0,5,44,6,4,3,61,331,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9697
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,274,11,3,0,0,0,5,45,7,5,3,66,333,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9593
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,275,38,13,2,1,0,20,55,9,6,3,81,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1971,12,1971-12-17,457,40,6,4,3,58,112,0.25,275,70,25,3,2,1,36,65,9,7,4,94,357,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9453
1971,13,1971-12-24,496,38,5,4,3,54,104,0.21,275,117,43,5,4,3,61,81,10,8,6,115,375,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1971,14,1971-12-31,598,40,5,4,3,64,117,0.2,275,205,57,9,6,5,125,98,15,10,8,190,399,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9289
1971,15,1972-01-07,659,43,6,4,3,70,128,0.19,275,256,56,11,9,6,171,100,17,14,10,241,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9215
1971,16,1972-01-14,733,46,7,6,4,76,139,0.19,275,319,54,11,13,9,231,100,18,19,13,307,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9123
1971,17,1972-01-21,799,46,7,6,4,76,139,0.17,275,385,54,11,16,11,293,100,18,22,15,369,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9037
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,275,413,55,11,16,11,318,100,18,22,15,395,415,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9003
1971,19,1972-02-04,827,43,7,5,4,78,137,0.17,275,415,57,11,15,12,320,100,18,20,16,398,413,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9002
1971,20,1972-02-11,825,43,7,5,4,78,137,0.17,275,413,57,11,15,12,318,100,18,20,16,396,413,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9005
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,275,436,61,11,17,15,330,100,18,22,19,394,415,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8999
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,275,447,62,11,19,18,336,100,18,25,22,394,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8992
1971,23,1972-03-03,900,41,8,7,6,67,129,0.14,275,496,59,10,18,23,386,100,18,25,29,453,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8907
1971,24,1972-03-10,964,41,8,7,6,67,129,0.13,275,560,59,10,18,26,447,100,18,25,32,514,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8823
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,275,622,59,10,18,28,506,100,18,25,34,573,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8741
1971,26,1972-03-24,1092,41,8,7,6,67,129,0.12,275,688,59,10,18,32,569,100,18,25,38,636,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8654
1971,27,1972-03-31,1186,44,10,9,9,71,145,0.12,275,766,55,7,15,49,638,100,18,25,59,709,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8531
1971,28,1972-04-07,1451,45,11,10,10,72,148,0.1,275,1028,55,7,15,67,883,100,18,25,77,955,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8186
1971,29,1972-04-14,1660,45,11,10,10,72,148,0.09,275,1237,55,7,15,70,1090,100,18,25,80,1162,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7919
1971,30,1972-04-21,1802,45,11,10,10,72,148,0.08,275,1379,55,7,15,70,1232,100,18,25,80,1304,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7740
1971,31,1972-04-28,1878,46,10,10,10,96,173,0.09,275,1430,53,7,15,70,1283,100,18,25,80,1380,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7646
1971,32,1972-05-05,1808,47,10,10,10,115,192,0.11,275,1341,53,8,15,68,1196,100,18,25,78,1311,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7732
1971,33,1972-05-12,1734,47,10,10,10,115,192,0.11,275,1267,53,8,15,65,1125,100,18,25,75,1240,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7825
1971,34,1972-05-19,1619,47,10,10,10,115,192,0.12,275,1152,53,7,14,60,1016,100,18,25,70,1131,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7970
1971,35,1972-05-26,1494,47,10,10,10,115,194,0.13,275,1025,52,7,14,54,895,100,18,25,65,1011,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8130
1971,36,1972-06-02,1376,53,12,12,13,120,210,0.15,275,891,47,6,13,55,770,100,18,25,68,890,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8283
1971,37,1972-06-09,1216,53,12,12,13,120,210,0.17,275,731,47,6,13,45,620,100,18,25,58,740,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8492
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,275,603,47,6,13,37,500,100,18,25,50,620,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8660
1971,39,1972-06-23,941,53,12,12,13,120,210,0.22,275,456,47,6,13,28,362,100,18,25,41,482,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8853
1971,40,1972-06-30,742,50,10,9,9,109,189,0.26,275,277,49,7,12,14,193,100,18,22,23,302,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9111
1971,41,1972-07-07,616,50,10,9,9,108,186,0.3,275,155,41,7,7,7,91,91,17,16,16,199,400,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9268
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,275,96,25,5,4,4,56,75,15,13,13,164,379,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9340
1971,43,1972-07-21,510,50,10,9,9,108,186,0.36,275,49,13,2,2,2,28,63,12,11,11,136,362,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9395
1971,44,1972-07-28,470,51,9,8,7,107,185,0.39,275,10,2,0,0,0,6,54,10,9,8,113,348,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9440
1971,45,1972-08-04,447,54,9,8,6,107,184,0.41,262,0,0,0,0,0,0,54,9,8,6,107,333,262,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9547
1971,46,1972-08-11,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8710
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.3,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7886
1971,48,1972-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.2,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6890
1971,49,1972-09-01,349,46,7,6,4,75,138,0.39,211,0,0,0,0,0,0,46,7,6,4,75,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7807
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7227
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6714
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6002
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,1695
1972,1,1972-10-01,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6638
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6300
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6238
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6582
1972,5,1972-10-29,290,40,6,4,3,54,107,0.37,182,0,0,0,0,0,0,40,6,4,3,54,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6733
1972,6,1972-11-05,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7160
1972,7,1972-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1972,8,1972-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7930
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,264,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8006
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9126
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,255,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9473
1972,12,1972-12-17,406,38,5,4,3,54,104,0.26,275,27,10,1,1,0,14,48,6,5,3,68,334,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9506
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,275,60,22,2,2,1,31,60,7,6,4,85,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9472
1972,14,1972-12-31,446,40,5,4,3,64,117,0.26,275,54,18,2,1,1,29,59,8,5,4,93,348,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,275,90,32,4,3,2,47,70,10,7,5,104,363,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1972,16,1973-01-14,543,34,5,4,3,45,91,0.17,275,177,60,9,7,5,93,94,14,11,8,138,396,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9354
1972,17,1973-01-21,589,34,5,4,3,45,91,0.15,275,223,66,12,9,7,127,100,17,13,10,172,406,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1972,18,1973-01-28,609,34,5,4,3,48,97,0.16,275,237,65,12,10,8,140,100,17,15,11,189,408,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9276
1972,19,1973-02-04,649,36,6,5,4,54,105,0.16,275,269,64,11,12,10,170,100,18,17,14,224,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9227
1972,20,1973-02-11,708,36,6,5,4,54,105,0.15,275,328,64,12,15,12,224,100,18,20,16,278,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9153
1972,21,1973-02-18,747,36,6,5,4,54,105,0.14,275,367,64,12,17,13,259,100,18,22,17,313,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9104
1972,22,1973-02-25,779,38,6,5,4,59,115,0.15,275,389,61,11,18,16,281,100,18,24,21,340,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9063
1972,23,1973-03-04,813,41,8,7,6,67,129,0.16,275,409,59,10,18,19,303,100,18,25,25,370,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9019
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,275,481,64,10,19,18,370,100,18,25,22,423,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8954
1972,25,1973-03-18,935,36,8,6,4,53,107,0.11,275,553,64,10,19,20,439,100,18,25,24,492,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
1972,26,1973-03-25,1016,36,8,6,4,53,107,0.11,275,634,64,10,19,23,518,100,18,25,27,571,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8754
1972,27,1973-04-01,1078,40,10,8,5,62,125,0.12,275,678,59,7,17,27,566,100,18,25,32,628,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8673
1972,28,1973-04-08,1125,40,10,8,5,62,125,0.11,275,725,60,8,17,29,611,100,18,25,34,673,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8611
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,275,766,60,7,17,30,650,100,18,25,35,712,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8558
1972,30,1973-04-22,1192,40,10,8,5,62,125,0.1,275,792,60,8,17,31,676,100,18,25,36,738,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8523
1972,31,1973-04-29,1203,41,9,8,5,76,140,0.12,275,788,58,8,17,31,671,100,18,25,37,748,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8508
1972,32,1973-05-06,1180,42,9,8,6,82,147,0.12,275,758,58,9,17,30,643,100,18,25,36,725,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8539
1972,33,1973-05-13,1140,42,9,8,6,82,147,0.13,275,718,58,9,17,29,605,100,18,25,35,687,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8592
1972,34,1973-05-20,1065,46,9,9,9,110,185,0.17,275,605,53,8,15,30,497,100,18,25,39,608,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8690
1972,35,1973-05-27,921,44,9,9,8,99,171,0.18,275,475,55,8,15,23,372,100,18,25,31,471,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8879
1972,36,1973-06-03,782,39,9,7,5,59,119,0.15,275,388,61,9,18,16,284,100,18,25,21,343,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9059
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,275,261,61,9,15,10,165,100,18,22,15,224,415,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9219
1972,38,1973-06-17,539,41,9,7,6,71,137,0.26,275,127,40,7,7,5,66,81,16,15,12,138,388,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9360
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,275,43,12,2,2,2,23,57,12,11,11,111,356,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9429
1972,40,1973-07-01,451,42,9,8,6,70,135,0.3,275,41,12,2,2,1,21,54,11,10,7,91,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9460
1972,41,1973-07-08,420,42,9,8,6,70,135,0.32,274,10,3,0,0,0,5,45,9,8,6,75,338,274,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9570
1972,42,1973-07-15,390,42,9,8,6,70,135,0.35,255,0,0,0,0,0,0,42,9,8,6,70,314,255,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8727
1972,44,1973-07-29,350,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8397
1972,45,1973-08-05,336,39,7,5,4,60,115,0.34,221,0,0,0,0,0,0,39,7,5,4,60,272,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8240
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7695
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6930
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6204
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6613
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6022
1972,51,1973-09-16,239,35,6,4,3,50,98,0.41,140,0,0,0,0,0,0,35,6,4,3,50,186,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5143
1972,52,1973-09-23,230,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4044
1972,53,1973-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,568
1973,1,1973-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4451
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
1973,3,1973-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5074
1973,4,1973-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5040
1973,5,1973-10-29,252,36,5,3,2,48,94,0.37,157,0,0,0,0,0,0,36,5,3,2,48,202,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5796
1973,6,1973-11-05,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5771
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6545
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7411
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,265,7,2,0,0,0,3,40,5,4,3,57,315,265,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9654
1973,11,1973-12-10,431,41,6,4,3,60,116,0.27,275,40,14,2,1,1,21,55,9,6,4,81,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1973,12,1973-12-17,570,42,7,5,3,61,118,0.21,275,177,55,10,7,4,100,97,17,12,7,161,401,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9322
1973,13,1973-12-24,730,42,7,5,3,61,118,0.16,275,337,58,11,14,8,245,100,18,19,11,306,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9125
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,275,521,54,11,19,14,422,100,18,24,18,495,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8865
1973,15,1974-01-07,921,47,7,6,4,78,143,0.16,275,502,52,10,18,15,405,100,18,25,19,483,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8879
1973,16,1974-01-14,837,49,8,7,5,81,150,0.18,275,412,51,10,18,13,319,100,18,25,18,400,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
1973,17,1974-01-21,879,46,7,6,4,76,139,0.16,275,465,54,11,18,13,368,100,18,24,17,444,417,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8934
1973,18,1974-01-28,1047,47,7,6,4,83,148,0.14,275,623,52,10,18,18,523,100,18,25,22,606,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8714
1973,19,1974-02-04,1340,49,8,7,5,93,162,0.12,275,903,51,10,18,27,796,100,18,25,32,889,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8330
1973,20,1974-02-11,1613,49,8,7,5,93,162,0.1,275,1176,51,10,18,36,1061,100,18,25,41,1154,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7979
1973,21,1974-02-18,2164,49,8,7,5,93,162,0.08,275,1727,50,10,18,53,1595,100,18,25,58,1688,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7303
1973,22,1974-02-25,2684,53,9,9,8,114,195,0.07,275,2214,46,8,15,66,2076,100,18,25,75,2191,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6708
