WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1973,23,1974-03-04,2825,59,11,12,13,144,239,0.08,275,2311,41,7,12,67,2183,100,18,25,80,2327,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6554
1973,24,1974-03-11,2713,59,11,12,13,144,239,0.09,275,2199,41,7,13,67,2071,100,18,25,80,2215,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6676
1973,25,1974-03-18,2500,53,9,10,10,122,207,0.08,275,2018,46,8,14,69,1879,100,18,25,80,2002,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6913
1973,26,1974-03-25,2340,49,9,9,9,107,183,0.08,275,1882,51,9,16,71,1735,100,18,25,80,1842,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7094
1973,27,1974-04-01,2274,54,13,14,19,117,217,0.1,275,1782,46,5,10,61,1659,100,18,25,80,1776,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7171
1973,28,1974-04-08,2263,54,13,14,19,117,217,0.1,275,1771,46,5,10,61,1648,100,18,25,80,1765,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7184
1973,29,1974-04-15,2262,52,12,13,17,110,207,0.09,275,1780,47,5,11,62,1653,100,18,25,80,1764,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7185
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,275,1940,55,7,15,70,1793,100,18,25,80,1865,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7068
1973,31,1974-04-29,2501,52,12,12,15,147,239,0.1,275,1986,47,5,12,65,1855,100,18,25,80,2003,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6912
1973,32,1974-05-06,2477,55,13,13,17,178,276,0.11,275,1926,45,5,12,63,1801,100,18,25,80,1979,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6939
1973,33,1974-05-13,2324,55,13,13,17,178,276,0.12,275,1773,45,5,12,63,1648,100,18,25,80,1826,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7114
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,275,1602,45,5,12,63,1477,100,18,25,80,1655,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7314
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,275,1355,45,5,12,64,1227,100,18,25,80,1389,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7636
1973,36,1974-06-03,1618,53,12,12,13,120,210,0.13,275,1133,47,6,13,66,1001,100,18,25,79,1121,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7971
1973,37,1974-06-10,1382,60,12,13,15,148,250,0.18,275,857,39,6,11,53,747,100,18,25,68,895,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8275
1973,38,1974-06-17,1137,62,12,14,16,153,257,0.23,275,605,38,6,10,37,512,100,18,25,53,665,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8596
1973,39,1974-06-24,927,62,12,14,16,153,257,0.28,275,395,38,6,11,24,316,100,18,25,40,469,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8870
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,275,231,49,8,11,11,151,99,18,20,20,259,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9173
1973,41,1974-07-08,576,50,10,9,9,108,186,0.32,275,115,30,6,5,5,66,80,16,14,14,174,386,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,275,53,14,2,2,2,31,64,12,11,11,139,363,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9390
1973,43,1974-07-22,467,50,10,9,9,108,186,0.4,274,7,2,0,0,0,4,52,10,9,9,112,346,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9499
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,267,2,0,0,0,0,1,48,8,7,6,98,332,267,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9623
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8331
1973,47,1974-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6944
1973,49,1974-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7712
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
1973,52,1974-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1974,1,1974-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4941
1974,2,1974-10-08,233,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,178,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4778
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
1974,4,1974-10-22,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4928
1974,5,1974-10-29,243,36,5,3,2,48,94,0.39,148,0,0,0,0,0,0,36,5,3,2,48,193,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5440
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1974,7,1974-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6664
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7204
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,218,1,0,0,0,0,0,39,5,4,3,54,268,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8012
1974,10,1974-12-03,446,38,5,4,3,54,104,0.23,275,67,24,3,2,1,35,62,8,6,4,89,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9464
1974,11,1974-12-10,495,41,6,4,3,60,116,0.23,275,104,37,5,4,2,53,78,12,9,5,113,375,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9411
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,275,147,51,8,6,3,77,93,15,11,6,138,395,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9358
1974,13,1974-12-24,589,42,7,5,3,61,118,0.2,275,196,58,11,8,4,114,100,18,13,7,175,406,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1974,14,1974-12-31,640,45,7,5,3,73,136,0.21,275,229,54,10,9,6,147,100,17,15,10,221,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9238
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,275,324,54,11,14,9,236,100,18,20,13,312,413,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9115
1974,16,1975-01-14,910,46,7,6,4,76,139,0.15,275,496,54,11,18,14,398,100,18,24,18,474,417,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8893
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,275,686,54,11,19,19,582,100,18,25,23,658,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8645
1974,18,1975-01-28,1398,49,8,7,5,92,163,0.12,275,959,50,9,17,33,849,100,18,25,38,941,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8256
1974,19,1975-02-04,2113,55,10,10,8,114,197,0.09,275,1641,45,8,15,64,1509,100,18,25,72,1623,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7368
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,275,2238,45,7,14,72,2098,100,18,25,80,2212,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6680
1974,21,1975-02-18,3179,55,10,10,8,114,197,0.06,275,2707,45,8,15,72,2567,100,18,25,80,2681,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6186
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,275,2811,43,7,14,69,2676,100,18,25,80,2803,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6061
1974,23,1975-03-04,3228,59,11,12,13,144,239,0.07,275,2714,41,6,13,67,2586,100,18,25,80,2730,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6135
1974,24,1975-03-11,3632,59,11,12,13,144,239,0.07,275,3118,41,7,13,67,2990,100,18,25,80,3134,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5739
1974,25,1975-03-18,4341,59,11,12,13,144,239,0.06,275,3827,40,7,13,67,3699,100,18,25,80,3843,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5104
1974,26,1975-03-25,5195,59,11,12,13,144,239,0.05,275,4681,41,7,13,67,4553,100,18,25,80,4697,418,275,0,0,0,990.0,977.6,0.18,0.02,989.8,11.7,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4425
1974,27,1975-04-01,5404,84,14,20,27,219,364,0.07,275,4765,16,4,5,53,4687,100,18,25,80,4906,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4277
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,275,4653,16,4,5,53,4575,100,18,25,80,4794,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4356
1974,29,1975-04-15,4768,84,14,20,27,219,364,0.08,275,4129,16,4,5,53,4051,100,18,25,80,4270,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.3,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4753
1974,30,1975-04-22,4032,84,14,20,27,219,364,0.09,275,3393,16,4,5,53,3315,100,18,25,80,3534,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5371
1974,31,1975-04-29,3654,70,14,17,24,206,333,0.09,275,3046,29,4,7,55,2949,100,18,25,80,3156,418,275,0,0,0,990.0,975.0,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5719
1974,32,1975-05-06,3202,65,14,17,23,202,321,0.1,275,2606,35,4,8,57,2502,100,18,25,80,2704,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6162
1974,33,1975-05-13,2843,65,14,17,23,202,321,0.11,275,2247,35,4,8,57,2143,100,18,25,80,2345,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6536
1974,34,1975-05-20,2439,65,14,17,23,202,321,0.13,275,1843,35,4,8,57,1739,100,18,25,80,1941,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6981
1974,35,1975-05-27,2115,64,13,16,21,188,302,0.14,275,1538,35,4,8,59,1429,100,18,25,80,1617,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7360
1974,36,1975-06-03,1783,62,12,14,16,153,257,0.14,275,1251,38,5,11,64,1132,100,18,25,80,1285,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7765
1974,37,1975-06-10,1542,62,12,14,16,153,257,0.17,275,1010,38,6,11,61,893,100,18,25,77,1046,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8069
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,275,762,38,6,11,47,660,100,18,25,63,813,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8389
1974,39,1975-06-24,1121,62,12,14,16,153,257,0.23,275,589,38,6,11,36,497,100,18,25,52,650,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8617
1974,40,1975-07-01,954,58,11,11,11,136,227,0.24,275,452,42,7,14,21,367,100,18,25,32,503,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8837
1974,41,1975-07-08,771,58,11,11,11,136,227,0.29,275,269,42,7,12,13,194,100,18,23,24,330,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9074
1974,42,1975-07-15,679,58,11,11,11,136,227,0.33,275,177,41,7,8,8,111,99,18,19,19,247,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9190
1974,43,1975-07-22,608,58,11,11,11,136,227,0.37,275,106,27,5,5,5,63,85,16,16,16,199,392,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9279
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,275,85,24,4,3,3,50,79,14,13,11,169,382,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9333
1974,45,1975-08-05,524,54,9,8,6,107,184,0.35,275,65,19,3,2,2,37,73,12,10,8,144,371,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9379
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,275,22,6,1,0,0,13,60,10,8,6,120,354,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9427
1974,47,1975-08-19,428,54,9,8,6,107,184,0.43,244,0,0,0,0,0,0,54,9,8,6,107,315,244,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8761
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,213,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7840
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8433
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7424
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6902
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6251
1974,53,1975-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,840
1975,1,1975-10-01,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6527
1975,2,1975-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5986
1975,3,1975-10-15,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5587
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5013
1975,5,1975-10-29,242,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,185,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4922
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5345
1975,7,1975-11-12,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5446
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6613
1975,9,1975-11-26,296,36,5,3,2,49,96,0.32,200,0,0,0,0,0,0,36,5,3,2,49,245,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1975,10,1975-12-03,359,38,5,4,3,54,104,0.29,250,5,2,0,0,0,2,40,5,4,3,56,299,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9176
1975,11,1975-12-10,387,38,5,4,3,54,104,0.27,274,8,3,0,0,0,4,41,5,4,3,58,325,274,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9607
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,275,39,14,1,1,1,20,52,6,5,4,74,339,275,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9494
1975,13,1975-12-24,447,38,5,4,3,54,104,0.23,275,68,25,3,2,1,35,63,8,6,4,89,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9464
1975,14,1975-12-31,508,40,5,4,3,64,117,0.23,275,115,39,5,3,2,63,80,11,7,5,127,374,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9397
1975,15,1976-01-07,549,41,6,4,3,66,120,0.22,275,154,52,7,5,3,84,93,13,9,6,150,391,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9348
1975,16,1976-01-14,588,41,6,4,3,66,120,0.2,275,193,58,9,6,4,113,99,15,10,7,179,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9302
1975,17,1976-01-21,678,41,6,4,3,66,120,0.18,275,283,59,12,9,7,195,100,18,13,10,261,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,275,327,58,11,11,8,237,100,18,15,12,308,408,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9127
1975,19,1976-02-04,769,43,7,5,4,78,137,0.18,275,357,57,11,13,10,266,100,18,18,14,344,411,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9076
1975,20,1976-02-11,834,43,7,5,4,78,137,0.16,275,422,57,11,15,12,326,100,18,20,16,404,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8993
1975,21,1976-02-18,925,43,7,5,4,78,137,0.15,275,513,57,11,18,14,411,100,18,23,18,489,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1975,22,1976-02-25,1146,44,7,6,5,86,150,0.13,275,721,55,10,18,25,610,100,18,25,30,697,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8584
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,275,1650,51,9,16,65,1509,100,18,25,74,1616,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7385
1975,24,1976-03-10,3426,57,10,11,12,138,231,0.07,275,2920,42,7,13,67,2789,100,18,25,80,2928,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
1975,25,1976-03-17,4316,59,11,12,13,144,239,0.06,275,3802,40,7,13,67,3674,100,18,25,80,3818,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5126
1975,26,1976-03-24,5062,59,11,12,13,144,239,0.05,275,4548,41,7,13,67,4420,100,18,25,80,4564,418,275,0,0,0,990.0,977.4,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
1975,27,1976-03-31,5342,80,13,18,25,208,346,0.06,275,4721,19,4,6,55,4636,100,18,25,80,4844,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4321
1975,28,1976-04-07,4999,84,14,20,27,219,364,0.07,275,4360,16,4,5,53,4282,100,18,25,80,4501,418,275,0,0,0,990.0,977.3,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
1975,29,1976-04-14,4488,84,14,20,27,219,364,0.08,275,3849,16,4,5,53,3771,100,18,25,80,3990,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1975,30,1976-04-21,4387,70,14,18,25,168,295,0.07,275,3817,30,4,7,55,3721,100,18,25,80,3889,418,275,0,0,0,990.0,976.3,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5060
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,275,3867,29,4,7,55,3771,100,18,25,80,3965,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4996
1975,32,1976-05-05,4331,71,14,18,24,213,340,0.08,275,3716,29,4,7,56,3620,100,18,25,80,3833,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5109
1975,33,1976-05-12,3953,71,14,18,24,213,340,0.09,275,3338,29,4,7,56,3242,100,18,25,80,3455,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5441
1975,34,1976-05-19,3472,71,14,18,24,213,340,0.1,275,2857,29,3,7,56,2761,100,18,25,80,2974,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5893
1975,35,1976-05-26,3048,70,13,17,23,208,333,0.11,275,2440,29,4,7,57,2342,100,18,25,80,2550,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6320
1975,36,1976-06-02,2656,67,13,15,17,181,293,0.11,275,2088,32,5,10,63,1977,100,18,25,80,2158,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6739
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,275,1701,33,5,10,63,1590,100,18,25,80,1771,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7177
1975,38,1976-06-16,1964,67,13,15,17,181,293,0.15,275,1396,33,5,10,63,1285,100,18,25,80,1466,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7541
1975,39,1976-06-23,1655,67,13,15,17,181,293,0.18,275,1087,33,5,10,60,978,100,18,25,77,1159,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7925
1975,40,1976-06-30,1378,63,12,13,13,158,261,0.19,275,842,36,5,11,43,744,100,18,25,57,903,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8280
1975,41,1976-07-07,1157,63,12,13,13,155,256,0.22,275,626,37,6,11,31,539,100,18,25,44,694,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8570
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,275,478,37,6,11,24,398,100,18,25,37,553,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8764
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,275,306,37,6,11,15,235,100,18,24,28,390,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
1975,44,1976-07-28,696,60,11,11,10,138,232,0.33,275,188,39,6,9,8,124,100,18,21,18,263,414,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9168
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,275,123,34,6,6,4,72,92,16,16,11,189,400,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,275,71,20,3,3,2,41,78,13,13,9,158,380,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1975,47,1976-08-18,497,58,10,10,7,117,202,0.41,275,20,5,1,1,0,12,63,11,11,7,129,361,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1975,48,1976-08-25,463,58,10,10,7,117,202,0.44,261,0,0,0,0,0,0,58,10,10,7,117,339,261,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9543
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,275,17,5,0,0,0,9,53,8,7,4,88,345,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9474
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,263,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9721
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,248,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9174
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1975,53,1976-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,2415
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9615
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,260,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9651
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,261,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9706
1976,5,1976-10-29,383,42,7,6,3,57,116,0.3,267,0,0,0,0,0,0,42,7,6,3,57,323,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,58.9,9894
1976,6,1976-11-05,374,42,7,6,3,56,114,0.3,260,0,0,0,0,0,0,42,7,6,3,56,315,260,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9651
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,255,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9496
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,267,3,1,0,0,0,1,41,6,4,3,55,320,267,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9723
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,275,11,4,0,0,0,5,44,6,4,3,60,331,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9517
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,275,27,9,1,1,0,14,51,8,6,3,75,341,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1976,11,1976-12-10,443,42,7,5,3,61,118,0.27,275,50,18,3,2,1,26,60,10,7,4,87,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9468
1976,12,1976-12-17,495,42,7,5,3,61,118,0.24,275,102,36,6,4,2,53,78,13,9,5,114,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9410
1976,13,1976-12-24,529,42,7,5,3,61,118,0.22,275,136,48,8,5,3,70,90,15,10,6,131,391,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
1976,14,1976-12-31,576,45,7,5,3,73,136,0.24,275,165,51,8,7,4,93,97,15,13,8,167,400,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9315
1976,15,1977-01-07,617,46,7,6,4,76,139,0.23,275,203,54,10,8,5,124,100,17,14,9,200,406,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9267
1976,16,1977-01-14,688,46,7,6,4,76,139,0.2,275,274,54,11,11,7,189,100,18,17,11,265,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9178
1976,17,1977-01-21,752,41,6,4,3,66,120,0.16,275,357,59,12,11,8,265,100,18,15,11,331,408,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9098
1976,18,1977-01-28,872,44,6,5,3,77,138,0.16,275,459,55,11,17,12,363,100,18,22,16,440,415,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8944
1976,19,1977-02-04,892,49,8,7,5,93,162,0.18,275,455,51,10,18,14,362,100,18,25,19,455,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8917
1976,20,1977-02-11,964,43,7,5,4,78,137,0.14,275,552,57,10,19,16,449,100,18,24,20,527,417,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8822
1976,21,1977-02-18,1154,43,7,5,4,78,137,0.12,275,742,57,11,20,21,633,100,18,25,25,711,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8573
1976,22,1977-02-25,1499,45,7,6,6,90,156,0.1,275,1067,54,10,18,41,943,100,18,25,47,1033,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8125
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,275,1493,51,9,16,70,1347,100,18,25,79,1454,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7556
1976,24,1977-03-11,2079,49,9,9,9,107,183,0.09,275,1621,51,9,16,71,1474,100,18,25,80,1581,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7401
1976,25,1977-03-18,2169,49,9,9,9,107,183,0.08,275,1711,51,9,16,71,1564,100,18,25,80,1671,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7295
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,275,1855,51,9,16,71,1708,100,18,25,80,1815,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7126
1976,27,1977-04-01,2521,54,13,14,19,117,217,0.09,275,2029,45,4,11,61,1906,100,18,25,80,2023,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6888
1976,28,1977-04-08,2639,54,13,14,19,117,217,0.08,275,2147,46,5,11,61,2024,100,18,25,80,2141,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6757
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,275,2143,46,5,11,61,2020,100,18,25,80,2137,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6761
1976,30,1977-04-22,2623,54,13,14,19,117,217,0.08,275,2131,46,5,11,61,2008,100,18,25,80,2125,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6775
1976,31,1977-04-29,2719,54,13,13,17,160,259,0.1,275,2184,45,5,11,62,2060,100,18,25,80,2221,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6669
1976,32,1977-05-06,2821,57,13,14,18,184,288,0.1,275,2257,42,4,10,61,2138,100,18,25,80,2323,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6559
1976,33,1977-05-13,2790,65,14,17,23,202,321,0.12,275,2194,34,4,8,57,2090,100,18,25,80,2292,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6592
1976,34,1977-05-20,2576,65,14,17,23,202,321,0.12,275,1980,35,4,8,57,1876,100,18,25,80,2078,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6828
1976,35,1977-05-27,2287,64,13,16,21,188,302,0.13,275,1709,35,4,8,59,1601,100,18,25,80,1789,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7157
1976,36,1977-06-03,2011,62,12,14,16,153,257,0.13,275,1479,38,5,11,64,1360,100,18,25,80,1513,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7484
1976,37,1977-06-10,1725,62,12,14,16,153,257,0.15,275,1193,38,6,11,64,1074,100,18,25,80,1227,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7837
1976,38,1977-06-17,1455,62,12,14,16,153,257,0.18,275,923,38,6,11,57,811,100,18,25,73,964,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8180
1976,39,1977-06-24,1185,62,12,14,16,153,257,0.22,275,653,38,6,11,40,557,100,18,25,56,710,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8532
1976,40,1977-07-01,1017,58,11,11,11,136,227,0.22,275,515,42,7,13,24,427,100,18,25,35,563,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8753
1976,41,1977-07-08,851,58,11,11,11,136,227,0.27,275,349,42,7,14,16,269,100,18,25,27,405,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8971
1976,42,1977-07-15,718,58,11,11,11,136,227,0.32,275,216,42,7,10,10,146,100,18,21,21,282,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
1976,43,1977-07-22,624,58,11,11,11,136,227,0.36,275,122,31,5,5,5,73,89,16,16,16,209,398,275,0,0,0,990.0,966.3,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9258
1976,44,1977-07-29,569,55,9,9,8,119,202,0.35,275,92,25,4,4,3,54,81,14,13,11,173,384,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9325
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,275,73,21,3,3,2,42,75,12,11,8,149,374,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1976,46,1977-08-12,488,54,9,8,6,107,184,0.38,275,29,8,1,1,0,17,62,10,9,6,124,357,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9420
1976,47,1977-08-19,460,54,9,8,6,107,184,0.4,273,3,1,0,0,0,2,55,9,8,6,109,345,273,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9635
1976,48,1977-08-26,437,52,8,7,5,102,177,0.41,257,1,0,0,0,0,1,53,8,7,5,103,328,257,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9372
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,269,2,0,0,0,0,1,46,7,6,4,76,329,269,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9657
1976,50,1977-09-09,383,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,302,240,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8864
1976,51,1977-09-16,357,47,7,6,4,77,143,0.4,214,0,0,0,0,0,0,47,7,6,4,77,276,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7897
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7482
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,1030
1977,1,1977-10-01,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7721
1977,2,1977-10-08,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7493
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6738
1977,4,1977-10-22,291,44,7,6,3,60,120,0.41,171,0,0,0,0,0,0,44,7,6,3,60,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6304
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6282
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6864
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,224,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8348
1977,9,1977-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8502
1977,10,1977-12-03,388,42,7,5,3,61,118,0.3,261,8,3,0,0,0,4,45,7,5,3,65,319,261,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9401
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,275,84,29,5,3,2,44,71,12,8,5,105,367,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9429
1977,12,1977-12-17,609,42,7,5,3,62,121,0.2,275,212,57,10,9,5,129,100,18,14,9,191,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9276
1977,13,1977-12-24,661,44,8,6,4,64,126,0.19,275,260,56,10,12,8,173,100,18,18,12,237,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9212
1977,14,1977-12-31,901,45,7,6,4,74,137,0.15,275,489,54,10,18,14,391,100,18,24,18,465,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8905
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,275,477,54,11,18,13,380,100,18,24,17,456,417,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8918
1977,16,1978-01-14,962,46,7,6,4,76,139,0.14,275,548,54,11,19,15,448,100,18,25,19,524,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8826
1977,17,1978-01-21,1070,46,7,6,4,76,139,0.13,275,656,54,11,19,18,553,100,18,25,22,629,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8684
1977,18,1978-01-28,1121,47,7,6,4,83,148,0.13,275,697,52,10,18,20,595,100,18,25,25,678,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8616
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,275,794,50,10,18,24,690,100,18,25,29,783,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8473
1977,20,1978-02-11,1429,49,8,7,5,93,162,0.11,275,992,51,10,18,30,882,100,18,25,35,975,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8214
1977,21,1978-02-18,1647,49,8,7,5,93,162,0.1,275,1210,51,10,18,37,1094,100,18,25,42,1187,418,275,0,0,0,990.0,970.1,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7934
1977,22,1978-02-25,2028,53,9,9,8,114,195,0.1,275,1558,46,8,15,55,1431,100,18,25,63,1546,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7465
1977,23,1978-03-04,2424,59,11,12,13,144,239,0.1,275,1910,41,7,13,67,1782,100,18,25,80,1926,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,6999
1977,24,1978-03-11,2996,59,11,12,13,144,239,0.08,275,2482,41,7,12,67,2354,100,18,25,80,2498,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6379
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,275,3571,40,7,13,67,3443,100,18,25,80,3587,418,275,0,0,0,990.0,975.8,0.18,0.02,989.8,13.5,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5333
1977,26,1978-03-25,5158,59,11,12,13,144,239,0.05,275,4644,41,7,13,67,4516,100,18,25,80,4660,418,275,0,0,0,990.0,977.6,0.18,0.02,989.8,11.7,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4453
1977,27,1978-04-01,5607,70,14,18,25,168,295,0.05,275,5037,30,4,7,55,4941,100,18,25,80,5109,418,275,0,0,0,990.1,978.2,0.18,0.02,989.9,11.1,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4140
1977,28,1978-04-08,6123,78,14,19,26,197,334,0.05,275,5514,22,4,5,53,5428,100,18,25,80,5625,418,275,0,0,0,990.1,979.0,0.18,0.02,989.9,10.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3806
1977,29,1978-04-15,6316,84,14,20,27,219,364,0.06,117,5834,173,4,5,53,5599,257,18,25,80,5818,418,275,0,0,0,990.1,979.3,0.18,0.02,989.9,10.0,0.0,0.0,0.0,0.35,0.0,0.0,0.0,9.5,0.0,0.0,0.0,9.5,1589
1977,30,1978-04-22,6097,84,14,20,27,219,364,0.06,275,5458,16,4,5,53,5380,100,18,25,80,5599,418,275,0,0,0,990.1,978.9,0.18,0.02,989.9,10.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3823
1977,31,1978-04-29,5653,74,14,18,24,214,346,0.06,275,5031,25,4,6,55,4940,100,18,25,80,5155,418,275,0,0,0,990.1,978.3,0.18,0.02,989.9,11.0,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4109
1977,32,1978-05-06,5241,71,14,18,24,213,340,0.06,275,4626,28,4,7,56,4530,100,18,25,80,4743,418,275,0,0,0,990.0,977.7,0.18,0.02,989.8,11.6,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4393
1977,33,1978-05-13,4628,71,14,18,24,213,340,0.07,275,4013,29,4,7,56,3917,100,18,25,80,4130,418,275,0,0,0,990.0,976.7,0.18,0.02,989.8,12.5,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4861
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,275,3393,29,4,7,56,3297,100,18,25,80,3510,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5393
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,275,2859,30,4,7,58,2759,100,18,25,80,2963,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5904
1977,36,1978-06-03,2999,67,13,15,17,181,293,0.1,275,2431,33,5,9,63,2320,100,18,25,80,2501,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6371
1977,37,1978-06-10,2567,67,13,15,17,181,293,0.11,275,1999,33,5,10,63,1888,100,18,25,80,2069,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6838
1977,38,1978-06-17,2204,67,13,15,17,181,293,0.13,275,1636,33,5,10,63,1525,100,18,25,80,1706,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7254
1977,39,1978-06-24,1882,67,13,15,17,181,293,0.16,275,1314,33,5,10,63,1203,100,18,25,80,1384,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7642
1977,40,1978-07-01,1578,63,12,13,13,155,256,0.16,275,1047,37,6,12,53,939,100,18,25,66,1094,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8023
1977,41,1978-07-08,1316,63,12,13,13,155,256,0.2,275,785,36,6,12,39,690,100,18,25,52,845,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8361
1977,42,1978-07-15,1126,63,12,13,13,155,256,0.23,275,595,37,6,11,30,510,100,18,25,43,665,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8610
1977,43,1978-07-22,995,63,12,13,13,155,256,0.26,275,464,37,6,11,23,385,100,18,25,36,540,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8783
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,275,349,39,7,13,14,274,100,18,25,24,407,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8973
1977,45,1978-08-05,752,58,10,10,7,117,202,0.27,275,275,42,8,13,9,202,100,18,23,16,319,416,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9097
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,275,199,42,7,9,6,132,100,17,19,13,249,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9194
1977,47,1978-08-19,607,58,10,10,7,117,202,0.33,275,130,37,6,6,4,76,95,16,16,11,193,403,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9278
1977,48,1978-08-26,565,56,9,9,6,111,194,0.34,275,96,28,4,4,3,54,84,14,14,9,166,388,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9330
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,275,115,37,6,5,3,62,85,14,12,7,141,387,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
1977,50,1978-09-09,503,48,8,7,4,79,146,0.29,275,82,27,4,3,2,44,75,12,10,6,123,373,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9401
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,275,49,16,2,2,1,26,64,10,9,5,105,359,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9439
1977,52,1978-09-23,450,48,8,7,4,79,146,0.32,275,29,9,1,1,0,15,57,9,8,4,94,350,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
1977,53,1978-09-30,435,48,8,7,4,79,146,0.34,275,14,4,0,0,0,7,52,8,7,4,86,344,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,1353
1978,1,1978-10-01,431,44,7,6,3,60,120,0.28,275,36,13,2,1,0,18,57,9,7,3,78,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9480
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,275,23,8,1,1,0,11,52,8,7,3,71,343,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9494
1978,3,1978-10-15,405,44,7,6,3,60,120,0.3,275,10,3,0,0,0,5,47,7,6,3,65,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9507
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,274,12,4,0,0,0,6,48,7,6,3,66,337,274,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9654
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,275,50,18,3,2,1,24,61,10,8,4,82,354,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9469
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,275,98,36,6,5,2,48,78,13,11,5,104,377,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9420
1978,7,1978-11-12,518,42,7,6,3,56,114,0.22,275,129,47,7,6,3,63,89,14,12,6,119,392,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9383
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,275,162,57,9,8,4,82,99,16,14,7,138,405,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9345
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,275,192,57,10,9,5,108,100,17,15,8,167,408,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9305
1978,10,1978-12-03,666,44,8,6,4,64,126,0.19,275,265,56,10,12,8,178,100,18,18,12,242,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9205
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,275,285,56,10,13,9,196,100,18,19,13,260,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
1978,12,1978-12-17,705,44,8,6,4,64,126,0.18,275,304,56,10,14,9,213,100,18,20,13,277,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9158
1978,13,1978-12-24,750,44,8,6,4,64,126,0.17,275,349,56,10,16,11,255,100,18,22,15,319,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9100
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,275,378,51,10,17,12,287,100,18,24,17,365,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9036
1978,15,1979-01-07,875,47,7,6,4,78,145,0.17,275,455,52,10,18,14,359,100,18,25,18,438,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8939
1978,16,1979-01-14,935,46,7,6,4,76,139,0.15,275,521,54,11,19,15,422,100,18,25,19,498,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
