WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.13,275,616,54,10,19,17,514,100,18,25,21,590,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8736
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,275,694,52,10,18,20,592,100,18,25,25,675,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8620
1978,19,1979-02-04,1210,49,8,7,5,93,162,0.13,275,773,51,10,18,23,671,100,18,25,28,764,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8499
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,275,955,51,10,18,29,846,100,18,25,34,939,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8262
1978,21,1979-02-18,1693,49,8,7,5,93,162,0.1,275,1256,51,10,18,38,1138,100,18,25,43,1231,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7877
1978,22,1979-02-25,1952,53,9,9,8,114,195,0.1,275,1482,46,8,15,54,1356,100,18,25,62,1471,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7556
1978,23,1979-03-04,2251,59,11,12,13,144,239,0.11,275,1737,41,7,13,67,1609,100,18,25,80,1753,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7198
1978,24,1979-03-11,2639,59,11,12,13,144,239,0.09,275,2125,41,7,12,67,1997,100,18,25,80,2141,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6759
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,275,2600,41,6,13,67,2472,100,18,25,80,2616,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6252
1978,26,1979-03-25,3462,59,11,12,13,144,239,0.07,275,2948,41,7,13,67,2820,100,18,25,80,2964,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5902
1978,27,1979-04-01,3880,70,14,18,25,168,295,0.08,275,3310,30,4,7,55,3214,100,18,25,80,3382,418,275,0,0,0,990.0,975.4,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5508
1978,28,1979-04-08,4854,70,14,18,25,168,295,0.06,275,4284,29,4,7,55,4188,100,18,25,80,4356,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.87,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4687
1978,29,1979-04-15,5277,72,14,18,25,175,304,0.06,275,4697,28,4,6,54,4604,100,18,25,80,4779,418,275,0,0,0,990.0,977.8,0.18,0.02,989.8,11.5,0.0,0.0,0.0,0.85,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4366
1978,30,1979-04-22,4747,84,14,20,27,219,364,0.08,275,4108,16,4,5,53,4030,100,18,25,80,4249,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.3,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4765
1978,31,1979-04-29,4026,74,14,18,24,214,346,0.09,275,3405,25,4,6,55,3314,100,18,25,80,3528,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5376
1978,32,1979-05-06,3533,69,14,17,23,209,334,0.09,275,2924,30,4,7,56,2825,100,18,25,80,3035,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5834
1978,33,1979-05-13,3041,65,14,17,23,202,321,0.11,275,2445,34,4,8,57,2341,100,18,25,80,2543,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6328
1978,34,1979-05-20,2589,65,14,17,23,202,321,0.12,275,1993,35,4,8,57,1889,100,18,25,80,2091,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6813
1978,35,1979-05-27,2217,64,13,16,21,188,302,0.14,275,1640,35,4,8,59,1531,100,18,25,80,1719,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7238
1978,36,1979-06-03,1895,62,12,14,16,153,257,0.14,275,1363,38,6,11,64,1244,100,18,25,80,1397,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7625
1978,37,1979-06-10,1593,62,12,14,16,153,257,0.16,275,1061,38,6,11,62,943,100,18,25,78,1096,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8004
1978,38,1979-06-17,1324,62,12,14,16,153,257,0.19,275,792,38,6,11,49,688,100,18,25,65,841,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8350
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,275,594,38,6,10,37,502,100,18,25,53,655,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8610
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,275,488,42,6,13,23,402,100,18,25,34,538,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8788
1978,41,1979-07-08,843,58,11,11,11,136,227,0.27,275,341,42,7,14,16,261,100,18,25,27,397,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8981
1978,42,1979-07-15,734,58,11,11,11,136,227,0.31,275,232,42,6,11,11,160,100,18,22,22,296,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9121
1978,43,1979-07-22,658,58,11,11,11,136,227,0.35,275,156,38,6,7,7,96,96,17,18,18,232,407,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9216
1978,44,1979-07-29,595,55,9,9,8,119,202,0.34,275,118,32,5,5,4,69,88,15,14,12,189,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9293
1978,45,1979-08-05,553,54,9,8,6,107,184,0.33,275,94,27,4,4,3,55,81,13,12,9,162,382,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9344
1978,46,1979-08-12,530,54,9,8,6,107,184,0.35,275,71,21,3,3,2,41,75,12,11,8,148,373,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1978,47,1979-08-19,492,56,9,9,6,114,196,0.4,275,20,5,1,0,0,11,62,10,10,7,126,358,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9415
1978,48,1979-08-26,461,56,9,9,6,111,194,0.42,262,4,1,0,0,0,2,58,9,9,6,114,340,262,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9511
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,275,20,6,1,0,0,11,54,9,7,4,90,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1978,50,1979-09-09,418,48,8,7,4,79,146,0.35,271,1,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,58.3,0.0,0.0,0.0,58.3,9793
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9038
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7656
1978,53,1979-09-30,338,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,1003
1979,1,1979-10-01,333,44,7,6,3,60,120,0.36,213,0,0,0,0,0,0,44,7,6,3,60,270,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7917
1979,2,1979-10-08,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8098
1979,3,1979-10-15,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7739
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8499
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,251,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9328
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,273,2,0,0,0,0,1,42,7,6,3,57,329,273,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,59.0,0.0,0.0,0.0,59.0,9913
1979,7,1979-11-12,428,42,7,6,3,56,114,0.27,275,39,14,2,2,1,19,56,9,8,4,75,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,275,82,30,5,4,2,40,72,12,10,5,96,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9437
1979,9,1979-11-26,552,42,7,6,3,58,117,0.21,275,160,55,9,8,4,82,97,16,14,7,140,403,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9343
1979,10,1979-12-03,614,44,8,6,4,64,126,0.21,275,213,56,10,10,6,130,100,18,16,10,194,409,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9269
1979,11,1979-12-10,667,44,8,6,4,64,126,0.19,275,266,56,10,12,8,179,100,18,18,12,243,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9205
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,275,359,56,10,17,11,264,100,18,23,15,328,416,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9087
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,275,413,56,10,18,13,315,100,18,24,17,379,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9019
1979,14,1979-12-31,867,48,8,6,4,78,146,0.17,275,445,51,10,18,14,351,100,18,25,19,429,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8950
1979,15,1980-01-07,982,49,8,7,5,81,150,0.15,275,557,51,10,18,18,460,100,18,25,23,541,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8799
1979,16,1980-01-14,1206,49,8,7,5,81,150,0.13,275,781,51,10,18,26,676,100,18,25,31,757,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8505
1979,17,1980-01-21,1911,49,8,7,5,81,150,0.08,275,1486,51,10,18,49,1358,100,18,25,54,1439,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7609
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,275,1784,48,9,16,64,1645,100,18,25,71,1741,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7223
1979,19,1980-02-04,2267,55,10,10,8,114,197,0.09,275,1795,45,8,15,71,1655,100,18,25,79,1769,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7180
1979,20,1980-02-11,2258,55,10,10,8,114,197,0.09,275,1786,44,8,15,71,1646,100,18,25,79,1760,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7190
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,275,1817,48,9,16,62,1680,100,18,25,69,1782,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7177
1979,22,1980-02-25,2245,51,8,8,7,107,184,0.08,275,1786,48,9,16,58,1653,100,18,25,66,1761,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7205
1979,23,1980-03-03,2337,59,11,12,13,144,239,0.1,275,1823,41,7,13,67,1695,100,18,25,80,1839,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7098
1979,24,1980-03-10,2538,59,11,12,13,144,239,0.09,275,2024,41,7,13,67,1896,100,18,25,80,2040,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6869
1979,25,1980-03-17,2698,54,10,10,11,128,215,0.08,275,2208,45,7,14,68,2072,100,18,25,80,2200,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6692
1979,26,1980-03-24,2835,49,9,9,9,107,183,0.06,275,2377,51,9,16,71,2230,100,18,25,80,2337,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6543
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,275,2479,46,5,11,62,2352,100,18,25,80,2468,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6404
1979,28,1980-04-07,3038,54,13,14,19,117,217,0.07,275,2546,46,5,11,61,2423,100,18,25,80,2540,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6329
1979,29,1980-04-14,3001,54,13,14,19,117,217,0.07,275,2509,46,5,11,61,2386,100,18,25,80,2503,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6368
1979,30,1980-04-21,2853,54,13,14,19,117,217,0.08,275,2361,46,5,11,61,2238,100,18,25,80,2355,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6525
1979,31,1980-04-28,2670,54,13,13,17,151,250,0.09,275,2144,45,5,11,62,2020,100,18,25,80,2172,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6723
1979,32,1980-05-05,2485,55,13,13,17,178,276,0.11,275,1934,45,5,12,63,1809,100,18,25,80,1987,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6929
1979,33,1980-05-12,2309,55,13,13,17,178,276,0.12,275,1758,45,5,12,63,1633,100,18,25,80,1811,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7130
1979,34,1980-05-19,2136,55,13,13,17,178,276,0.13,275,1585,45,5,12,63,1460,100,18,25,80,1638,418,275,0,0,0,990.0,971.5,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7334
1979,35,1980-05-26,1906,54,12,12,16,169,266,0.14,275,1364,45,5,12,63,1238,100,18,25,80,1408,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7612
1979,36,1980-06-02,1633,53,12,12,13,120,210,0.13,275,1148,47,6,13,66,1016,100,18,25,79,1136,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7953
1979,37,1980-06-09,1360,53,12,12,13,120,210,0.15,275,875,47,6,13,54,754,100,18,25,67,874,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8304
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,275,650,47,6,13,40,543,100,18,25,53,663,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8599
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,275,483,47,6,13,29,387,100,18,25,42,507,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8817
1979,40,1980-06-30,816,57,11,11,11,133,224,0.28,275,317,42,6,13,16,237,100,18,24,27,371,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9015
1979,41,1980-07-07,697,58,11,11,11,136,227,0.33,275,195,41,7,9,9,127,99,18,20,20,263,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9167
1979,42,1980-07-14,620,58,11,11,11,136,227,0.37,275,118,30,5,5,5,70,88,16,16,16,206,396,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9264
1979,43,1980-07-21,569,58,11,11,11,136,227,0.4,275,67,17,3,3,3,40,75,14,14,14,176,378,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9326
1979,44,1980-07-28,535,56,10,9,8,123,208,0.39,275,51,14,2,2,2,30,70,12,12,10,154,370,275,0,0,0,990.0,965.9,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9366
1979,45,1980-08-04,497,54,9,8,6,107,184,0.37,275,38,11,1,1,1,22,65,10,9,7,129,360,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1979,46,1980-08-11,469,54,9,8,6,107,184,0.39,275,10,3,0,0,0,5,57,9,8,6,112,349,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,264,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9582
1979,48,1980-08-25,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.4,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8777
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9481
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8844
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7886
1979,52,1980-09-22,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7167
1979,53,1980-09-29,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,1849
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7398
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7068
1980,3,1980-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6701
1980,4,1980-10-22,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6769
1980,5,1980-10-29,333,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,274,221,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8224
1980,6,1980-11-05,353,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8868
1980,7,1980-11-12,373,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,259,0,0,0,990.0,965.2,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9621
1980,8,1980-11-19,393,42,7,6,3,56,114,0.29,273,5,1,0,0,0,2,43,7,6,3,58,331,273,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9569
1980,9,1980-11-26,420,42,7,5,3,57,115,0.27,275,30,10,1,1,0,15,52,8,7,3,72,343,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1980,10,1980-12-03,462,42,7,5,3,61,118,0.26,275,69,24,4,2,1,35,66,11,7,4,96,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9447
1980,11,1980-12-10,502,42,7,5,3,61,118,0.24,275,109,38,6,4,2,56,80,13,9,5,117,379,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9402
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,275,144,51,8,6,3,74,93,15,11,6,135,395,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9362
1980,13,1980-12-24,570,42,7,5,3,61,118,0.21,275,177,58,10,7,4,96,100,17,12,7,157,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9323
1980,14,1980-12-31,617,45,7,5,3,73,136,0.22,275,206,54,10,8,5,126,100,17,14,9,200,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9266
1980,15,1981-01-07,670,46,7,6,4,76,139,0.21,275,256,54,11,11,7,173,100,18,17,11,249,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9201
1980,16,1981-01-14,742,46,7,6,4,76,139,0.19,275,328,54,11,14,9,240,100,18,20,13,316,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9110
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,275,415,54,11,17,11,321,100,18,23,15,397,416,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8998
1980,18,1981-01-28,906,47,7,6,4,83,148,0.16,275,482,52,10,18,14,386,100,18,25,18,469,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8899
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,275,489,51,10,18,15,395,100,18,25,20,488,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8873
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,275,598,57,10,19,17,492,100,18,24,21,570,417,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8763
1980,21,1981-02-18,1206,46,7,6,4,86,151,0.13,275,780,53,10,18,23,674,100,18,25,28,760,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8504
1980,22,1981-02-25,1349,49,8,7,6,99,171,0.13,275,903,51,9,17,35,790,100,18,25,41,889,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8318
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,275,1006,51,9,16,49,880,100,18,25,58,987,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8169
1980,24,1981-03-11,1897,49,9,9,9,107,183,0.1,275,1439,51,9,16,66,1296,100,18,25,75,1403,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7627
1980,25,1981-03-18,2483,49,9,9,9,107,183,0.07,275,2025,51,9,16,71,1878,100,18,25,80,1985,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6934
1980,26,1981-03-25,2900,49,9,9,9,107,183,0.06,275,2442,51,9,16,71,2295,100,18,25,80,2402,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6475
1980,27,1981-04-01,3058,54,13,14,19,117,217,0.07,275,2566,46,5,11,61,2443,100,18,25,80,2560,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6308
1980,28,1981-04-08,3052,54,13,14,19,117,217,0.07,275,2560,46,5,11,61,2437,100,18,25,80,2554,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6315
1980,29,1981-04-15,3115,54,13,14,19,117,217,0.07,275,2623,46,5,11,61,2500,100,18,25,80,2617,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6249
1980,30,1981-04-22,3360,54,13,14,19,117,217,0.06,275,2868,46,5,11,61,2745,100,18,25,80,2862,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6003
1980,31,1981-04-29,3434,61,13,16,21,177,291,0.08,275,2867,38,4,8,58,2758,100,18,25,80,2936,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5930
1980,32,1981-05-06,3059,65,14,17,23,202,321,0.11,275,2463,34,3,8,57,2359,100,18,25,80,2561,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6309
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,275,2140,35,4,8,57,2036,100,18,25,80,2238,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6651
1980,34,1981-05-20,2369,65,14,17,23,202,321,0.14,275,1773,35,4,8,57,1669,100,18,25,80,1871,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7062
1980,35,1981-05-27,2042,64,13,16,21,188,302,0.15,275,1464,35,4,8,59,1356,100,18,25,80,1544,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7447
1980,36,1981-06-03,1717,62,12,14,16,153,257,0.15,275,1185,38,6,11,64,1066,100,18,25,80,1219,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7847
1980,37,1981-06-10,1433,62,12,14,16,153,257,0.18,275,901,38,6,11,56,790,100,18,25,72,943,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8209
1980,38,1981-06-17,1167,62,12,14,16,153,257,0.22,275,635,38,6,11,39,541,100,18,25,55,694,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8556
1980,39,1981-06-24,984,62,12,14,16,153,257,0.26,275,452,38,6,11,28,369,100,18,25,44,522,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8796
1980,40,1981-07-01,798,58,11,11,11,136,227,0.28,275,296,42,7,13,14,219,100,18,24,25,355,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9039
1980,41,1981-07-08,685,58,11,11,11,136,227,0.33,275,183,41,7,8,8,117,99,18,19,19,253,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
1980,42,1981-07-15,601,58,11,11,11,136,227,0.38,275,99,25,4,4,4,59,83,15,15,15,195,390,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,275,53,13,2,2,2,32,71,13,13,13,168,373,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9342
1980,44,1981-07-29,526,55,9,9,8,119,202,0.38,275,48,13,2,2,1,28,69,12,11,9,147,368,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9377
1980,45,1981-08-05,482,54,9,8,6,107,184,0.38,275,23,6,1,1,0,13,60,10,9,6,120,355,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9426
1980,46,1981-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,267,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9601
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,234,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8600
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,225,0,0,0,0,0,0,52,8,7,5,102,294,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8298
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9011
1980,50,1981-09-09,358,46,7,6,4,75,138,0.39,220,0,0,0,0,0,0,46,7,6,4,75,279,220,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8134
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7229
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6237
1980,53,1981-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
1981,1,1981-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6364
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1981,3,1981-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5832
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5422
1981,5,1981-10-29,250,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5190
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5927
1981,7,1981-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6475
1981,8,1981-11-19,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6848
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7659
1981,10,1981-12-03,335,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8592
1981,11,1981-12-10,380,38,5,4,3,54,104,0.27,271,4,1,0,0,0,2,39,5,4,3,56,320,271,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9695
1981,12,1981-12-17,393,38,5,4,3,54,104,0.26,275,14,5,0,0,0,7,43,5,4,3,61,328,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1981,13,1981-12-24,397,38,5,4,3,54,104,0.26,275,18,6,0,0,0,9,44,5,4,3,63,330,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9516
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,275,49,18,2,2,1,24,53,7,6,4,70,341,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9495
1981,15,1982-01-07,445,34,5,4,3,45,91,0.2,275,79,29,4,3,2,39,63,9,7,5,84,355,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1981,16,1982-01-14,489,34,5,4,3,45,91,0.19,275,123,46,6,5,4,60,80,11,9,7,105,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9417
1981,17,1982-01-21,531,34,5,4,3,45,91,0.17,275,165,61,9,7,5,81,95,14,11,8,126,395,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1981,18,1982-01-28,563,34,5,4,3,48,97,0.17,275,191,65,10,8,6,100,100,16,13,10,149,404,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9331
1981,19,1982-02-04,595,36,6,5,4,54,105,0.18,275,215,64,11,10,8,121,100,17,15,12,175,407,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9292
1981,20,1982-02-11,627,31,6,4,3,41,85,0.14,275,267,69,12,12,9,164,100,18,16,12,205,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9254
1981,21,1982-02-18,661,31,6,4,3,41,85,0.13,275,301,69,12,14,10,195,100,18,18,13,236,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
1981,22,1982-02-25,703,33,6,4,3,46,94,0.13,275,333,66,11,16,12,226,100,18,21,15,272,414,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9160
1981,23,1982-03-04,741,36,8,6,4,53,107,0.14,275,359,64,10,19,13,253,100,18,25,17,306,418,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9111
1981,24,1982-03-11,784,36,8,6,4,53,107,0.14,275,402,64,9,19,15,294,100,18,25,19,347,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9057
1981,25,1982-03-18,834,36,8,6,4,53,107,0.13,275,452,64,10,19,16,342,100,18,25,20,395,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8993
1981,26,1982-03-25,928,36,8,6,4,53,107,0.12,275,546,64,10,19,20,433,100,18,25,24,486,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8870
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,275,680,60,8,17,27,568,100,18,25,32,630,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8670
1981,28,1982-04-08,1279,40,10,8,5,62,125,0.1,275,879,60,7,17,35,759,100,18,25,40,821,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8409
1981,29,1982-04-15,1409,40,10,8,5,63,128,0.09,275,1006,59,7,16,44,878,100,18,25,49,941,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.0,0.0,0.0,0.0,49.0,8239
1981,30,1982-04-22,1343,45,11,10,10,72,148,0.11,275,920,55,7,15,62,781,100,18,25,72,853,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8325
1981,31,1982-04-29,1267,46,10,10,10,102,179,0.14,275,813,53,7,15,46,691,100,18,25,56,793,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8424
1981,32,1982-05-06,1173,45,9,9,8,105,179,0.15,275,718,54,8,15,35,605,100,18,25,43,711,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8549
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,275,699,58,9,17,28,586,100,18,25,34,668,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8617
1981,34,1982-05-20,1078,42,9,8,6,82,147,0.14,275,656,58,9,17,26,546,100,18,25,32,628,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8673
1981,35,1982-05-27,1018,42,9,8,6,83,151,0.15,275,592,57,8,16,26,483,100,18,25,33,566,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8752
1981,36,1982-06-03,900,45,10,9,9,88,161,0.18,275,464,55,8,16,25,359,100,18,25,34,447,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,275,327,55,8,15,18,230,100,18,24,27,318,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9084
1981,38,1982-06-17,629,45,10,9,9,88,161,0.26,275,193,50,8,10,10,112,95,18,19,19,200,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9252
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,275,115,32,7,6,6,63,77,17,15,15,151,384,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9346
1981,40,1982-07-01,498,42,9,8,6,70,135,0.27,275,88,27,5,5,3,46,69,14,13,9,116,372,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9407
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,275,57,17,3,3,2,29,59,12,11,8,99,359,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9442
1981,42,1982-07-15,440,42,9,8,6,70,135,0.31,275,30,9,2,1,1,15,51,11,9,7,85,347,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9471
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,274,8,2,0,0,0,4,44,9,8,6,74,337,274,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9572
1981,44,1982-07-29,392,44,8,6,5,80,146,0.37,245,0,0,0,0,0,0,44,8,6,5,80,306,245,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9069
1981,45,1982-08-05,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,216,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7981
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7076
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6598
1981,48,1982-08-26,322,46,7,5,4,85,149,0.46,172,0,0,0,0,0,0,46,7,5,4,85,231,172,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7061
1981,50,1982-09-09,283,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6042
1981,51,1982-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5678
1981,52,1982-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5107
1981,53,1982-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,651
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6180
1982,2,1982-10-08,271,39,5,3,2,53,104,0.38,167,0,0,0,0,0,0,39,5,3,2,53,215,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6143
1982,3,1982-10-15,258,41,6,4,3,56,110,0.42,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5454
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6012
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6699
1982,6,1982-11-05,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6973
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,216,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8011
1982,8,1982-11-19,370,40,6,4,3,53,106,0.29,261,3,1,0,0,0,1,41,6,4,3,54,312,261,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9525
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,275,42,15,2,1,1,21,56,8,5,4,76,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9485
1982,10,1982-12-03,475,42,7,5,3,61,118,0.25,275,82,29,4,3,2,42,71,11,8,5,103,366,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9433
1982,11,1982-12-10,511,42,7,5,3,61,118,0.23,275,118,42,7,5,3,61,84,14,10,6,122,383,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9392
1982,12,1982-12-17,546,42,7,5,3,61,118,0.22,275,153,54,9,6,3,79,96,16,11,6,140,398,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9351
1982,13,1982-12-24,577,42,7,5,3,61,118,0.2,275,184,58,10,7,4,103,100,17,12,7,164,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9315
1982,14,1982-12-31,620,45,7,5,3,73,136,0.22,275,209,54,10,9,5,129,100,17,14,9,203,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9263
1982,15,1983-01-07,670,46,7,6,4,76,139,0.21,275,256,54,11,11,7,172,100,18,17,11,248,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9201
1982,16,1983-01-14,724,46,7,6,4,76,139,0.19,275,310,54,11,13,8,223,100,18,19,12,299,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9134
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,275,326,54,11,14,9,238,100,18,20,13,314,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9113
1982,18,1983-01-28,778,44,7,5,4,76,138,0.18,275,365,55,11,14,10,273,100,18,20,14,350,413,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9065
1982,19,1983-02-04,816,43,7,5,4,78,137,0.17,275,404,57,11,14,11,310,100,18,19,15,388,412,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9016
1982,20,1983-02-11,846,43,7,5,4,78,137,0.16,275,434,57,11,15,12,337,100,18,20,16,415,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8978
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,275,440,57,11,16,12,343,100,18,21,16,421,414,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8970
1982,22,1983-02-25,915,42,7,5,4,73,133,0.15,275,506,57,10,17,18,401,100,18,23,23,475,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8887
1982,23,1983-03-04,971,41,8,7,6,67,129,0.13,275,567,59,10,18,26,454,100,18,25,32,521,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8813
1982,24,1983-03-11,1055,41,8,7,6,67,129,0.12,275,651,59,10,18,30,533,100,18,25,36,600,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8704
1982,25,1983-03-18,1084,41,8,7,6,67,129,0.12,275,680,59,10,18,31,561,100,18,25,37,628,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8665
1982,26,1983-03-25,1096,41,8,7,6,67,129,0.12,275,692,59,10,18,32,573,100,18,25,38,640,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8649
1982,27,1983-04-01,1092,45,11,10,10,72,148,0.14,275,669,55,7,15,45,547,100,18,25,55,619,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8654
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,275,666,57,7,16,34,550,100,18,25,41,617,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8676
1982,29,1983-04-15,1081,40,10,8,5,62,125,0.12,275,681,59,7,17,27,569,100,18,25,32,631,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8670
1982,30,1983-04-22,1086,40,10,8,5,62,125,0.12,275,686,60,8,17,27,574,100,18,25,32,636,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8662
1982,31,1983-04-29,1078,41,9,8,5,76,140,0.13,275,663,58,8,17,26,552,100,18,25,32,628,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8673
1982,32,1983-05-06,1054,42,9,8,6,82,147,0.14,275,632,58,9,17,25,522,100,18,25,31,604,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8705
1982,33,1983-05-13,986,42,9,8,6,82,147,0.15,275,564,58,9,17,23,457,100,18,25,29,539,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8794
1982,34,1983-05-20,907,42,9,8,6,82,147,0.16,275,485,58,8,17,19,381,100,18,25,25,463,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8898
1982,35,1983-05-27,781,41,9,7,5,75,139,0.18,275,367,58,9,17,15,267,100,18,25,20,342,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9060
1982,36,1983-06-03,660,39,9,7,5,59,119,0.18,275,266,61,9,15,11,169,100,18,22,16,228,415,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
1982,37,1983-06-10,558,39,9,7,5,59,119,0.21,275,164,53,9,9,6,85,92,18,16,11,144,402,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9337
1982,38,1983-06-17,494,39,9,7,5,59,119,0.24,275,100,32,7,5,4,49,71,16,12,9,108,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9412
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,275,62,20,4,3,2,31,59,13,10,7,90,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9454
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,275,48,16,3,2,1,23,53,11,8,5,76,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9481
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,272,14,4,1,0,0,7,44,9,7,5,69,334,272,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9664
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
1982,43,1983-07-22,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8491
1982,44,1983-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7992
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8069
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7575
1982,47,1983-08-19,304,39,7,5,4,60,115,0.38,189,0,0,0,0,0,0,39,7,5,4,60,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6951
1982,48,1983-08-26,286,38,6,4,3,57,111,0.39,174,0,0,0,0,0,0,38,6,4,3,57,224,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6425
1982,49,1983-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6724
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5493
1982,51,1983-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
1982,52,1983-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5012
1982,53,1983-09-30,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,683
1983,1,1983-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4333
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4479
1983,3,1983-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4655
1983,4,1983-10-22,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4845
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,153,0,0,0,0,0,0,36,5,3,2,48,197,153,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5601
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5889
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5687
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6772
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7759
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8000
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,255,16,5,0,0,0,8,43,5,4,3,62,309,255,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9175
1983,12,1983-12-17,439,39,5,4,3,57,110,0.25,275,54,19,2,2,1,28,59,8,6,4,85,349,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9472
