WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1983,13,1983-12-24,445,42,7,5,3,61,118,0.26,275,52,18,3,2,1,27,60,10,7,4,88,353,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,275,86,29,4,2,2,47,70,10,7,5,112,363,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9427
1983,15,1984-01-07,505,38,5,4,3,57,107,0.21,275,123,44,6,4,3,64,82,12,8,6,121,377,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9399
1983,16,1984-01-14,534,34,5,4,3,45,91,0.17,275,168,61,9,7,5,84,95,14,11,8,129,396,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9365
1983,17,1984-01-21,581,34,5,4,3,45,91,0.16,275,215,66,11,9,7,121,100,16,13,10,166,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,275,261,65,12,11,9,163,100,18,16,12,211,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9246
1983,19,1984-02-04,681,36,6,5,4,54,105,0.15,275,301,64,12,14,11,199,100,18,19,15,253,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9188
1983,20,1984-02-11,728,36,6,5,4,54,105,0.14,275,348,64,12,16,13,242,100,18,21,17,296,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9129
1983,21,1984-02-18,775,36,6,5,4,54,105,0.14,275,395,64,12,18,15,286,100,18,23,19,340,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9068
1983,22,1984-02-25,845,37,6,5,4,57,111,0.13,275,458,62,11,19,18,346,100,18,25,23,404,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8978
1983,23,1984-03-03,956,41,8,7,6,67,129,0.14,275,552,59,10,18,25,439,100,18,25,31,506,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8833
1983,24,1984-03-10,1144,41,8,7,6,67,129,0.11,275,740,59,10,18,34,618,100,18,25,40,685,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8587
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,275,1035,59,10,18,48,900,100,18,25,54,967,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8202
1983,26,1984-03-24,1765,41,8,7,6,67,129,0.07,275,1361,59,10,18,63,1211,100,18,25,69,1278,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7786
1983,27,1984-03-31,1791,44,10,9,9,71,145,0.08,275,1370,55,7,15,69,1223,100,18,25,78,1294,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7754
1983,28,1984-04-07,1730,45,11,10,10,72,148,0.09,275,1307,55,7,15,70,1160,100,18,25,80,1232,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7829
1983,29,1984-04-14,1692,45,11,10,10,72,148,0.09,275,1269,55,7,15,70,1122,100,18,25,80,1194,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7878
1983,30,1984-04-21,1586,45,11,10,10,72,148,0.09,275,1163,55,7,15,70,1016,100,18,25,80,1088,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8012
1983,31,1984-04-28,1481,46,10,10,10,96,173,0.12,275,1033,53,7,15,59,897,100,18,25,69,993,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8147
1983,32,1984-05-05,1367,47,10,10,10,115,192,0.14,275,900,52,8,15,46,777,100,18,25,56,892,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8295
1983,33,1984-05-12,1235,47,10,10,10,115,192,0.16,275,768,53,8,15,40,652,100,18,25,50,767,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8467
1983,34,1984-05-19,1120,47,10,10,10,115,192,0.17,275,653,53,8,15,34,543,100,18,25,44,658,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8617
1983,35,1984-05-26,995,46,10,9,9,111,187,0.19,275,533,53,8,15,28,428,100,18,25,37,539,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8782
1983,36,1984-06-02,780,45,10,9,9,88,161,0.21,275,344,55,8,15,19,246,100,18,24,28,334,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9061
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,275,193,56,8,11,8,108,97,18,18,15,175,408,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
1983,38,1984-06-16,497,39,9,7,5,59,119,0.24,275,103,34,7,6,4,51,73,16,13,9,110,377,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9408
1983,39,1984-06-23,445,39,9,7,5,59,119,0.27,275,51,17,3,3,2,25,56,12,10,7,84,353,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,275,27,9,2,1,1,13,46,10,7,5,67,339,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9500
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,270,3,1,0,0,0,1,38,8,6,4,54,322,270,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9635
1983,42,1984-07-14,352,37,8,6,4,53,108,0.31,244,0,0,0,0,0,0,37,8,6,4,53,295,244,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9059
1983,43,1984-07-21,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8530
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,219,0,0,0,0,0,0,35,7,5,3,49,267,219,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8154
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7819
1983,46,1984-08-11,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6208
1983,47,1984-08-18,271,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5733
1983,48,1984-08-25,261,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5333
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5671
1983,50,1984-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5214
1983,51,1984-09-15,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4917
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4729
1983,53,1984-09-29,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,1248
1984,1,1984-10-01,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4945
1984,2,1984-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4666
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4642
1984,4,1984-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4556
1984,5,1984-10-29,226,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4821
1984,6,1984-11-05,229,36,5,3,2,47,93,0.4,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4979
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
1984,8,1984-11-19,288,38,5,3,2,51,102,0.35,186,0,0,0,0,0,0,38,5,3,2,51,234,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6851
1984,9,1984-11-26,302,39,5,4,3,53,105,0.35,197,0,0,0,0,0,0,39,5,4,3,53,246,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7293
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7814
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,239,2,0,0,0,0,1,38,5,4,3,55,287,239,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8792
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,275,37,13,1,1,1,19,51,6,5,4,73,339,275,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9496
1984,13,1984-12-24,436,38,5,4,3,54,104,0.24,275,57,21,2,2,1,30,59,7,6,4,84,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9475
1984,14,1984-12-31,460,40,5,4,3,64,117,0.26,275,67,23,3,2,1,37,64,9,6,4,101,354,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9450
1984,15,1985-01-07,492,38,5,4,3,57,107,0.22,275,109,39,5,4,3,57,77,11,8,6,114,372,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9414
1984,16,1985-01-14,541,34,5,4,3,45,91,0.17,275,175,63,9,7,5,88,97,14,11,8,133,399,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9357
1984,17,1985-01-21,614,34,5,4,3,45,91,0.15,275,248,66,12,10,8,150,100,17,14,11,195,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9270
1984,18,1985-01-28,741,37,5,4,3,59,110,0.15,275,355,62,12,14,11,255,100,18,18,14,314,411,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9112
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,275,389,57,11,14,11,295,100,18,19,15,373,412,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9035
1984,20,1985-02-11,787,43,7,5,4,78,137,0.17,275,375,57,11,13,10,283,100,18,18,14,361,411,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9053
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,275,405,61,11,17,13,301,100,18,22,17,365,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9038
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,275,449,61,11,19,18,338,100,18,25,23,398,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8985
1984,23,1985-03-04,902,41,8,7,6,67,129,0.14,275,498,59,10,18,23,388,100,18,25,29,455,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8904
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,275,625,59,10,18,29,509,100,18,25,35,576,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8738
1984,25,1985-03-18,1117,41,8,7,6,67,129,0.12,275,713,59,10,18,33,593,100,18,25,39,660,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8622
1984,26,1985-03-25,1208,41,8,7,6,67,129,0.11,275,804,58,10,18,37,679,100,18,25,43,746,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8502
1984,27,1985-04-01,1378,45,11,10,10,72,148,0.11,275,955,55,7,15,64,813,100,18,25,74,885,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8281
1984,28,1985-04-08,1589,45,11,10,10,72,148,0.09,275,1166,55,7,15,70,1019,100,18,25,80,1091,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8008
1984,29,1985-04-15,1715,45,11,10,10,72,148,0.09,275,1292,55,7,15,70,1145,100,18,25,80,1217,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7849
1984,30,1985-04-22,1834,45,11,10,10,72,148,0.08,275,1411,55,7,15,70,1264,100,18,25,80,1336,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7701
1984,31,1985-04-29,1921,46,10,10,10,102,179,0.09,275,1466,53,7,15,70,1320,100,18,25,80,1423,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7594
1984,32,1985-05-06,1918,47,10,10,10,115,192,0.1,275,1451,53,8,15,70,1305,100,18,25,80,1420,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7597
1984,33,1985-05-13,1838,47,10,10,10,115,192,0.1,275,1371,53,8,15,69,1225,100,18,25,79,1340,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7696
1984,34,1985-05-20,1670,53,12,12,16,169,264,0.16,275,1131,46,5,12,63,1004,100,18,25,79,1173,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7905
1984,35,1985-05-27,1491,54,12,12,15,161,257,0.17,275,959,45,5,12,59,837,100,18,25,74,998,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8134
1984,36,1985-06-03,1277,53,12,12,13,120,210,0.16,275,792,47,6,13,49,677,100,18,25,62,797,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8411
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,275,622,47,6,13,38,517,100,18,25,51,637,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8636
1984,38,1985-06-17,892,53,12,12,13,120,210,0.24,275,407,47,6,13,25,315,100,18,25,38,435,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8917
1984,39,1985-06-24,681,53,12,12,13,120,210,0.31,275,196,43,6,10,12,124,96,18,22,25,244,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9187
1984,40,1985-07-01,555,50,10,9,9,108,186,0.34,275,94,25,5,4,4,54,75,15,13,13,162,378,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9342
1984,41,1985-07-08,486,45,9,8,7,86,156,0.32,275,54,16,3,3,2,29,61,12,11,9,115,361,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,275,38,11,2,2,1,19,53,11,10,7,89,350,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9463
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,274,10,3,0,0,0,5,45,9,8,6,75,337,274,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.4,0.0,0.0,0.0,57.4,9649
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,239,0,0,0,0,0,0,44,8,6,5,80,299,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8844
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,266,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7580
1984,46,1985-08-12,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8068
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6379
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,207,148,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5389
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5810
1984,50,1985-09-09,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5222
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4508
1984,52,1985-09-23,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3995
1984,53,1985-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,547
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.3,0.0,0.0,0.0,27.3,4590
1985,2,1985-10-08,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4069
1985,3,1985-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3829
1985,4,1985-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
1985,5,1985-10-29,208,36,5,3,2,48,94,0.45,114,0,0,0,0,0,0,36,5,3,2,48,158,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4113
1985,6,1985-11-05,212,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,165,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4438
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5729
1985,8,1985-11-19,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6169
1985,9,1985-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,202,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1985,10,1985-12-03,250,31,5,3,2,36,77,0.31,173,0,0,0,0,0,0,31,5,3,2,36,212,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6375
1985,11,1985-12-10,291,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7993
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,242,10,4,0,0,0,4,33,5,3,2,35,285,242,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
1985,13,1985-12-24,372,26,4,3,2,24,59,0.16,275,38,16,2,1,1,15,42,6,4,3,39,329,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9538
1985,14,1985-12-31,362,28,4,3,2,31,71,0.2,275,16,6,1,0,0,7,35,6,4,2,39,321,275,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9548
1985,15,1986-01-07,393,29,5,4,2,33,73,0.19,275,45,17,3,2,1,20,46,8,6,3,53,336,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,275,80,31,5,4,2,36,60,10,8,4,69,354,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9483
1985,17,1986-01-21,459,29,5,4,2,33,73,0.16,275,111,44,7,6,3,50,73,12,10,5,83,371,275,0,0,0,990.0,965.5,0.17,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9450
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,275,146,55,10,7,4,68,85,15,11,7,104,387,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9404
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,275,198,68,12,9,6,101,99,18,13,9,142,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9337
1985,20,1986-02-11,607,31,6,4,3,41,85,0.14,275,247,69,12,11,8,145,100,18,15,11,186,408,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9278
1985,21,1986-02-18,678,31,6,4,3,41,85,0.13,275,318,69,12,14,11,210,100,18,18,14,251,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9191
1985,22,1986-02-25,734,33,6,4,3,46,94,0.13,275,365,66,11,17,13,256,100,18,22,16,302,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9120
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,275,408,64,9,19,15,300,100,18,25,19,353,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9049
1985,24,1986-03-11,872,36,8,6,4,53,107,0.12,275,490,64,10,19,18,379,100,18,25,22,432,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8943
1985,25,1986-03-18,942,36,8,6,4,53,107,0.11,275,560,64,10,19,20,446,100,18,25,24,499,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8852
1985,26,1986-03-25,1045,36,8,6,4,53,107,0.1,275,663,64,10,19,24,545,100,18,25,28,598,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8716
1985,27,1986-04-01,1169,45,11,10,10,72,148,0.13,275,746,55,6,15,50,618,100,18,25,60,690,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8554
1985,28,1986-04-08,1732,45,11,10,10,72,148,0.09,275,1309,55,6,15,69,1163,100,18,25,79,1235,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7833
1985,29,1986-04-15,2601,46,11,10,11,78,157,0.06,275,2168,53,6,14,68,2025,100,18,25,80,2103,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
1985,30,1986-04-22,2999,54,13,14,19,117,217,0.07,275,2507,46,5,11,61,2384,100,18,25,80,2501,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6370
1985,31,1986-04-29,2672,54,13,13,17,160,259,0.1,275,2138,45,5,11,62,2013,100,18,25,80,2174,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6722
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,275,1723,45,5,12,63,1598,100,18,25,80,1776,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7171
1985,33,1986-05-13,1997,55,13,13,17,178,276,0.14,275,1446,45,5,12,63,1321,100,18,25,80,1499,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7502
1985,34,1986-05-20,1739,55,13,13,17,178,276,0.16,275,1188,45,5,12,63,1063,100,18,25,80,1241,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7819
1985,35,1986-05-27,1518,54,12,12,15,161,257,0.17,275,985,45,5,12,60,862,100,18,25,76,1023,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8100
1985,36,1986-06-03,1305,53,12,12,13,120,210,0.16,275,820,47,6,13,50,703,100,18,25,63,823,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8376
1985,37,1986-06-10,1121,53,12,12,13,120,210,0.19,275,636,47,6,13,39,530,100,18,25,52,650,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8617
1985,38,1986-06-17,925,53,12,12,13,120,210,0.23,275,440,47,6,13,27,347,100,18,25,40,467,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1985,39,1986-06-24,692,53,12,12,13,120,210,0.31,275,207,43,6,11,12,134,96,18,23,25,254,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9173
1985,40,1986-07-01,557,50,10,9,9,108,186,0.33,275,96,25,5,4,4,56,75,15,13,13,164,379,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9339
1985,41,1986-07-08,489,50,10,9,9,108,186,0.38,275,28,7,1,1,1,16,57,11,10,10,124,354,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9419
1985,42,1986-07-15,447,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
1985,43,1986-07-22,416,50,10,9,9,108,186,0.45,230,0,0,0,0,0,0,50,10,9,9,108,299,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8437
1985,44,1986-07-29,385,43,8,6,6,80,145,0.38,239,0,0,0,0,0,0,43,8,6,6,80,298,239,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8840
1985,45,1986-08-05,361,40,7,5,4,64,120,0.34,240,0,0,0,0,0,0,40,7,5,4,64,292,240,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8907
1985,46,1986-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
1985,47,1986-08-19,322,47,8,6,5,89,155,0.48,167,0,0,0,0,0,0,47,8,6,5,89,228,167,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6118
1985,48,1986-08-26,304,46,7,5,4,85,149,0.49,154,0,0,0,0,0,0,46,7,5,4,85,214,154,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5644
1985,49,1986-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6125
1985,50,1986-09-09,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5677
1985,51,1986-09-16,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5281
1985,52,1986-09-23,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4781
1985,53,1986-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,730
1986,1,1986-10-01,249,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
1986,2,1986-10-08,266,37,5,3,2,50,97,0.36,169,0,0,0,0,0,0,37,5,3,2,50,214,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6251
1986,3,1986-10-15,291,37,5,3,2,50,98,0.34,193,0,0,0,0,0,0,37,5,3,2,50,238,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7113
1986,4,1986-10-22,313,41,6,4,3,56,110,0.35,203,0,0,0,0,0,0,41,6,4,3,56,254,203,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7519
1986,5,1986-10-29,337,41,6,5,3,56,112,0.33,225,0,0,0,0,0,0,41,6,5,3,56,278,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8372
1986,6,1986-11-05,359,42,7,6,3,56,114,0.32,245,0,0,0,0,0,0,42,7,6,3,56,300,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9086
1986,7,1986-11-12,401,42,7,6,3,56,114,0.28,273,14,5,0,0,0,6,47,7,6,3,62,335,273,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9561
1986,8,1986-11-19,458,42,7,6,3,56,114,0.25,275,69,25,4,3,1,33,67,11,9,4,89,363,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1986,9,1986-11-26,498,42,7,6,3,58,117,0.24,275,105,38,6,5,2,52,80,13,11,6,110,381,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9407
1986,10,1986-12-03,531,44,8,6,4,64,126,0.24,275,130,45,8,6,4,66,89,16,12,8,130,392,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1986,11,1986-12-10,555,44,8,6,4,64,126,0.23,275,154,53,9,7,4,78,97,17,13,8,142,403,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9340
1986,12,1986-12-17,588,44,8,6,4,64,126,0.21,275,187,56,10,8,5,106,100,18,14,9,170,407,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9301
1986,13,1986-12-24,619,44,8,6,4,64,126,0.2,275,218,56,10,10,6,134,100,18,16,10,198,409,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9264
1986,14,1986-12-31,647,45,7,6,4,74,137,0.21,275,235,54,10,10,6,153,100,17,16,10,227,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9230
1986,15,1987-01-07,703,46,7,6,4,76,139,0.2,275,289,54,11,12,8,204,100,18,18,12,280,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9159
1986,16,1987-01-14,721,46,7,6,4,76,139,0.19,275,307,53,11,13,8,220,100,18,19,12,296,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9137
1986,17,1987-01-21,747,46,7,6,4,76,139,0.19,275,333,54,11,14,9,244,100,18,20,13,320,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9104
1986,18,1987-01-28,799,44,7,5,4,76,138,0.17,275,386,55,11,15,11,293,100,18,21,15,370,414,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9038
1986,19,1987-02-04,835,43,7,5,4,78,137,0.16,275,423,57,11,15,12,327,100,18,20,16,405,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8991
1986,20,1987-02-11,881,43,7,5,4,78,137,0.16,275,469,57,11,17,13,370,100,18,22,17,448,415,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8932
1986,21,1987-02-18,921,43,7,5,4,78,137,0.15,275,509,57,10,18,14,408,100,18,23,18,486,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8879
1986,22,1987-02-25,1015,45,7,6,6,90,156,0.15,275,584,54,10,18,22,479,100,18,25,28,569,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8755
1986,23,1987-03-04,1125,49,9,9,9,107,183,0.16,275,667,51,9,16,32,559,100,18,25,41,666,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8611
1986,24,1987-03-11,1366,49,9,9,9,107,183,0.13,275,908,51,9,16,44,787,100,18,25,53,894,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8296
1986,25,1987-03-18,1733,49,9,9,9,107,183,0.11,275,1275,51,8,16,62,1136,100,18,25,71,1243,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7827
1986,26,1987-03-25,1971,49,9,9,9,107,183,0.09,275,1513,51,9,16,70,1366,100,18,25,79,1473,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7532
1986,27,1987-04-01,2062,54,13,14,19,117,217,0.11,275,1570,46,5,11,61,1447,100,18,25,80,1564,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7422
1986,28,1987-04-08,2009,48,11,11,13,91,177,0.09,275,1556,51,6,13,66,1420,100,18,25,80,1511,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7486
1986,29,1987-04-15,1888,45,11,10,10,72,148,0.08,275,1465,55,7,15,70,1318,100,18,25,80,1390,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7634
1986,30,1987-04-22,1791,45,11,10,10,72,148,0.08,275,1368,55,7,15,70,1221,100,18,25,80,1293,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7754
1986,31,1987-04-29,1696,46,10,10,10,102,179,0.11,275,1242,53,7,15,65,1100,100,18,25,75,1203,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7873
1986,32,1987-05-06,1585,47,10,10,10,115,192,0.12,275,1118,53,7,14,58,984,100,18,25,68,1099,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8013
1986,33,1987-05-13,1443,47,10,10,10,115,192,0.13,275,976,53,8,15,50,849,100,18,25,60,964,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8196
1986,34,1987-05-20,1271,47,10,10,10,115,192,0.15,275,804,52,8,15,41,686,100,18,25,51,801,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8420
1986,35,1987-05-27,1132,46,10,9,9,107,183,0.16,275,674,53,8,15,35,561,100,18,25,45,669,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8602
1986,36,1987-06-03,986,45,10,9,9,88,161,0.16,275,550,55,8,15,30,441,100,18,25,39,529,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8793
1986,37,1987-06-10,796,45,10,9,9,88,161,0.2,275,360,55,8,15,20,261,100,18,24,29,349,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9041
1986,38,1987-06-17,631,45,10,9,9,88,161,0.26,275,195,50,8,10,10,114,95,18,19,19,202,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9250
1986,39,1987-06-24,545,45,10,9,9,88,161,0.3,275,109,30,6,6,6,60,75,16,15,15,148,382,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9353
1986,40,1987-07-01,488,42,9,8,6,70,135,0.28,275,78,24,5,4,3,40,66,14,12,9,110,368,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9419
1986,41,1987-07-08,451,42,9,8,6,70,135,0.3,275,41,12,2,2,1,21,54,11,10,7,91,352,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9460
1986,42,1987-07-15,424,42,9,8,6,70,135,0.32,275,14,4,0,0,0,7,46,9,8,6,77,340,275,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1986,43,1987-07-22,410,42,9,8,6,70,135,0.33,272,3,1,0,0,0,1,43,9,8,6,71,332,272,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9663
1986,44,1987-07-29,385,40,7,6,4,64,123,0.32,262,0,0,0,0,0,0,40,7,6,4,64,316,262,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9712
1986,45,1987-08-05,358,40,7,5,4,64,120,0.34,237,0,0,0,0,0,0,40,7,5,4,64,290,237,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8808
1986,46,1987-08-12,337,47,8,6,5,89,155,0.46,182,0,0,0,0,0,0,47,8,6,5,89,243,182,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6670
1986,47,1987-08-19,324,47,8,6,5,89,155,0.48,169,0,0,0,0,0,0,47,8,6,5,89,230,169,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6206
1986,48,1987-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5754
1986,49,1987-09-02,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6256
1986,50,1987-09-09,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5631
1986,51,1987-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5048
1986,52,1987-09-23,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4410
1986,53,1987-09-30,239,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,626
1987,1,1987-10-01,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5189
1987,2,1987-10-08,239,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5189
1987,3,1987-10-15,237,37,5,3,2,50,98,0.42,138,0,0,0,0,0,0,37,5,3,2,50,184,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5048
1987,4,1987-10-22,230,41,6,4,3,56,110,0.48,120,0,0,0,0,0,0,41,6,4,3,56,171,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.9,4348
1987,5,1987-10-29,229,38,5,3,2,50,100,0.44,128,0,0,0,0,0,0,38,5,3,2,50,175,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4683
1987,6,1987-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4882
1987,7,1987-11-12,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4851
1987,8,1987-11-19,250,31,4,2,2,34,74,0.3,176,0,0,0,0,0,0,31,4,2,2,34,213,176,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6508
1987,9,1987-11-26,295,31,4,2,2,36,77,0.26,218,0,0,0,0,0,0,31,4,2,2,36,256,218,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8122
1987,10,1987-12-03,324,38,5,4,3,54,104,0.32,220,0,0,0,0,0,0,38,5,4,3,54,267,220,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8157
1987,11,1987-12-10,368,38,5,4,3,54,104,0.28,261,2,1,0,0,0,1,39,5,4,3,55,309,261,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9508
1987,12,1987-12-17,393,38,5,4,3,54,104,0.26,275,14,5,0,0,0,7,43,5,4,3,61,328,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1987,13,1987-12-24,387,38,5,4,3,54,104,0.27,275,8,3,0,0,0,4,41,5,4,3,58,325,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9525
1987,14,1987-12-31,405,34,5,4,3,46,92,0.23,275,37,13,2,1,1,18,48,7,5,4,64,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9507
1987,15,1988-01-07,430,31,5,4,2,39,83,0.19,275,72,27,4,3,2,34,59,9,7,4,74,351,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9481
1987,16,1988-01-14,454,29,5,4,2,33,73,0.16,275,106,42,7,5,2,48,71,12,9,4,81,368,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9455
1987,17,1988-01-21,484,29,5,4,2,33,73,0.15,275,136,54,9,7,3,61,83,14,11,5,94,384,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9422
1987,18,1988-01-28,535,29,5,4,2,36,78,0.15,275,182,67,11,9,5,87,97,17,13,8,123,403,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
1987,19,1988-02-04,617,31,6,4,3,41,85,0.14,275,257,69,12,12,9,155,100,18,16,12,196,409,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9265
1987,20,1988-02-11,880,31,6,4,3,41,85,0.1,275,520,69,12,21,18,399,100,18,25,21,440,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8933
1987,21,1988-02-18,894,37,6,4,3,62,114,0.13,275,504,62,11,19,16,396,100,18,23,19,458,416,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8914
1987,22,1988-02-25,1073,44,7,6,5,86,150,0.14,275,648,55,10,18,22,541,100,18,24,28,627,417,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8679
1987,23,1988-03-03,1054,49,9,9,9,107,183,0.17,275,596,51,9,15,29,491,100,18,25,38,598,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8704
1987,24,1988-03-10,1058,42,8,7,6,72,136,0.13,275,647,57,9,17,30,531,100,18,25,36,604,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8699
1987,25,1988-03-17,1112,41,8,7,6,67,129,0.12,275,708,59,10,18,32,588,100,18,25,38,655,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8628
1987,26,1988-03-24,1187,41,8,7,6,67,129,0.11,275,783,59,10,18,36,659,100,18,25,42,726,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8530
1987,27,1988-03-31,1375,44,10,9,9,71,145,0.11,275,954,55,7,15,61,815,100,18,25,70,886,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8285
1987,28,1988-04-07,1896,45,11,10,10,72,148,0.08,275,1473,55,6,15,70,1326,100,18,25,80,1398,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7627
1987,29,1988-04-14,2335,45,11,10,10,72,148,0.06,275,1912,55,7,15,70,1765,100,18,25,80,1837,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7101
1987,30,1988-04-21,2418,54,13,14,19,117,217,0.09,275,1926,46,4,11,61,1803,100,18,25,80,1920,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7005
1987,31,1988-04-28,2234,54,13,13,17,151,250,0.11,275,1708,45,5,11,62,1584,100,18,25,80,1736,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7219
1987,32,1988-05-05,2090,55,13,13,17,178,276,0.13,275,1539,45,5,12,63,1414,100,18,25,80,1592,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7389
1987,33,1988-05-12,1892,55,13,13,17,178,276,0.15,275,1341,45,5,12,63,1216,100,18,25,80,1394,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7629
1987,34,1988-05-19,1728,55,13,13,17,178,276,0.16,275,1177,45,4,12,63,1052,100,18,25,80,1230,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7832
1987,35,1988-05-26,1529,54,12,12,16,169,266,0.17,275,987,45,5,12,60,865,100,18,25,76,1034,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8086
1987,36,1988-06-02,1328,53,12,12,13,120,210,0.16,275,843,47,6,13,52,725,100,18,25,65,845,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8345
1987,37,1988-06-09,1135,53,12,12,13,120,210,0.19,275,650,47,6,13,40,544,100,18,25,53,664,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8598
1987,38,1988-06-16,957,53,12,12,13,120,210,0.22,275,472,47,6,13,29,376,100,18,25,42,496,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8832
1987,39,1988-06-23,742,53,12,12,13,120,210,0.28,275,257,46,6,12,15,176,99,18,24,28,296,417,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9109
1987,40,1988-06-30,600,50,10,9,9,109,189,0.32,275,135,36,6,6,6,79,86,17,16,16,188,394,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9288
1987,41,1988-07-07,522,50,10,9,9,108,186,0.36,275,61,16,3,2,2,35,66,13,11,11,143,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
1987,42,1988-07-14,466,50,10,9,9,108,186,0.4,271,8,2,0,0,0,5,52,10,9,9,113,344,271,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9580
1987,43,1988-07-21,430,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8955
1987,44,1988-07-28,398,48,9,7,7,99,172,0.43,225,0,0,0,0,0,0,48,9,7,7,99,291,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8295
1987,45,1988-08-04,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7907
1987,46,1988-08-11,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6830
1987,47,1988-08-18,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6467
1987,48,1988-08-25,310,47,8,6,5,89,155,0.5,155,0,0,0,0,0,0,47,8,6,5,89,216,155,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5683
1987,49,1988-09-01,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6396
1987,50,1988-09-08,280,40,6,4,3,65,118,0.42,162,0,0,0,0,0,0,40,6,4,3,65,212,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5957
1987,51,1988-09-15,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5545
1987,52,1988-09-22,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4970
1987,53,1988-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,1370
1988,1,1988-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5370
1988,2,1988-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4915
1988,3,1988-10-15,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4197
1988,4,1988-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4653
1988,5,1988-10-29,241,36,5,3,2,48,94,0.39,147,0,0,0,0,0,0,36,5,3,2,48,191,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5385
1988,6,1988-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
1988,7,1988-11-12,279,40,6,4,3,53,106,0.38,173,0,0,0,0,0,0,40,6,4,3,53,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6364
1988,8,1988-11-19,312,40,6,4,3,53,106,0.34,206,0,0,0,0,0,0,40,6,4,3,53,256,206,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7671
1988,9,1988-11-26,340,40,6,4,3,55,109,0.32,231,0,0,0,0,0,0,40,6,4,3,55,282,231,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8580
1988,10,1988-12-03,368,42,7,5,3,61,118,0.32,250,0,0,0,0,0,0,42,7,5,3,61,304,250,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9279
1988,11,1988-12-10,383,38,5,4,3,55,106,0.28,271,6,2,0,0,0,3,40,5,4,3,58,322,271,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9601
