WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1988,12,1988-12-17,416,38,5,4,3,54,104,0.25,275,37,13,1,1,1,19,51,6,5,4,73,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9496
1988,13,1988-12-24,465,38,5,4,3,54,104,0.22,275,86,31,4,3,2,45,69,9,7,5,99,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9444
1988,14,1988-12-31,498,40,5,4,3,64,117,0.24,275,105,36,5,3,2,57,76,11,7,5,121,370,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9408
1988,15,1989-01-07,524,41,6,4,3,66,120,0.23,275,129,44,6,4,3,71,85,12,8,6,137,381,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9378
1988,16,1989-01-14,596,41,6,4,3,66,120,0.2,275,201,58,10,6,5,121,99,16,10,8,187,400,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9291
1988,17,1989-01-21,656,41,6,4,3,66,120,0.18,275,261,59,12,8,6,175,100,18,12,9,241,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9219
1988,18,1989-01-28,755,41,6,4,3,71,127,0.17,275,353,58,11,12,9,261,100,18,16,12,332,409,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9094
1988,19,1989-02-04,862,43,7,5,4,78,137,0.16,275,450,57,11,16,13,352,100,18,21,17,430,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8957
1988,20,1989-02-11,1135,43,7,5,4,78,137,0.12,275,723,57,10,19,21,614,100,18,24,25,692,417,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8598
1988,21,1989-02-18,1573,46,7,6,4,86,151,0.1,275,1147,53,10,18,34,1030,100,18,25,39,1116,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8033
1988,22,1989-02-25,2330,53,9,9,8,114,195,0.08,275,1860,46,8,15,60,1728,100,18,25,68,1843,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7108
1988,23,1989-03-04,2856,59,11,12,13,144,239,0.08,275,2342,41,7,12,67,2214,100,18,25,80,2358,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6524
1988,24,1989-03-11,3323,59,11,12,13,144,239,0.07,275,2809,41,7,13,67,2681,100,18,25,80,2825,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6040
1988,25,1989-03-18,3434,59,11,12,13,144,239,0.07,275,2920,41,7,13,67,2792,100,18,25,80,2936,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5930
1988,26,1989-03-25,3161,59,11,12,13,144,239,0.08,275,2647,41,7,13,67,2519,100,18,25,80,2663,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6202
1988,27,1989-04-01,3038,54,13,14,19,117,217,0.07,275,2546,46,5,11,61,2423,100,18,25,80,2540,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6329
1988,28,1989-04-08,3106,54,13,14,19,117,217,0.07,275,2614,46,5,11,61,2491,100,18,25,80,2608,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
1988,29,1989-04-15,3422,56,13,14,19,124,228,0.07,275,2919,43,4,10,60,2800,100,18,25,80,2924,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5941
1988,30,1989-04-22,3580,70,14,18,25,168,295,0.08,275,3010,30,4,7,55,2914,100,18,25,80,3082,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5789
1988,31,1989-04-29,3799,66,14,17,23,192,313,0.08,275,3210,33,4,7,56,3109,100,18,25,80,3301,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5582
1988,32,1989-05-06,3659,66,14,17,23,205,326,0.09,275,3057,33,3,7,56,2955,100,18,25,80,3161,418,275,0,0,0,990.0,975.0,0.18,0.02,989.8,14.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5714
1988,33,1989-05-13,3376,71,14,18,24,213,340,0.1,275,2761,29,3,7,56,2665,100,18,25,80,2878,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5987
1988,34,1989-05-20,2998,71,14,18,24,213,340,0.11,275,2383,29,4,6,56,2287,100,18,25,80,2500,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6371
1988,35,1989-05-27,2637,69,13,17,22,203,326,0.12,275,2035,30,4,7,58,1935,100,18,25,80,2139,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6760
1988,36,1989-06-03,2262,67,13,15,17,181,293,0.13,275,1694,33,5,10,63,1583,100,18,25,80,1764,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7186
1988,37,1989-06-10,1954,67,13,15,17,181,293,0.15,275,1386,33,4,10,63,1275,100,18,25,80,1456,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7554
1988,38,1989-06-17,1617,67,13,15,17,181,293,0.18,275,1049,33,5,10,59,941,100,18,25,76,1122,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7974
1988,39,1989-06-24,1308,67,13,15,17,181,293,0.22,275,740,33,5,10,42,649,100,18,25,59,830,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8371
1988,40,1989-07-01,1107,58,11,11,11,136,227,0.21,275,605,42,7,14,29,513,100,18,25,40,649,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8635
1988,41,1989-07-08,900,58,11,11,11,136,227,0.25,275,398,42,7,14,19,316,100,18,25,30,452,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8906
1988,42,1989-07-15,710,58,11,11,11,136,227,0.32,275,208,41,7,10,10,140,99,18,21,21,276,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9150
1988,43,1989-07-22,591,58,11,11,11,136,227,0.38,275,89,22,4,4,4,53,80,15,15,15,189,386,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9298
1988,44,1989-07-29,521,55,9,9,8,119,202,0.39,275,44,12,2,2,1,26,68,12,11,9,145,366,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9382
1988,45,1989-08-05,465,54,9,8,6,107,184,0.4,273,7,2,0,0,0,4,56,9,8,6,111,347,273,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9565
1988,46,1989-08-12,429,54,9,8,6,107,184,0.43,245,0,0,0,0,0,0,54,9,8,6,107,316,245,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8987
1988,47,1989-08-19,394,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7715
1988,48,1989-08-26,367,52,8,7,5,102,177,0.48,189,0,0,0,0,0,0,52,8,7,5,102,258,189,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6922
1988,49,1989-09-02,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7595
1988,50,1989-09-09,325,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6855
1988,51,1989-09-16,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5901
1988,52,1989-09-23,279,46,7,6,4,75,138,0.49,141,0,0,0,0,0,0,46,7,6,4,75,200,141,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5150
1988,53,1989-09-30,273,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,703
1989,1,1989-10-01,271,41,6,4,3,56,110,0.4,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5923
1989,2,1989-10-08,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5739
1989,3,1989-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5828
1989,4,1989-10-22,259,41,6,4,3,56,110,0.42,149,0,0,0,0,0,0,41,6,4,3,56,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5487
1989,5,1989-10-29,258,40,6,4,3,54,107,0.42,151,0,0,0,0,0,0,40,6,4,3,54,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5543
1989,6,1989-11-05,245,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,190,141,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5161
1989,7,1989-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5352
1989,8,1989-11-19,235,36,5,3,2,47,93,0.39,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5184
1989,9,1989-11-26,238,34,5,3,2,43,88,0.37,149,0,0,0,0,0,0,34,5,3,2,43,192,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5471
1989,10,1989-12-03,259,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6724
1989,11,1989-12-10,256,26,4,3,2,25,61,0.24,195,0,0,0,0,0,0,26,4,3,2,25,228,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7199
1989,12,1989-12-17,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8694
1989,13,1989-12-24,348,26,4,3,2,24,59,0.17,273,16,7,1,0,0,6,33,5,3,2,30,315,273,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9604
1989,14,1989-12-31,436,28,4,3,2,31,71,0.16,275,90,36,6,4,2,40,64,11,8,4,71,359,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9475
1989,15,1990-01-07,440,29,5,4,2,33,73,0.17,275,92,36,6,5,2,42,65,11,9,4,75,361,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1989,16,1990-01-14,497,29,5,4,2,33,73,0.15,275,149,58,10,8,4,68,87,15,12,6,101,390,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9406
1989,17,1990-01-21,541,34,5,4,3,45,91,0.17,275,175,63,9,7,5,88,97,14,11,8,133,398,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9357
1989,18,1990-01-28,661,34,5,4,3,48,97,0.15,275,289,65,12,13,10,188,100,17,17,13,237,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9212
1989,19,1990-02-04,710,36,6,5,4,54,105,0.15,275,330,63,12,15,12,226,100,18,20,16,280,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9151
1989,20,1990-02-11,720,36,6,5,4,54,105,0.15,275,340,64,12,16,12,235,100,18,21,16,289,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9138
1989,21,1990-02-18,690,36,6,5,4,54,105,0.15,275,310,64,12,14,11,208,100,18,19,15,262,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9176
1989,22,1990-02-25,712,36,6,5,4,53,105,0.15,275,332,64,11,16,12,227,100,18,21,16,281,414,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9148
1989,23,1990-03-04,787,36,8,6,4,53,107,0.14,275,405,64,9,19,15,297,100,18,25,19,350,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9052
1989,24,1990-03-11,852,36,8,6,4,53,107,0.13,275,470,64,10,19,17,360,100,18,25,21,413,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8969
1989,25,1990-03-18,887,36,8,6,4,53,107,0.12,275,505,64,10,19,18,393,100,18,25,22,446,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8923
1989,26,1990-03-25,932,36,8,6,4,53,107,0.11,275,550,64,10,19,20,437,100,18,25,24,490,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8864
1989,27,1990-04-01,929,40,10,8,5,62,125,0.13,275,529,60,8,17,21,423,100,18,25,26,485,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8869
1989,28,1990-04-08,905,40,10,8,5,62,125,0.14,275,505,60,8,17,20,400,100,18,25,25,462,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8900
1989,29,1990-04-15,882,40,10,8,5,62,125,0.14,275,482,60,8,17,19,378,100,18,25,24,440,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8930
1989,30,1990-04-22,886,40,10,8,5,62,125,0.14,275,486,60,8,17,19,381,100,18,25,24,443,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8926
1989,31,1990-04-29,911,41,9,8,5,76,140,0.15,275,495,58,8,17,20,391,100,18,25,25,467,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8892
1989,32,1990-05-06,951,42,9,8,6,82,147,0.15,275,529,58,8,17,21,423,100,18,25,27,505,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8840
1989,33,1990-05-13,995,42,9,8,6,82,147,0.15,275,573,58,9,17,23,466,100,18,25,29,548,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8782
1989,34,1990-05-20,1025,42,9,8,6,82,147,0.14,275,603,58,9,17,24,494,100,18,25,30,576,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8743
1989,35,1990-05-27,1008,42,9,8,6,83,151,0.15,275,582,57,8,16,26,474,100,18,25,32,557,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8765
1989,36,1990-06-03,937,45,10,9,9,88,161,0.17,275,501,55,8,15,28,394,100,18,25,37,482,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8859
1989,37,1990-06-10,814,45,10,9,9,88,161,0.2,275,378,55,8,16,21,278,100,18,25,30,366,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9018
1989,38,1990-06-17,639,45,10,9,9,88,161,0.25,275,203,50,8,11,11,122,95,18,20,20,210,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9238
1989,39,1990-06-24,532,45,10,9,9,88,161,0.3,275,96,26,5,5,5,52,71,15,14,14,140,377,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9369
1989,40,1990-07-01,468,42,9,8,6,70,135,0.29,275,58,18,3,3,2,30,60,12,11,8,100,359,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
1989,41,1990-07-08,428,42,9,8,6,70,135,0.32,275,18,5,1,1,0,9,47,10,9,6,79,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
1989,42,1990-07-15,391,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1989,43,1990-07-22,359,42,9,8,6,70,135,0.38,224,0,0,0,0,0,0,42,9,8,6,70,283,224,0,0,0,990.0,965.1,0.14,0.01,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8312
1989,44,1990-07-29,341,40,7,6,4,64,123,0.36,218,0,0,0,0,0,0,40,7,6,4,64,272,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8080
1989,45,1990-08-05,327,39,7,5,4,60,115,0.35,212,0,0,0,0,0,0,39,7,5,4,60,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7899
1989,46,1990-08-12,312,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7247
1989,47,1990-08-19,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6500
1989,48,1990-08-26,272,38,6,4,3,57,111,0.41,160,0,0,0,0,0,0,38,6,4,3,57,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5893
1989,49,1990-09-02,252,34,6,4,3,44,91,0.36,161,0,0,0,0,0,0,34,6,4,3,44,205,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5941
1989,50,1990-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
1989,51,1990-09-16,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4706
1989,52,1990-09-23,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4891
1989,53,1990-09-30,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,715
1990,1,1990-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4440
1990,2,1990-10-08,217,37,5,3,2,50,97,0.45,120,0,0,0,0,0,0,37,5,3,2,50,165,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4382
1990,3,1990-10-15,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4155
1990,4,1990-10-22,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3848
1990,5,1990-10-29,199,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3749
1990,6,1990-11-05,205,35,4,2,2,44,89,0.43,116,0,0,0,0,0,0,35,4,2,2,44,158,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4166
1990,7,1990-11-12,210,29,4,2,2,30,67,0.32,143,0,0,0,0,0,0,29,4,2,2,30,178,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5259
1990,8,1990-11-19,217,29,4,2,2,30,67,0.31,150,0,0,0,0,0,0,29,4,2,2,30,185,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5513
1990,9,1990-11-26,238,29,4,2,2,31,69,0.29,168,0,0,0,0,0,0,29,4,2,2,31,204,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6205
1990,10,1990-12-03,269,31,5,3,2,36,77,0.29,192,0,0,0,0,0,0,31,5,3,2,36,231,192,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7116
1990,11,1990-12-10,301,31,5,3,2,36,77,0.26,224,0,0,0,0,0,0,31,5,3,2,36,263,224,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8399
1990,12,1990-12-17,335,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9633
1990,13,1990-12-24,375,31,5,3,2,36,77,0.21,273,25,10,1,0,0,11,41,6,3,2,47,325,273,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9662
1990,14,1990-12-31,424,33,5,3,2,43,89,0.21,275,60,22,3,2,1,29,56,8,6,4,73,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9488
1990,15,1991-01-07,450,31,5,4,2,39,83,0.19,275,91,35,5,4,2,43,67,10,8,5,83,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9460
1990,16,1991-01-14,505,29,5,4,2,33,73,0.14,275,157,60,10,8,4,73,89,15,12,6,106,393,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9397
1990,17,1991-01-21,581,34,5,4,3,45,91,0.16,275,215,66,11,9,7,121,100,16,13,10,166,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
1990,18,1991-01-28,659,34,5,4,3,48,97,0.15,275,287,65,12,13,10,186,100,18,17,13,235,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9215
1990,19,1991-02-04,737,36,6,5,4,54,105,0.14,275,357,64,12,17,13,250,100,18,22,17,304,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9117
1990,20,1991-02-11,862,43,7,5,4,78,137,0.16,275,450,57,11,16,13,353,100,18,21,17,431,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8956
1990,21,1991-02-18,1083,43,7,5,4,78,137,0.13,275,671,57,11,20,19,564,100,18,25,23,642,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8666
1990,22,1991-02-25,1517,49,8,8,7,106,180,0.12,275,1061,50,9,17,43,942,100,18,25,50,1048,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8104
1990,23,1991-03-04,2057,59,11,12,13,144,239,0.12,275,1543,41,7,13,67,1415,100,18,25,80,1559,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7429
1990,24,1991-03-11,2239,49,9,9,9,107,183,0.08,275,1781,51,9,16,71,1634,100,18,25,80,1741,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7212
1990,25,1991-03-18,2269,49,9,9,9,107,183,0.08,275,1811,51,9,16,71,1664,100,18,25,80,1771,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7177
1990,26,1991-03-25,2168,49,9,9,9,107,183,0.08,275,1710,50,9,16,71,1563,100,18,25,80,1670,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7296
1990,27,1991-04-01,2025,54,13,14,19,117,217,0.11,275,1533,46,5,11,61,1410,100,18,25,80,1527,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7467
1990,28,1991-04-08,1913,48,11,11,13,91,177,0.09,275,1460,51,6,13,66,1323,100,18,25,80,1415,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7604
1990,29,1991-04-15,1876,45,11,10,10,72,148,0.08,275,1453,55,7,15,70,1306,100,18,25,80,1378,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7649
1990,30,1991-04-22,1784,45,11,10,10,72,148,0.08,275,1361,55,7,15,70,1214,100,18,25,80,1286,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7762
1990,31,1991-04-29,1702,46,10,10,10,102,179,0.11,275,1248,53,7,15,65,1106,100,18,25,75,1209,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7865
1990,32,1991-05-06,1631,47,10,10,10,115,192,0.12,275,1164,53,7,15,60,1027,100,18,25,70,1142,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7955
1990,33,1991-05-13,1548,47,10,10,10,115,192,0.12,275,1081,53,7,14,56,948,100,18,25,66,1063,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8061
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,275,881,52,8,15,45,759,100,18,25,55,874,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8320
1990,35,1991-05-27,1124,46,10,9,9,107,183,0.16,275,666,53,8,15,35,554,100,18,25,45,661,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8612
1990,36,1991-06-03,937,45,10,9,9,88,161,0.17,275,501,55,8,16,28,394,100,18,25,37,482,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8858
1990,37,1991-06-10,697,45,10,9,9,88,161,0.23,275,261,54,8,13,14,171,99,18,22,23,259,415,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9166
1990,38,1991-06-17,541,45,10,9,9,88,161,0.3,275,105,29,6,5,5,57,74,16,14,14,145,380,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9358
1990,39,1991-06-24,462,45,10,9,9,88,161,0.35,275,26,7,1,1,1,14,52,11,10,10,102,349,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9448
1990,40,1991-07-01,418,42,9,8,6,70,135,0.32,273,9,2,0,0,0,4,44,9,8,6,74,336,273,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9626
1990,41,1991-07-08,385,39,8,6,4,60,119,0.31,265,0,0,0,0,0,0,39,8,6,4,60,319,265,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9724
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,248,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9219
1990,43,1991-07-22,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8485
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,217,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8117
1990,45,1991-08-05,301,34,7,5,3,46,96,0.32,205,0,0,0,0,0,0,34,7,5,3,46,252,205,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7613
1990,46,1991-08-12,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6159
1990,47,1991-08-19,269,39,7,5,4,60,115,0.43,154,0,0,0,0,0,0,39,7,5,4,60,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5649
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5359
1990,49,1991-09-02,241,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5527
1990,50,1991-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4942
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4449
1990,52,1991-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3993
1990,53,1991-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,551
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4616
1991,2,1991-10-08,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4449
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4389
1991,4,1991-10-22,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4966
1991,5,1991-10-29,226,33,4,3,2,41,84,0.37,142,0,0,0,0,0,0,33,4,3,2,41,183,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5204
1991,6,1991-11-05,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5200
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6313
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6700
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7699
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8076
1991,11,1991-12-10,471,38,5,4,3,54,104,0.23,270,97,35,4,3,2,50,73,9,7,5,104,361,270,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9350
1991,12,1991-12-17,513,39,5,4,3,57,110,0.21,275,128,46,6,5,3,66,86,12,9,6,123,383,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9390
1991,13,1991-12-24,464,42,7,5,3,61,118,0.25,275,71,25,4,3,1,37,67,11,8,4,98,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9445
1991,14,1991-12-31,474,41,6,4,3,65,119,0.25,275,79,27,4,2,1,43,68,10,6,4,108,360,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1991,15,1992-01-07,507,38,5,4,3,57,107,0.21,275,124,44,6,4,3,64,82,12,8,6,121,378,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9397
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,275,185,65,10,8,6,94,99,15,12,9,139,402,275,0,0,0,990.0,965.9,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9345
1991,17,1992-01-21,575,34,5,4,3,45,91,0.16,275,209,66,11,9,6,115,100,16,13,9,160,404,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
1991,18,1992-01-28,603,34,5,4,3,48,97,0.16,275,231,65,12,10,8,134,100,17,14,11,183,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9284
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,275,244,64,11,11,9,147,100,18,16,13,201,409,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9257
1991,20,1992-02-11,654,36,6,5,4,54,105,0.16,275,274,64,12,13,10,174,100,18,18,14,228,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9221
1991,21,1992-02-18,684,33,6,4,3,46,93,0.14,275,315,66,12,14,11,210,100,18,19,14,257,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9184
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,275,350,67,11,17,12,241,100,18,21,15,286,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9143
1991,23,1992-03-03,774,36,8,6,4,53,107,0.14,275,392,64,10,19,14,284,100,18,25,18,337,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9070
1991,24,1992-03-10,869,36,8,6,4,53,107,0.12,275,487,64,10,19,18,376,100,18,25,22,429,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8947
1991,25,1992-03-17,889,36,8,6,4,53,107,0.12,275,507,64,10,19,18,395,100,18,25,22,448,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8921
1991,26,1992-03-24,876,36,8,6,4,53,107,0.12,275,494,64,10,19,18,383,100,18,25,22,436,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8937
1991,27,1992-03-31,868,39,9,7,4,60,122,0.14,275,471,60,8,17,18,366,100,18,25,23,427,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8948
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,275,447,60,8,16,17,344,100,18,25,22,406,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8976
1991,29,1992-04-14,830,40,10,8,5,62,125,0.15,275,430,60,8,17,17,328,100,18,25,22,390,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,8998
1991,30,1992-04-21,819,40,10,8,5,62,125,0.15,275,419,60,8,17,16,317,100,18,25,21,379,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9012
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,275,405,58,8,17,16,304,100,18,25,21,378,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9013
1991,32,1992-05-05,818,42,9,8,6,82,147,0.18,275,396,58,9,17,16,295,100,18,25,22,377,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9014
1991,33,1992-05-12,793,42,9,8,6,82,147,0.19,275,371,58,9,17,15,272,100,18,25,21,354,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9045
1991,34,1992-05-19,731,42,9,8,6,82,147,0.2,275,309,58,9,16,12,213,100,18,24,18,295,417,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9124
1991,35,1992-05-26,621,41,9,7,5,78,143,0.23,275,203,55,9,11,8,119,97,18,19,14,197,409,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9261
1991,36,1992-06-02,520,39,9,7,5,59,119,0.23,275,126,41,8,7,5,63,80,17,14,10,122,387,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9382
1991,37,1992-06-09,455,39,9,7,5,59,119,0.26,275,61,20,4,3,2,30,59,13,10,7,89,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9455
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,275,26,8,1,1,1,13,47,10,8,6,72,342,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9492
1991,39,1992-06-23,384,39,9,7,5,59,119,0.31,264,1,0,0,0,0,0,39,9,7,5,59,319,264,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9602
1991,40,1992-06-30,356,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,298,246,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9151
1991,41,1992-07-07,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,228,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8497
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7908
1991,43,1992-07-21,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1991,44,1992-07-28,278,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6536
1991,45,1992-08-04,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6544
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6115
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
1991,48,1992-08-25,230,34,7,5,3,44,93,0.4,137,0,0,0,0,0,0,34,7,5,3,44,183,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5009
1991,49,1992-09-01,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5274
1991,50,1992-09-08,202,30,6,4,2,30,72,0.35,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4773
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4533
1991,52,1992-09-22,183,30,6,4,2,30,72,0.39,111,0,0,0,0,0,0,30,6,4,2,30,151,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4047
1991,53,1992-09-29,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,1063
1992,1,1992-10-01,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4372
1992,2,1992-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4240
1992,3,1992-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4205
1992,4,1992-10-22,178,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4643
1992,5,1992-10-29,188,26,4,2,2,25,60,0.32,127,0,0,0,0,0,0,26,4,2,2,25,160,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4704
1992,6,1992-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4892
1992,7,1992-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4863
1992,8,1992-11-19,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4873
1992,9,1992-11-26,227,29,4,2,2,31,69,0.31,158,0,0,0,0,0,0,29,4,2,2,31,194,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5808
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6037
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,214,0,0,0,0,0,0,26,4,3,2,25,248,214,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8007
1992,12,1992-12-17,295,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8845
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,268,11,5,0,0,0,4,31,4,3,2,28,307,268,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9618
1992,14,1992-12-31,388,28,4,3,2,31,71,0.18,275,42,17,2,2,1,18,46,7,6,3,50,334,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9523
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,275,24,9,1,1,0,11,38,6,5,2,44,325,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9539
1992,16,1993-01-14,395,29,5,4,2,33,73,0.18,275,47,18,3,2,1,21,47,8,6,3,54,337,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9517
1992,17,1993-01-21,440,29,5,4,2,33,73,0.17,275,92,36,6,5,2,41,65,11,9,4,74,361,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,275,138,53,9,7,4,64,82,15,11,6,100,384,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9414
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,275,207,66,11,9,7,111,97,17,13,10,152,404,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9325
1992,20,1993-02-11,764,31,6,4,3,41,85,0.11,275,404,69,12,18,14,291,100,18,22,17,332,415,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9081
1992,21,1993-02-18,874,37,6,4,3,62,114,0.13,275,484,62,11,18,15,376,100,18,23,19,438,416,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8941
1992,22,1993-02-25,905,42,7,5,4,73,133,0.15,275,497,57,10,17,18,392,100,18,23,23,465,416,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8900
1992,23,1993-03-04,948,41,8,7,6,67,129,0.14,275,544,59,10,18,25,432,100,18,25,31,499,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8844
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,275,656,59,10,18,30,539,100,18,25,36,606,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8696
1992,25,1993-03-18,1225,41,8,7,6,67,129,0.11,275,821,59,10,18,38,696,100,18,25,44,763,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8480
1992,26,1993-03-25,1624,41,8,7,6,67,129,0.08,275,1220,59,10,18,56,1077,100,18,25,62,1144,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7965
1992,27,1993-04-01,2116,45,11,10,10,72,148,0.07,275,1693,54,6,15,70,1546,100,18,25,80,1618,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7359
1992,28,1993-04-08,2571,50,12,12,15,97,187,0.07,275,2109,49,5,12,64,1976,100,18,25,80,2073,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6834
1992,29,1993-04-15,3143,54,13,14,19,117,217,0.07,275,2651,46,5,11,61,2528,100,18,25,80,2645,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6224
1992,30,1993-04-22,3540,54,13,14,19,117,217,0.06,275,3048,46,5,11,61,2925,100,18,25,80,3042,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5827
1992,31,1993-04-29,3308,61,13,16,21,177,291,0.09,275,2741,38,4,8,58,2632,100,18,25,80,2810,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6056
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,275,2214,35,4,8,57,2110,100,18,25,80,2312,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6572
1992,33,1993-05-13,2422,65,14,17,23,202,321,0.13,275,1826,35,4,8,57,1722,100,18,25,80,1924,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7001
1992,34,1993-05-20,2098,65,14,17,23,202,321,0.15,275,1502,35,3,8,57,1398,100,18,25,80,1600,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7379
1992,35,1993-05-27,1788,61,13,15,20,178,289,0.16,275,1223,38,4,9,59,1111,100,18,25,80,1290,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7758
1992,36,1993-06-03,1498,53,12,12,13,120,210,0.14,275,1013,47,6,13,62,885,100,18,25,75,1005,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8125
1992,37,1993-06-10,1221,53,12,12,13,120,210,0.17,275,736,47,6,13,45,624,100,18,25,58,744,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8486
1992,38,1993-06-17,1021,53,12,12,13,120,210,0.21,275,536,47,6,13,33,437,100,18,25,46,557,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8748
1992,39,1993-06-24,776,53,12,12,13,120,210,0.27,275,291,47,6,12,18,208,100,18,24,31,328,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9066
1992,40,1993-07-01,582,50,10,9,9,108,186,0.32,275,121,32,6,5,5,71,82,16,14,14,179,388,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,274,21,5,1,1,1,12,55,11,10,10,120,351,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
1992,42,1993-07-15,427,48,9,8,8,102,178,0.42,248,0,0,0,0,0,0,48,9,8,8,102,316,248,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9102
1992,43,1993-07-22,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,249,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9202
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,225,0,0,0,0,0,0,40,7,6,4,64,280,225,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8367
1992,45,1993-08-05,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,46.5,7812
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6847
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6136
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5377
1992,49,1993-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5253
1992,50,1993-09-09,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
1992,51,1993-09-16,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4474
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4094
1992,53,1993-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,551
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4483
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4292
1993,3,1993-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4266
1993,4,1993-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3748
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4498
1993,6,1993-11-05,188,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4448
1993,7,1993-11-12,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5063
1993,8,1993-11-19,251,34,4,2,2,42,85,0.34,165,0,0,0,0,0,0,34,4,2,2,42,207,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6099
1993,9,1993-11-26,283,36,5,3,2,49,96,0.34,187,0,0,0,0,0,0,36,5,3,2,49,232,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6906
1993,10,1993-12-03,296,38,5,4,3,54,104,0.35,192,0,0,0,0,0,0,38,5,4,3,54,239,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7088
1993,11,1993-12-10,296,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8047
