WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,285,248,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9272
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,272,8,3,0,0,0,3,29,4,3,2,27,309,272,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,58.1,0.0,0.0,0.0,58.1,9762
1993,14,1993-12-31,392,28,4,3,2,31,71,0.18,275,46,18,3,2,1,20,47,8,6,3,52,336,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1993,15,1994-01-07,447,31,5,4,2,38,80,0.18,275,92,35,5,4,2,43,66,10,8,5,81,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9463
1993,16,1994-01-14,539,34,5,4,3,45,91,0.17,275,173,61,9,7,5,89,95,14,11,8,134,396,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
1993,17,1994-01-21,589,34,5,4,3,45,91,0.15,275,223,66,12,9,7,128,100,17,13,10,173,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1993,18,1994-01-28,681,34,5,4,3,48,97,0.14,275,309,65,12,14,10,206,100,18,18,14,255,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9187
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,275,357,64,12,17,13,250,100,18,22,17,304,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9117
1993,20,1994-02-11,818,36,6,5,4,54,105,0.13,275,438,64,12,19,16,325,100,18,24,20,379,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9013
1993,21,1994-02-18,919,40,6,5,4,67,123,0.13,275,521,60,11,19,17,413,100,18,24,21,480,417,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8882
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,275,629,54,10,18,23,522,100,18,25,30,613,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8696
1993,23,1994-03-04,1227,49,9,9,9,107,183,0.15,275,769,51,9,16,37,655,100,18,25,46,762,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8478
1993,24,1994-03-11,1475,49,9,9,9,107,183,0.12,275,1017,51,9,16,50,891,100,18,25,59,998,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8155
1993,25,1994-03-18,1697,49,9,9,9,107,183,0.11,275,1239,51,8,16,60,1102,100,18,25,69,1209,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7872
1993,26,1994-03-25,1823,49,9,9,9,107,183,0.1,275,1365,51,9,16,67,1222,100,18,25,76,1329,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7714
1993,27,1994-04-01,1808,45,11,10,10,72,148,0.08,275,1385,55,7,15,70,1238,100,18,25,80,1310,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7733
1993,28,1994-04-08,1681,45,11,10,10,72,148,0.09,275,1258,55,7,15,70,1111,100,18,25,80,1183,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7892
1993,29,1994-04-15,1493,45,11,10,10,72,148,0.1,275,1070,55,7,15,69,923,100,18,25,79,995,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8131
1993,30,1994-04-22,1291,45,11,10,10,72,148,0.11,275,868,55,7,15,58,732,100,18,25,68,804,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8394
1993,31,1994-04-29,1112,42,9,8,7,79,147,0.13,275,690,57,8,16,33,574,100,18,25,40,653,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8628
1993,32,1994-05-06,925,42,9,8,6,82,147,0.16,275,503,58,9,17,20,398,100,18,25,26,480,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8874
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,275,280,57,9,14,11,188,99,18,22,17,270,415,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9160
1993,34,1994-05-20,543,42,9,8,6,82,147,0.27,275,121,34,7,6,4,68,76,16,14,10,150,382,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9355
1993,35,1994-05-27,454,41,9,7,5,75,139,0.31,275,40,12,2,2,1,22,53,11,9,7,97,349,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,273,12,4,0,0,0,6,43,9,7,5,65,334,273,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9626
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9103
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7930
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7213
1993,40,1994-07-01,295,37,8,6,4,53,108,0.37,187,0,0,0,0,0,0,37,8,6,4,53,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6882
1993,41,1994-07-08,286,37,8,6,4,53,108,0.38,178,0,0,0,0,0,0,37,8,6,4,53,229,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6574
1993,42,1994-07-15,270,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5960
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5797
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,204,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5719
1993,45,1994-08-05,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5391
1993,46,1994-08-12,227,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4493
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4092
1993,49,1994-09-02,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4651
1993,50,1994-09-09,187,30,6,4,2,30,72,0.39,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4184
1993,51,1994-09-16,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3853
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.6,0.0,0.0,0.0,18.6,3118
1993,53,1994-09-30,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,453
1994,1,1994-10-01,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3809
1994,2,1994-10-08,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3708
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3464
1994,4,1994-10-22,156,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3743
1994,5,1994-10-29,157,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3792
1994,6,1994-11-05,156,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3809
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4149
1994,8,1994-11-19,185,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4990
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5100
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4908
1994,11,1994-12-10,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5914
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7444
1994,13,1994-12-24,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7686
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8490
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,244,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9149
1994,16,1995-01-14,325,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,252,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
1994,17,1995-01-21,343,29,5,4,2,33,73,0.21,270,0,0,0,0,0,0,29,5,4,2,33,308,270,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,59.3,9965
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,275,31,12,2,1,0,14,41,7,5,3,51,330,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9527
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,275,57,20,4,2,2,27,51,10,6,5,68,343,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9495
1994,20,1995-02-11,454,31,6,4,3,41,85,0.19,275,94,34,6,4,3,45,65,12,8,6,86,361,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
1994,21,1995-02-18,489,31,6,4,3,41,85,0.17,275,129,47,9,6,4,62,78,15,10,7,103,378,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9416
1994,22,1995-02-25,541,33,6,4,3,46,94,0.17,275,172,60,11,8,6,85,93,17,13,9,131,400,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9357
1994,23,1995-03-04,589,36,8,6,4,53,107,0.18,275,207,63,10,11,7,114,99,18,17,11,167,409,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,275,284,64,10,15,10,184,100,18,21,14,237,414,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9205
1994,25,1995-03-18,782,36,8,6,4,53,107,0.14,275,400,64,10,19,14,292,100,18,25,18,345,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9059
1994,26,1995-03-25,960,36,8,6,4,53,107,0.11,275,578,64,10,19,21,464,100,18,25,25,517,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8828
1994,27,1995-04-01,1164,40,10,8,5,62,125,0.11,275,764,60,7,17,30,648,100,18,25,35,710,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8560
1994,28,1995-04-08,1225,40,10,8,5,62,125,0.1,275,825,60,8,17,33,707,100,18,25,38,769,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8480
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,275,798,59,7,17,31,681,100,18,25,36,743,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8516
1994,30,1995-04-22,1136,40,10,8,5,62,125,0.11,275,736,60,8,17,29,621,100,18,25,34,683,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8597
1994,31,1995-04-29,1066,41,9,8,5,76,140,0.13,275,651,58,8,17,26,540,100,18,25,32,616,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8688
1994,32,1995-05-06,952,42,9,8,6,82,147,0.15,275,530,58,9,17,21,424,100,18,25,27,506,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8839
1994,33,1995-05-13,778,42,9,8,6,82,147,0.19,275,356,58,9,16,14,258,100,18,24,20,340,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9064
1994,34,1995-05-20,551,42,9,8,6,82,147,0.27,275,129,37,7,7,5,73,79,16,15,11,155,385,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9345
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,274,18,5,1,1,0,10,46,10,8,6,85,340,274,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9560
1994,36,1995-06-03,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,248,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9199
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7899
1994,38,1995-06-17,305,39,9,7,5,59,119,0.39,186,0,0,0,0,0,0,39,9,7,5,59,241,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6839
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5885
1994,40,1995-07-01,265,37,8,6,4,53,108,0.41,157,0,0,0,0,0,0,37,8,6,4,53,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5770
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5258
1994,42,1995-07-15,237,37,8,6,4,53,108,0.45,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4733
1994,43,1995-07-22,228,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4393
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4400
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4213
1994,46,1995-08-12,199,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3814
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3533
1994,48,1995-08-26,179,33,6,4,2,42,90,0.5,89,0,0,0,0,0,0,33,6,4,2,42,134,89,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.7,3147
1994,49,1995-09-02,168,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3389
1994,50,1995-09-09,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,3086
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,14.7,0.0,0.0,0.0,14.7,2472
1994,52,1995-09-23,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.7,2139
1994,53,1995-09-30,132,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.7,279
1995,1,1995-10-01,127,24,4,2,2,20,52,0.41,75,0,0,0,0,0,0,24,4,2,2,20,105,75,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.3,0.0,0.0,0.0,15.3,2578
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.7,2304
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.6,0.0,0.0,0.0,12.6,2117
1995,4,1995-10-22,122,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.1,0.0,0.0,0.0,14.1,2368
1995,5,1995-10-29,125,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,15.2,0.0,0.0,0.0,15.2,2551
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.6,0.0,0.0,0.0,17.6,2958
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3406
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4161
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,142,0,0,0,0,0,0,23,4,2,2,20,172,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5265
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,35.1,5891
1995,11,1995-12-10,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6533
1995,12,1995-12-17,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6548
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7089
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,246,209,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7777
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,257,9,3,0,0,0,4,32,5,4,2,37,300,257,0,0,0,990.0,965.0,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9296
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,275,71,28,4,3,1,32,57,9,7,3,65,350,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,275,57,22,3,3,1,25,51,8,7,3,58,342,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9507
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,275,54,20,3,2,1,25,50,9,6,4,61,341,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
1995,19,1996-02-04,419,31,6,4,3,41,85,0.2,275,59,21,4,2,2,28,52,10,6,5,69,344,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
1995,20,1996-02-11,452,31,6,4,3,41,85,0.19,275,92,33,6,4,3,44,64,12,8,6,85,360,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9458
1995,21,1996-02-18,473,31,6,4,3,41,85,0.18,275,113,41,8,5,4,54,72,14,9,7,95,370,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
1995,22,1996-02-25,494,32,6,4,3,44,91,0.18,275,128,45,9,6,4,62,78,15,10,7,107,379,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9411
1995,23,1996-03-03,542,36,8,6,4,53,107,0.2,275,160,53,10,8,5,81,89,18,14,9,134,397,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9356
1995,24,1996-03-10,568,36,8,6,4,53,107,0.19,275,186,62,10,10,6,96,98,18,16,10,149,407,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9325
1995,25,1996-03-17,604,36,8,6,4,53,107,0.18,275,222,64,10,12,8,127,100,18,18,12,180,411,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9282
1995,26,1996-03-24,645,36,8,6,4,53,107,0.17,275,263,64,10,14,9,164,100,18,20,13,217,413,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9231
1995,27,1996-03-31,693,39,9,7,4,60,122,0.18,275,296,60,8,16,11,198,100,18,24,16,259,417,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9172
1995,28,1996-04-07,729,40,10,8,5,62,125,0.17,275,329,60,8,17,13,231,100,18,25,18,293,418,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9126
1995,29,1996-04-14,768,40,10,8,5,62,125,0.16,275,368,60,8,17,14,268,100,18,25,19,330,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9078
1995,30,1996-04-21,805,40,10,8,5,62,125,0.16,275,405,60,8,16,16,304,100,18,25,21,366,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9030
1995,31,1996-04-28,819,41,9,8,5,73,137,0.17,275,406,58,8,17,16,305,100,18,25,22,379,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9012
1995,32,1996-05-05,805,42,9,8,6,82,147,0.18,275,383,58,9,17,15,283,100,18,25,21,365,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9030
1995,33,1996-05-12,741,42,9,8,6,82,147,0.2,275,319,58,9,16,13,222,100,18,24,19,304,417,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9111
1995,34,1996-05-19,610,42,9,8,6,82,147,0.24,275,188,50,8,10,7,110,92,17,18,13,192,403,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9275
1995,35,1996-05-26,475,41,9,7,5,78,143,0.3,275,57,16,3,3,2,31,58,12,11,8,110,356,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9434
1995,36,1996-06-02,401,39,9,7,5,59,119,0.3,272,10,3,0,0,0,5,42,9,7,5,64,331,272,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.6,0.0,0.0,0.0,57.6,9680
1995,37,1996-06-09,353,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,234,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8675
1995,38,1996-06-16,322,39,9,7,5,59,119,0.37,203,0,0,0,0,0,0,39,9,7,5,59,258,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7518
1995,39,1996-06-23,298,39,9,7,5,59,119,0.4,179,0,0,0,0,0,0,39,9,7,5,59,234,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6586
1995,40,1996-06-30,277,37,8,6,4,53,109,0.4,167,0,0,0,0,0,0,37,8,6,4,53,219,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6148
1995,41,1996-07-07,264,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5733
1995,42,1996-07-14,254,37,8,6,4,53,108,0.42,146,0,0,0,0,0,0,37,8,6,4,53,197,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5371
1995,43,1996-07-21,239,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
1995,44,1996-07-28,227,35,7,5,3,49,101,0.45,125,0,0,0,0,0,0,35,7,5,3,49,174,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4565
1995,45,1996-08-04,218,34,7,5,3,44,93,0.43,125,0,0,0,0,0,0,34,7,5,3,44,171,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4572
1995,46,1996-08-11,204,34,7,5,3,44,93,0.46,111,0,0,0,0,0,0,34,7,5,3,44,157,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3970
1995,47,1996-08-18,194,34,7,5,3,44,93,0.48,101,0,0,0,0,0,0,34,7,5,3,44,147,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.6,0.0,0.0,0.0,21.6,3627
1995,48,1996-08-25,188,34,7,5,3,44,93,0.49,95,0,0,0,0,0,0,34,7,5,3,44,141,95,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3380
1995,49,1996-09-01,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3734
1995,50,1996-09-08,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.9,3171
1995,51,1996-09-15,155,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2895
1995,52,1996-09-22,142,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.2,0.0,0.0,0.0,14.2,2391
1995,53,1996-09-29,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,12.6,0.0,0.0,0.0,12.6,602
1996,1,1996-10-01,129,24,4,2,2,20,52,0.4,77,0,0,0,0,0,0,24,4,2,2,20,107,77,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,15.9,0.0,0.0,0.0,15.9,2676
1996,2,1996-10-08,123,24,4,2,2,20,52,0.42,71,0,0,0,0,0,0,24,4,2,2,20,101,71,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,14.4,0.0,0.0,0.0,14.4,2415
1996,3,1996-10-15,112,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.7,1971
1996,4,1996-10-22,107,24,4,2,2,20,52,0.49,55,0,0,0,0,0,0,24,4,2,2,20,85,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.3,0.0,0.0,0.0,10.3,1732
1996,5,1996-10-29,106,23,4,2,2,19,50,0.48,55,0,0,0,0,0,0,23,4,2,2,19,84,55,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.4,0.0,0.0,0.0,10.4,1740
1996,6,1996-11-05,133,23,4,2,2,19,50,0.39,83,0,0,0,0,0,0,23,4,2,2,19,112,83,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,17.2,0.0,0.0,0.0,17.2,2895
1996,7,1996-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4188
1996,8,1996-11-19,179,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4759
1996,9,1996-11-26,187,23,4,2,2,20,52,0.28,134,0,0,0,0,0,0,23,4,2,2,20,164,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4963
1996,10,1996-12-03,193,26,4,3,2,24,59,0.3,134,0,0,0,0,0,0,26,4,3,2,24,167,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,4975
1996,11,1996-12-10,212,26,4,3,2,24,59,0.28,153,0,0,0,0,0,0,26,4,3,2,24,186,153,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5643
1996,12,1996-12-17,241,26,4,3,2,24,59,0.24,182,0,0,0,0,0,0,26,4,3,2,24,215,182,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6760
1996,13,1996-12-24,271,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7941
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,251,0,0,0,0,0,0,28,4,3,2,31,289,251,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9300
1996,15,1997-01-07,370,29,5,4,2,33,73,0.2,275,22,9,1,1,0,10,38,6,5,2,43,324,275,0,0,0,990.0,965.1,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9540
1996,16,1997-01-14,420,29,5,4,2,33,73,0.17,275,72,28,4,3,1,32,57,9,7,3,65,350,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9491
1996,17,1997-01-21,457,29,5,4,2,33,73,0.16,275,109,43,7,5,2,49,72,12,9,4,82,369,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
1996,18,1997-01-28,521,29,5,4,2,36,78,0.15,275,168,63,11,8,5,79,93,16,12,7,116,397,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9380
1996,19,1997-02-04,649,31,6,4,3,41,85,0.13,275,289,69,12,13,10,184,100,18,17,13,225,410,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9226
1996,20,1997-02-11,742,36,6,5,4,54,105,0.14,275,362,64,12,17,13,255,100,18,22,17,309,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9110
1996,21,1997-02-18,734,36,6,5,4,54,105,0.14,275,354,64,12,16,13,248,100,18,21,17,302,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9120
1996,22,1997-02-25,730,36,6,5,4,53,105,0.15,275,349,64,11,17,13,243,100,18,23,17,296,416,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9126
1996,23,1997-03-04,763,36,8,6,4,53,107,0.14,275,381,64,10,19,14,273,100,18,25,18,326,418,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9084
1996,24,1997-03-11,853,36,8,6,4,53,107,0.13,275,471,64,10,19,17,360,100,18,25,21,413,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8968
1996,25,1997-03-18,963,36,8,6,4,53,107,0.11,275,581,64,10,19,21,466,100,18,25,25,519,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8825
1996,26,1997-03-25,1051,36,8,6,4,53,107,0.1,275,669,64,10,19,25,551,100,18,25,29,604,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8708
1996,27,1997-04-01,1128,40,10,8,5,62,125,0.11,275,728,60,8,17,29,614,100,18,25,34,676,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8608
1996,28,1997-04-08,1210,40,10,8,5,62,125,0.1,275,810,59,7,17,32,693,100,18,25,37,755,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8500
1996,29,1997-04-15,1292,40,10,8,5,62,125,0.1,275,892,60,8,17,35,772,100,18,25,40,834,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8392
1996,30,1997-04-22,1344,40,10,8,5,62,125,0.09,275,944,60,8,17,37,821,100,18,25,42,883,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8324
1996,31,1997-04-29,1390,45,10,9,8,99,172,0.12,275,942,55,8,15,45,818,100,18,25,54,918,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8264
1996,32,1997-05-06,1399,47,10,10,10,115,192,0.14,275,932,53,8,15,48,808,100,18,25,58,923,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8253
1996,33,1997-05-13,1358,47,10,10,10,115,192,0.14,275,891,52,8,15,46,768,100,18,25,56,883,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8307
1996,34,1997-05-20,1245,47,10,10,10,115,192,0.15,275,778,53,8,15,40,662,100,18,25,50,777,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8453
1996,35,1997-05-27,1138,46,10,9,9,107,183,0.16,275,680,53,8,15,36,567,100,18,25,45,675,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8594
1996,36,1997-06-03,1003,45,10,9,9,88,161,0.16,275,567,55,8,16,31,456,100,18,25,40,544,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8772
1996,37,1997-06-10,778,45,10,9,9,88,161,0.21,275,342,55,8,15,19,245,100,18,24,28,333,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9063
1996,38,1997-06-17,580,45,10,9,9,88,161,0.28,275,144,39,7,8,8,81,84,17,17,17,169,394,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9311
1996,39,1997-06-24,470,45,10,9,9,88,161,0.34,275,34,9,2,1,1,18,54,12,10,10,106,352,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9440
1996,40,1997-07-01,407,42,9,8,6,70,135,0.33,267,5,1,0,0,0,3,43,9,8,6,73,328,267,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9583
1996,41,1997-07-08,362,39,8,6,4,60,119,0.33,243,0,0,0,0,0,0,39,8,6,4,60,297,243,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8986
1996,42,1997-07-15,335,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,227,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8466
1996,43,1997-07-22,308,37,8,6,4,53,108,0.35,200,0,0,0,0,0,0,37,8,6,4,53,251,200,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7386
1996,44,1997-07-29,281,35,7,5,3,47,99,0.35,182,0,0,0,0,0,0,35,7,5,3,47,230,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6722
1996,45,1997-08-05,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6287
1996,46,1997-08-12,237,34,7,5,3,44,93,0.39,144,0,0,0,0,0,0,34,7,5,3,44,190,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5276
1996,47,1997-08-19,228,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4932
1996,48,1997-08-26,213,33,6,4,2,42,90,0.42,123,0,0,0,0,0,0,33,6,4,2,42,168,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4480
1996,49,1997-09-02,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4847
1996,50,1997-09-09,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4512
1996,51,1997-09-16,189,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4296
1996,52,1997-09-23,187,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4221
1996,53,1997-09-30,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,550
1997,1,1997-10-01,179,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4719
1997,2,1997-10-08,170,24,4,2,2,20,52,0.31,118,0,0,0,0,0,0,24,4,2,2,20,148,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4328
1997,3,1997-10-15,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,3955
1997,4,1997-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4021
1997,5,1997-10-29,163,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4089
1997,6,1997-11-05,176,23,4,2,2,19,50,0.28,126,0,0,0,0,0,0,23,4,2,2,19,155,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4633
1997,7,1997-11-12,174,23,4,2,2,19,50,0.29,124,0,0,0,0,0,0,23,4,2,2,19,153,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4574
1997,8,1997-11-19,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5141
1997,9,1997-11-26,203,23,4,2,2,20,52,0.26,151,0,0,0,0,0,0,23,4,2,2,20,181,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
1997,10,1997-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6096
1997,11,1997-12-10,253,26,4,3,2,24,59,0.23,194,0,0,0,0,0,0,26,4,3,2,24,227,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7224
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,256,12,5,0,0,0,5,31,4,3,2,29,296,256,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9271
1997,13,1997-12-24,392,26,4,3,2,24,59,0.15,275,58,25,3,2,1,23,51,7,5,3,47,340,275,0,0,0,990.0,965.2,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1997,14,1997-12-31,432,32,4,3,2,42,86,0.2,275,70,27,4,3,2,34,60,8,7,5,76,350,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9479
1997,15,1998-01-07,492,34,5,4,3,45,91,0.19,275,126,47,6,5,4,62,81,11,9,7,107,377,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9414
1997,16,1998-01-14,581,34,5,4,3,45,91,0.16,275,215,63,10,9,7,124,97,15,13,10,169,402,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
1997,17,1998-01-21,662,41,6,4,3,66,120,0.18,275,267,59,12,8,6,180,100,18,12,9,246,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9212
1997,18,1998-01-28,700,41,6,4,3,71,127,0.18,275,298,58,11,10,8,210,100,18,14,11,281,407,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9163
1997,19,1998-02-04,792,43,7,5,4,78,137,0.17,275,380,57,11,13,11,287,100,18,18,15,365,411,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9047
1997,20,1998-02-11,924,43,7,5,4,78,137,0.15,275,512,57,10,18,14,411,100,18,23,18,489,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8875
1997,21,1998-02-18,1441,43,7,5,4,78,137,0.1,275,1029,57,11,20,30,911,100,18,25,34,989,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8202
1997,22,1998-02-25,2117,49,8,8,7,106,180,0.08,275,1661,50,9,17,55,1530,100,18,25,63,1636,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7359
1997,23,1998-03-04,2338,59,11,12,13,144,239,0.1,275,1824,41,7,13,67,1696,100,18,25,80,1840,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7096
1997,24,1998-03-11,2364,59,11,12,13,144,239,0.1,275,1850,41,7,13,67,1722,100,18,25,80,1866,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7067
1997,25,1998-03-18,2665,53,9,10,10,122,207,0.08,275,2183,46,8,14,69,2044,100,18,25,80,2167,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6730
1997,26,1998-03-25,3224,49,9,9,9,107,183,0.06,275,2766,51,9,16,71,2619,100,18,25,80,2726,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6140
1997,27,1998-04-01,3502,70,14,18,25,168,295,0.08,275,2932,30,4,7,55,2836,100,18,25,80,3004,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5863
1997,28,1998-04-08,3426,70,14,18,25,168,295,0.09,275,2856,30,4,7,55,2760,100,18,25,80,2928,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5937
1997,29,1998-04-15,3211,70,14,18,25,168,295,0.09,275,2641,30,4,7,55,2545,100,18,25,80,2713,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6151
1997,30,1998-04-22,3172,70,14,18,25,168,295,0.09,275,2602,30,3,7,55,2506,100,18,25,80,2674,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6191
1997,31,1998-04-29,3032,66,14,17,23,192,313,0.1,275,2444,33,4,7,56,2342,100,18,25,80,2534,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6335
1997,32,1998-05-06,2804,65,14,17,23,202,321,0.11,275,2208,34,4,7,57,2104,100,18,25,80,2306,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6578
1997,33,1998-05-13,2560,65,14,17,23,202,321,0.13,275,1964,35,4,8,57,1860,100,18,25,80,2062,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6845
1997,34,1998-05-20,2215,65,14,17,23,202,321,0.15,275,1619,35,4,8,57,1515,100,18,25,80,1717,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7241
1997,35,1998-05-27,1939,64,13,16,21,188,302,0.16,275,1361,35,4,8,59,1253,100,18,25,80,1441,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,45.1,7572
1997,36,1998-06-03,1566,62,12,14,16,153,257,0.16,275,1034,37,6,11,60,918,100,18,25,76,1071,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8038
1997,37,1998-06-10,1248,54,12,12,13,124,216,0.17,275,756,45,6,12,46,645,100,18,25,60,770,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8450
1997,38,1998-06-17,1014,53,12,12,13,120,210,0.21,275,529,47,6,13,32,431,100,18,25,45,551,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8757
1997,39,1998-06-24,764,53,12,12,13,120,210,0.28,275,279,47,6,12,17,196,100,18,24,30,316,417,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9082
1997,40,1998-07-01,623,50,10,9,9,108,186,0.3,275,162,41,7,7,7,97,91,17,16,16,205,401,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9259
1997,41,1998-07-08,541,50,10,9,9,108,186,0.34,275,80,21,4,3,3,46,71,14,12,12,154,373,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
1997,42,1998-07-15,484,50,10,9,9,108,186,0.38,275,23,6,1,1,1,13,56,11,10,10,121,352,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
1997,43,1998-07-22,445,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9511
1997,44,1998-07-29,414,48,8,7,6,97,168,0.41,246,0,0,0,0,0,0,48,8,7,6,97,311,246,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9056
1997,45,1998-08-05,381,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8335
1997,46,1998-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7121
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6459
1997,48,1998-08-26,307,46,7,5,4,85,149,0.49,157,0,0,0,0,0,0,46,7,5,4,85,216,157,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5731
1997,49,1998-09-02,278,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5867
1997,50,1998-09-09,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
1997,51,1998-09-16,237,40,6,4,3,65,118,0.5,119,0,0,0,0,0,0,40,6,4,3,65,169,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4331
1997,52,1998-09-23,219,40,6,4,3,65,118,0.54,101,0,0,0,0,0,0,40,6,4,3,65,151,101,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3587
1997,53,1998-09-30,209,40,6,4,3,65,118,0.56,91,0,0,0,0,0,0,40,6,4,3,65,141,91,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.1,0.0,0.0,0.0,19.1,458
1998,1,1998-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4857
1998,2,1998-10-08,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4627
1998,3,1998-10-15,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4441
1998,4,1998-10-22,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4226
1998,5,1998-10-29,176,29,4,2,2,31,69,0.39,106,0,0,0,0,0,0,29,4,2,2,31,143,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,3828
1998,6,1998-11-05,180,29,4,2,2,30,67,0.37,113,0,0,0,0,0,0,29,4,2,2,30,148,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4127
1998,7,1998-11-12,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4809
1998,8,1998-11-19,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
1998,9,1998-11-26,226,28,4,2,2,28,64,0.29,162,0,0,0,0,0,0,28,4,2,2,28,196,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5977
1998,10,1998-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8707
1998,11,1998-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9325
1998,12,1998-12-17,363,31,5,3,2,36,77,0.21,270,15,6,1,0,0,7,37,6,3,2,43,317,270,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9576
1998,13,1998-12-24,403,31,5,3,2,36,77,0.19,275,51,20,3,2,1,24,51,8,5,3,60,340,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9509
1998,14,1998-12-31,459,33,5,3,2,43,89,0.19,275,95,35,5,4,3,46,69,10,7,5,90,362,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9451
