WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1998,15,1999-01-07,506,34,5,4,3,45,91,0.18,275,140,51,7,6,4,70,85,12,10,7,115,383,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9397
1998,16,1999-01-14,584,34,5,4,3,45,91,0.16,275,218,66,11,9,7,123,100,16,13,10,168,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9306
1998,17,1999-01-21,637,41,6,4,3,66,120,0.19,275,242,59,11,8,6,157,100,17,12,9,223,404,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9242
1998,18,1999-01-28,719,41,6,4,3,71,127,0.18,275,317,58,11,11,8,228,100,18,15,11,299,408,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9140
1998,19,1999-02-04,798,43,7,5,4,78,137,0.17,275,386,57,11,14,11,292,100,18,19,15,370,412,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9039
1998,20,1999-02-11,909,43,7,5,4,78,137,0.15,275,497,57,10,18,14,397,100,18,23,18,475,416,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8895
1998,21,1999-02-18,1117,43,7,5,4,78,137,0.12,275,705,57,11,20,20,597,100,18,25,24,675,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8622
1998,22,1999-02-25,1531,45,7,6,6,90,156,0.1,275,1099,54,10,18,42,973,100,18,25,48,1064,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8085
1998,23,1999-03-04,2062,49,9,9,9,107,183,0.09,275,1604,51,9,16,71,1457,100,18,25,80,1564,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7423
1998,24,1999-03-11,2341,49,9,9,9,107,183,0.08,275,1883,51,9,16,71,1736,100,18,25,80,1843,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7093
1998,25,1999-03-18,2465,49,9,9,9,107,183,0.07,275,2007,51,9,16,71,1860,100,18,25,80,1967,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6952
1998,26,1999-03-25,2556,49,9,9,9,107,183,0.07,275,2098,51,9,16,71,1951,100,18,25,80,2058,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6849
1998,27,1999-04-01,2669,54,13,14,19,117,217,0.08,275,2177,46,5,11,61,2054,100,18,25,80,2171,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6724
1998,28,1999-04-08,2769,54,13,14,19,117,217,0.08,275,2277,46,5,11,61,2154,100,18,25,80,2271,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6615
1998,29,1999-04-15,2973,54,13,14,19,117,217,0.07,275,2481,46,5,11,61,2358,100,18,25,80,2475,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6398
1998,30,1999-04-22,3358,54,13,14,19,117,217,0.06,275,2866,46,5,11,60,2743,100,18,25,80,2860,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6005
1998,31,1999-04-29,3353,61,13,16,21,177,291,0.09,275,2786,38,4,8,58,2677,100,18,25,80,2855,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6010
1998,32,1999-05-06,3057,65,14,17,23,202,321,0.11,275,2461,34,4,7,57,2357,100,18,25,80,2559,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6310
1998,33,1999-05-13,2758,65,14,17,23,202,321,0.12,275,2162,34,4,8,57,2058,100,18,25,80,2260,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6627
1998,34,1999-05-20,2373,65,14,17,23,202,321,0.14,275,1777,35,4,8,57,1673,100,18,25,80,1875,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7058
1998,35,1999-05-27,2071,64,13,16,21,188,302,0.15,275,1494,35,4,8,59,1385,100,18,25,80,1573,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7411
1998,36,1999-06-03,1837,62,12,14,16,153,257,0.14,275,1305,38,6,11,64,1186,100,18,25,80,1339,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7697
1998,37,1999-06-10,1362,62,12,14,16,153,257,0.19,275,830,38,6,11,50,724,100,18,25,66,877,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8302
1998,38,1999-06-17,1052,58,12,13,14,138,236,0.22,275,540,41,6,11,33,447,100,18,25,48,585,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8708
1998,39,1999-06-24,806,53,12,12,13,120,210,0.26,275,321,47,6,13,19,235,100,18,25,32,355,418,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9028
1998,40,1999-07-01,631,50,10,9,9,108,186,0.3,275,170,43,7,8,8,102,93,17,17,17,210,403,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9250
1998,41,1999-07-08,537,50,10,9,9,108,186,0.35,275,76,20,4,3,3,44,70,14,12,12,152,372,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
1998,42,1999-07-15,470,50,10,9,9,108,186,0.4,274,10,2,0,0,0,5,52,10,9,9,113,347,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9578
1998,43,1999-07-22,436,50,10,9,9,108,186,0.43,250,0,0,0,0,0,0,50,10,9,9,108,319,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
1998,44,1999-07-29,396,48,8,7,6,97,168,0.42,228,0,0,0,0,0,0,48,8,7,6,97,292,228,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8395
1998,45,1999-08-05,363,47,8,6,5,89,155,0.43,208,0,0,0,0,0,0,47,8,6,5,89,269,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7647
1998,46,1999-08-12,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6766
1998,47,1999-08-19,313,47,8,6,5,89,155,0.5,158,0,0,0,0,0,0,47,8,6,5,89,219,158,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
1998,48,1999-08-26,281,45,7,5,4,82,145,0.52,135,0,0,0,0,0,0,45,7,5,4,82,194,135,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4940
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6109
1998,50,1999-09-09,243,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
1998,51,1999-09-16,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4868
1998,52,1999-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3969
1998,53,1999-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,553
1999,1,1999-10-01,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4623
1999,2,1999-10-08,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1999,3,1999-10-15,196,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1999,4,1999-10-22,195,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4500
1999,5,1999-10-29,193,29,4,2,2,31,69,0.36,124,0,0,0,0,0,0,29,4,2,2,31,160,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4567
1999,6,1999-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4735
1999,7,1999-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4929
1999,8,1999-11-19,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5136
1999,9,1999-11-26,234,28,4,2,2,28,64,0.28,170,0,0,0,0,0,0,28,4,2,2,28,204,170,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6286
1999,10,1999-12-03,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7711
1999,11,1999-12-10,285,30,4,3,2,34,74,0.26,210,0,0,0,0,0,0,30,4,3,2,34,248,210,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7847
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9230
1999,13,1999-12-24,366,31,5,3,2,36,77,0.21,271,17,7,1,0,0,8,38,6,3,2,44,319,271,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.8,0.0,0.0,0.0,57.8,9705
1999,14,1999-12-31,411,33,5,3,2,43,89,0.22,275,47,18,2,2,1,23,51,7,5,4,67,340,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9501
1999,15,2000-01-07,439,34,5,4,3,45,91,0.21,275,73,27,4,3,2,36,61,9,7,5,81,352,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9472
1999,16,2000-01-14,472,34,5,4,3,45,91,0.19,275,106,39,5,4,3,52,73,10,8,6,97,368,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
1999,17,2000-01-21,481,29,5,4,2,33,73,0.15,275,133,53,9,7,3,60,82,14,11,5,93,382,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9425
1999,18,2000-01-28,493,29,5,4,2,36,78,0.16,275,139,53,9,7,4,65,83,15,11,6,101,384,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9412
1999,19,2000-02-04,595,31,6,4,3,41,85,0.14,275,235,67,11,11,8,136,98,17,15,11,177,406,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9292
1999,20,2000-02-11,656,36,6,5,4,54,105,0.16,275,276,64,12,13,10,176,100,18,18,14,230,411,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9218
1999,21,2000-02-18,807,36,6,5,4,54,105,0.13,275,427,64,12,19,16,315,100,18,24,20,369,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9027
1999,22,2000-02-25,820,37,6,5,4,57,111,0.14,275,433,62,11,19,17,322,100,18,25,22,379,418,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.6,0.0,0.0,0.0,53.6,9011
1999,23,2000-03-03,861,41,8,7,6,67,129,0.15,275,457,59,10,18,21,349,100,18,25,27,416,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8957
1999,24,2000-03-10,960,41,8,7,6,67,129,0.13,275,556,59,10,18,25,443,100,18,25,31,510,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8828
1999,25,2000-03-17,1057,41,8,7,6,67,129,0.12,275,653,59,10,18,30,535,100,18,25,36,602,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8701
1999,26,2000-03-24,2018,41,8,7,6,67,129,0.07,275,1614,58,10,18,66,1461,100,18,25,72,1528,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7489
1999,27,2000-03-31,3126,52,12,13,17,109,204,0.07,275,2646,47,5,12,62,2518,100,18,25,80,2628,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6241
1999,28,2000-04-07,3386,60,13,15,21,138,250,0.07,275,2861,39,4,9,58,2749,100,18,25,80,2888,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5977
1999,29,2000-04-14,3006,70,14,18,25,168,295,0.1,275,2436,30,3,7,55,2340,100,18,25,80,2508,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6363
1999,30,2000-04-21,2794,54,13,14,19,117,217,0.08,275,2302,46,5,11,61,2179,100,18,25,80,2296,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.2,0.0,0.0,0.0,39.2,6588
1999,31,2000-04-28,2578,54,13,13,17,151,250,0.1,275,2053,45,5,11,62,1929,100,18,25,80,2080,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6825
1999,32,2000-05-05,2369,55,13,13,17,178,276,0.12,275,1818,45,5,12,63,1693,100,18,25,80,1871,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7061
1999,33,2000-05-12,2191,55,13,13,17,178,276,0.13,275,1640,45,5,12,63,1515,100,18,25,80,1693,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7268
1999,34,2000-05-19,1976,55,13,13,17,178,276,0.14,275,1425,45,5,12,63,1300,100,18,25,80,1478,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7527
1999,35,2000-05-26,1697,54,12,12,16,169,266,0.16,275,1155,45,5,12,63,1029,100,18,25,80,1199,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7872
1999,36,2000-06-02,1455,53,12,12,13,120,210,0.14,275,970,47,6,13,60,844,100,18,25,73,964,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8180
1999,37,2000-06-09,1153,53,12,12,13,120,210,0.18,275,668,47,6,13,41,561,100,18,25,54,681,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8574
1999,38,2000-06-16,939,53,12,12,13,120,210,0.22,275,454,47,6,13,28,360,100,18,25,41,480,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8855
1999,39,2000-06-23,692,53,12,12,13,120,210,0.3,275,207,43,6,11,12,134,96,18,23,25,254,412,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9172
1999,40,2000-06-30,565,43,9,8,7,77,145,0.26,275,144,44,8,8,6,77,87,17,17,13,154,397,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9329
1999,41,2000-07-07,480,42,9,8,6,70,135,0.28,275,70,21,4,4,3,36,63,13,12,9,106,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9428
1999,42,2000-07-14,425,42,9,8,6,70,135,0.32,275,15,4,1,0,0,7,46,10,8,6,77,340,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9487
1999,43,2000-07-21,391,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9497
1999,44,2000-07-28,353,40,8,6,5,65,126,0.36,227,0,0,0,0,0,0,40,8,6,5,65,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8412
1999,45,2000-08-04,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7789
1999,46,2000-08-11,308,39,7,5,4,60,115,0.37,193,0,0,0,0,0,0,39,7,5,4,60,244,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7113
1999,47,2000-08-18,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6090
1999,48,2000-08-25,262,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5395
1999,49,2000-09-01,248,34,6,4,3,44,91,0.37,157,0,0,0,0,0,0,34,6,4,3,44,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5791
1999,50,2000-09-08,235,34,6,4,3,44,91,0.39,144,0,0,0,0,0,0,34,6,4,3,44,188,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5262
1999,51,2000-09-15,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,4545
1999,52,2000-09-22,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3914
1999,53,2000-09-29,194,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,1057
2000,1,2000-10-01,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4021
2000,2,2000-10-08,160,27,4,2,2,25,61,0.38,99,0,0,0,0,0,0,27,4,2,2,25,132,99,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3523
2000,3,2000-10-15,148,24,4,2,2,20,52,0.35,96,0,0,0,0,0,0,24,4,2,2,20,126,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.4,0.0,0.0,0.0,20.4,3429
2000,4,2000-10-22,160,24,4,2,2,20,52,0.32,108,0,0,0,0,0,0,24,4,2,2,20,138,108,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3904
2000,5,2000-10-29,148,23,4,2,2,19,50,0.34,97,0,0,0,0,0,0,23,4,2,2,19,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3462
2000,6,2000-11-05,143,23,4,2,2,19,50,0.35,93,0,0,0,0,0,0,23,4,2,2,19,122,93,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.6,0.0,0.0,0.0,19.6,3287
2000,7,2000-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4208
2000,8,2000-11-19,186,23,4,2,2,19,50,0.27,136,0,0,0,0,0,0,23,4,2,2,19,165,136,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5020
2000,9,2000-11-26,221,23,4,2,2,20,52,0.24,168,0,0,0,0,0,0,23,4,2,2,20,198,168,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6230
2000,10,2000-12-03,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7249
2000,11,2000-12-10,312,30,4,3,2,34,74,0.24,237,0,0,0,0,0,0,30,4,3,2,34,275,237,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8876
2000,12,2000-12-17,374,31,5,3,2,36,77,0.21,275,22,8,1,0,0,10,39,6,3,2,46,325,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9537
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,275,75,30,4,2,1,35,61,9,5,3,71,352,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
2000,14,2000-12-31,491,39,5,3,2,61,113,0.23,275,102,35,5,3,2,54,75,11,7,5,116,369,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9416
2000,15,2001-01-07,548,41,6,4,3,66,120,0.22,275,153,52,7,5,3,84,93,13,9,6,150,391,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9349
2000,16,2001-01-14,593,41,6,4,3,66,120,0.2,275,198,59,9,6,4,118,100,15,10,7,184,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9295
2000,17,2001-01-21,678,41,6,4,3,66,120,0.18,275,283,59,12,9,7,195,100,18,13,10,261,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
2000,18,2001-01-28,787,41,6,4,3,71,127,0.16,275,385,58,11,13,10,292,100,18,17,13,363,410,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9053
2000,19,2001-02-04,854,43,7,5,4,78,137,0.16,275,442,57,11,16,12,345,100,18,21,16,423,414,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8967
2000,20,2001-02-11,1014,43,7,5,4,78,137,0.14,275,602,57,11,19,17,496,100,18,24,21,574,417,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8758
2000,21,2001-02-18,1273,46,7,6,4,86,151,0.12,275,847,53,10,18,25,739,100,18,25,30,825,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8417
2000,22,2001-02-25,1982,53,9,9,8,114,195,0.1,275,1512,46,8,15,53,1387,100,18,25,61,1502,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7523
2000,23,2001-03-04,2560,59,11,12,13,144,239,0.09,275,2046,41,7,13,67,1918,100,18,25,80,2062,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6847
2000,24,2001-03-11,3044,59,11,12,13,144,239,0.08,275,2530,41,6,13,67,2402,100,18,25,80,2546,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6324
2000,25,2001-03-18,3255,59,11,12,13,144,239,0.07,275,2741,41,7,13,67,2613,100,18,25,80,2757,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6107
2000,26,2001-03-25,3083,59,11,12,13,144,239,0.08,275,2569,41,7,12,67,2441,100,18,25,80,2585,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6283
2000,27,2001-04-01,3040,54,13,14,19,117,217,0.07,275,2548,46,5,11,61,2425,100,18,25,80,2542,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6327
2000,28,2001-04-08,3078,54,13,14,19,117,217,0.07,275,2586,46,5,11,61,2463,100,18,25,80,2580,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6288
2000,29,2001-04-15,3353,56,13,14,19,124,228,0.07,275,2849,43,4,10,60,2730,100,18,25,80,2855,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6010
2000,30,2001-04-22,3561,70,14,18,25,168,295,0.08,275,2991,30,4,7,54,2895,100,18,25,80,3063,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5806
2000,31,2001-04-29,3605,66,14,17,23,192,313,0.09,275,3016,33,4,7,56,2915,100,18,25,80,3107,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5764
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,275,2740,35,3,8,57,2636,100,18,25,80,2838,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6027
2000,33,2001-05-13,3031,65,14,17,23,202,321,0.11,275,2435,35,4,7,57,2331,100,18,25,80,2533,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6337
2000,34,2001-05-20,2685,65,14,17,23,202,321,0.12,275,2089,35,4,7,57,1985,100,18,25,80,2187,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6707
2000,35,2001-05-27,2338,64,13,16,21,188,302,0.13,275,1760,35,4,8,59,1652,100,18,25,80,1840,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7097
2000,36,2001-06-03,2085,62,12,14,16,153,257,0.12,275,1553,38,6,11,64,1434,100,18,25,80,1587,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7395
2000,37,2001-06-10,1734,62,12,14,16,153,257,0.15,275,1202,38,6,10,64,1083,100,18,25,80,1236,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7826
2000,38,2001-06-17,1375,62,12,14,16,153,257,0.19,275,843,37,6,11,52,736,100,18,25,68,889,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8284
2000,39,2001-06-24,1118,62,12,14,16,153,257,0.23,275,586,38,6,11,36,495,100,18,25,52,648,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8620
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,275,444,42,6,13,21,360,100,18,25,32,496,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8846
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,275,258,41,7,11,12,185,99,18,22,23,321,415,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9087
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,275,102,26,4,4,4,61,84,15,15,15,197,391,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9283
2000,43,2001-07-22,529,58,11,11,11,136,227,0.43,273,28,7,1,1,1,17,65,12,12,12,153,363,273,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9401
2000,44,2001-07-29,467,55,9,9,8,119,202,0.43,263,1,0,0,0,0,0,56,9,9,8,120,338,263,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9411
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,248,0,0,0,0,0,0,53,8,7,5,104,317,248,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9074
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,245,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9015
2000,47,2001-08-19,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8028
2000,48,2001-08-26,341,46,7,5,4,85,149,0.44,192,0,0,0,0,0,0,46,7,5,4,85,251,192,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7043
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7328
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6636
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5979
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4956
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,635
2001,1,2001-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4800
2001,2,2001-10-08,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4152
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3742
2001,4,2001-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4802
2001,5,2001-10-29,210,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,167,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4569
2001,6,2001-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5321
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6679
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,218,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8137
2001,9,2001-11-26,363,40,6,4,3,55,109,0.3,253,0,0,0,0,0,0,40,6,4,3,55,305,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
2001,10,2001-12-03,416,42,7,5,3,61,118,0.28,275,23,8,1,1,0,12,50,8,6,3,73,339,275,0,0,0,990.0,965.3,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9496
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,275,15,5,0,0,0,8,47,7,5,3,69,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,275,32,11,1,1,0,16,52,7,5,3,74,340,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9493
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,275,62,22,3,2,1,32,60,8,6,4,86,350,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9470
2001,14,2001-12-31,493,40,5,4,3,64,117,0.24,275,101,34,5,3,2,55,75,10,7,5,119,368,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9413
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,275,126,43,6,4,3,69,84,12,8,6,135,379,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,275,168,57,8,5,4,92,98,14,9,7,158,397,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9332
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,275,209,66,11,9,6,115,100,16,13,9,160,404,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9317
2001,18,2002-01-28,603,34,5,4,3,48,97,0.16,275,231,65,12,10,8,135,100,17,14,11,184,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9283
2001,19,2002-02-04,646,36,6,5,4,54,105,0.16,275,266,64,11,12,10,167,100,18,17,14,221,410,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9230
2001,20,2002-02-11,690,36,6,5,4,54,105,0.15,275,310,64,12,14,11,207,100,18,19,15,261,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9176
2001,21,2002-02-18,769,36,6,5,4,54,105,0.14,275,389,64,12,18,14,279,100,18,23,18,333,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9076
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,275,446,61,11,19,18,335,100,18,24,23,395,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8989
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,275,550,59,10,18,25,438,100,18,25,31,505,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8835
2001,24,2002-03-11,1134,41,8,7,6,67,129,0.11,275,730,59,10,18,33,609,100,18,25,39,676,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8599
2001,25,2002-03-18,1468,41,8,7,6,67,129,0.09,275,1064,59,10,18,49,928,100,18,25,55,995,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8163
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,275,1167,59,10,18,54,1026,100,18,25,60,1093,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8031
2001,27,2002-04-01,1684,45,11,10,10,72,148,0.09,275,1261,55,7,15,70,1114,100,18,25,80,1186,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7888
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,275,1331,55,7,15,70,1184,100,18,25,80,1256,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7800
2001,29,2002-04-15,1779,45,11,10,10,72,148,0.08,275,1356,55,7,15,70,1209,100,18,25,80,1281,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7769
2001,30,2002-04-22,1883,45,11,10,10,72,148,0.08,275,1460,55,7,15,70,1313,100,18,25,80,1385,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,7640
2001,31,2002-04-29,1964,46,10,10,10,102,179,0.09,275,1509,53,7,15,70,1363,100,18,25,80,1466,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7541
2001,32,2002-05-06,2016,49,10,10,12,133,216,0.11,275,1525,50,7,14,68,1385,100,18,25,80,1518,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7478
2001,33,2002-05-13,1956,55,13,13,17,178,276,0.14,275,1405,45,5,12,63,1280,100,18,25,80,1458,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7550
2001,34,2002-05-20,1906,55,13,13,17,178,276,0.14,275,1355,45,4,12,63,1230,100,18,25,80,1408,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7611
2001,35,2002-05-27,1755,54,12,12,15,161,257,0.15,275,1223,45,5,12,64,1095,100,18,25,80,1257,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7799
2001,36,2002-06-03,1574,53,12,12,13,120,210,0.13,275,1089,47,6,13,65,958,100,18,25,78,1078,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8027
2001,37,2002-06-10,1332,60,12,13,15,148,250,0.19,275,807,39,5,11,50,700,100,18,25,65,848,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8340
2001,38,2002-06-17,1134,62,12,14,16,153,257,0.23,275,602,38,6,11,37,510,100,18,25,53,663,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8599
2001,39,2002-06-24,924,62,12,14,16,153,257,0.28,275,392,38,6,11,24,312,100,18,25,40,465,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8876
2001,40,2002-07-01,704,50,10,9,9,108,186,0.27,275,243,49,8,11,11,162,99,18,20,20,270,413,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9158
2001,41,2002-07-08,577,50,10,9,9,108,186,0.32,275,116,31,6,5,5,67,81,16,14,14,175,387,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,275,35,9,1,1,1,20,59,11,10,10,128,357,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9410
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,261,0,0,0,0,0,0,50,10,9,9,108,330,261,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
2001,44,2002-07-29,408,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,304,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8807
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8052
2001,46,2002-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6833
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6041
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5443
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5483
2001,50,2002-09-09,258,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,205,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,144,0,0,0,0,0,0,35,6,4,3,50,190,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5286
2001,52,2002-09-23,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4181
2001,53,2002-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,549
2002,1,2002-10-01,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2002,2,2002-10-08,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3850
2002,3,2002-10-15,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3689
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.4,0.0,0.0,0.0,21.4,3598
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4199
2002,6,2002-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4761
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5204
2002,8,2002-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5967
2002,9,2002-11-26,235,29,4,2,2,31,69,0.3,166,0,0,0,0,0,0,29,4,2,2,31,202,166,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6104
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6983
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,216,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8066
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9141
2002,13,2002-12-24,353,31,5,3,2,36,77,0.22,267,8,3,0,0,0,4,34,5,3,2,40,311,267,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9687
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,275,77,30,5,4,2,35,60,10,8,4,68,353,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9485
2002,15,2003-01-07,483,31,5,4,2,38,80,0.17,275,127,49,7,6,3,60,80,12,10,6,98,378,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9424
2002,16,2003-01-14,568,34,5,4,3,45,91,0.16,275,202,65,11,8,6,110,99,16,12,9,155,403,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9324
2002,17,2003-01-21,628,41,6,4,3,66,120,0.19,275,233,59,11,7,5,149,100,17,11,8,215,404,275,0,0,0,990.0,966.3,0.18,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9253
2002,18,2003-01-28,697,41,6,4,3,71,127,0.18,275,295,58,11,10,7,207,100,18,14,11,278,407,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9168
2002,19,2003-02-04,780,43,7,5,4,78,137,0.18,275,368,57,11,13,10,276,100,18,18,14,354,411,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9062
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,275,454,57,11,16,13,356,100,18,21,17,434,414,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8952
2002,21,2003-02-18,985,43,7,5,4,78,137,0.14,275,573,57,11,19,16,468,100,18,24,20,546,417,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8795
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,275,653,54,10,18,24,546,100,18,25,30,636,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8664
2002,23,2003-03-04,1181,49,9,9,9,107,183,0.16,275,723,51,9,16,35,611,100,18,25,44,718,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8538
2002,24,2003-03-11,1401,49,9,9,9,107,183,0.13,275,943,51,9,16,46,821,100,18,25,55,928,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8250
2002,25,2003-03-18,1726,49,9,9,9,107,183,0.11,275,1268,51,9,16,62,1130,100,18,25,71,1237,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,18.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7836
2002,26,2003-03-25,1963,49,9,9,9,107,183,0.09,275,1505,51,9,16,71,1358,100,18,25,80,1465,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7542
2002,27,2003-04-01,2100,54,13,14,19,117,217,0.1,275,1608,46,5,11,61,1485,100,18,25,80,1602,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7377
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,275,1877,51,6,13,66,1740,100,18,25,80,1832,418,275,0,0,0,990.0,972.0,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,42.3,7108
2002,29,2003-04-15,3165,48,11,11,12,85,169,0.05,275,2721,51,6,13,67,2581,100,18,25,80,2667,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6206
2002,30,2003-04-22,3802,70,14,18,25,168,295,0.08,275,3232,30,4,7,55,3136,100,18,25,80,3304,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5579
2002,31,2003-04-29,3763,66,14,17,23,192,313,0.08,275,3174,33,4,7,56,3072,100,18,25,80,3265,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5616
2002,32,2003-05-06,3484,65,14,17,23,202,321,0.09,275,2888,35,3,8,57,2784,100,18,25,80,2986,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5881
2002,33,2003-05-13,3118,65,14,17,23,202,321,0.1,275,2522,35,4,8,57,2418,100,18,25,80,2620,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
2002,34,2003-05-20,2778,65,14,17,23,202,321,0.12,275,2182,34,4,8,57,2078,100,18,25,80,2280,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6605
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,275,1863,35,4,8,59,1755,100,18,25,80,1943,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6980
2002,36,2003-06-03,2179,62,12,14,16,153,257,0.12,275,1647,38,6,11,64,1528,100,18,25,80,1681,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
2002,37,2003-06-10,1891,62,12,14,16,153,257,0.14,275,1359,38,6,11,64,1240,100,18,25,80,1393,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7631
2002,38,2003-06-17,1551,62,12,14,16,153,257,0.17,275,1019,37,5,11,60,903,100,18,25,76,1056,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8057
2002,39,2003-06-24,1240,62,12,14,16,153,257,0.21,275,708,38,6,11,44,609,100,18,25,60,762,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8461
2002,40,2003-07-01,1023,58,11,11,11,136,227,0.22,275,521,42,6,13,25,433,100,18,25,36,569,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8746
2002,41,2003-07-08,808,58,11,11,11,136,227,0.28,275,306,42,7,13,14,229,100,18,24,25,365,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9025
2002,42,2003-07-15,642,58,11,11,11,136,227,0.36,275,140,33,5,6,6,87,91,16,17,17,223,401,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9236
2002,43,2003-07-22,541,58,11,11,11,136,227,0.42,275,39,10,1,1,1,23,68,12,12,12,159,369,275,0,0,0,990.0,965.9,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
2002,44,2003-07-29,486,55,9,9,8,119,202,0.42,272,10,3,0,0,0,6,58,10,9,8,125,351,272,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9509
2002,45,2003-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8137
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7488
2002,48,2003-08-26,336,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6853
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6902
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6032
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5181
2002,52,2003-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4255
2002,53,2003-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.8,546
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4331
2003,2,2003-10-08,223,37,5,3,2,50,97,0.44,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,27.2,4573
2003,3,2003-10-15,197,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3694
2003,4,2003-10-22,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4316
2003,5,2003-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4710
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5357
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2003,8,2003-11-19,226,31,4,2,2,34,74,0.33,151,0,0,0,0,0,0,31,4,2,2,34,189,151,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5569
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6402
2003,10,2003-12-03,277,31,5,3,2,36,77,0.28,200,0,0,0,0,0,0,31,5,3,2,36,239,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7433
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,237,0,0,0,990.0,964.9,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,52.8,8870
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,270,20,8,1,0,0,9,39,6,3,2,45,320,270,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,58.2,0.0,0.0,0.0,58.2,9777
