WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,275,65,26,4,2,1,30,57,9,5,3,66,346,275,0,0,0,990.0,965.3,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9495
2003,14,2003-12-31,471,33,5,3,2,43,89,0.19,275,107,40,6,4,3,52,74,11,8,6,96,368,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9437
2003,15,2004-01-07,524,37,5,4,3,54,103,0.2,275,145,52,7,5,4,75,89,13,9,7,129,387,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9377
2003,16,2004-01-14,604,41,6,4,3,66,120,0.2,275,209,58,10,6,5,127,99,16,10,8,193,402,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9283
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,275,305,59,12,10,7,216,100,18,14,10,282,407,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9164
2003,18,2004-01-28,749,41,6,4,3,71,127,0.17,275,347,58,11,12,9,256,100,18,16,12,327,409,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9102
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,275,426,57,11,15,12,330,100,18,20,16,408,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8988
2003,20,2004-02-11,958,43,7,5,4,78,137,0.14,275,546,57,11,19,15,443,100,18,24,19,521,417,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8831
2003,21,2004-02-18,1187,43,7,5,4,78,137,0.12,275,775,57,11,20,22,665,100,18,25,26,743,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8529
2003,22,2004-02-25,1582,47,8,7,6,96,166,0.1,275,1140,52,9,18,42,1018,100,18,25,48,1115,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8019
2003,23,2004-03-03,2037,59,11,12,13,144,239,0.12,275,1523,41,6,13,67,1395,100,18,25,80,1539,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7455
2003,24,2004-03-10,2606,59,11,12,13,144,239,0.09,275,2092,41,7,13,67,1964,100,18,25,80,2108,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6798
2003,25,2004-03-17,3602,59,11,12,13,144,239,0.07,275,3088,41,6,13,67,2960,100,18,25,80,3104,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5774
2003,26,2004-03-24,4223,59,11,12,13,144,239,0.06,275,3709,41,7,13,67,3581,100,18,25,80,3725,418,275,0,0,0,990.0,976.0,0.18,0.02,989.8,13.2,0.0,0.0,0.0,0.88,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5202
2003,27,2004-03-31,4154,68,13,17,23,164,287,0.07,275,3592,31,4,7,56,3491,100,18,25,80,3656,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5262
2003,28,2004-04-07,4002,70,14,18,25,168,295,0.07,275,3432,30,4,7,55,3336,100,18,25,80,3504,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5396
2003,29,2004-04-14,3939,70,14,18,25,168,295,0.07,275,3369,30,4,7,55,3273,100,18,25,80,3441,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5453
2003,30,2004-04-21,3945,70,14,18,25,168,295,0.07,275,3375,30,4,7,55,3279,100,18,25,80,3447,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5447
2003,31,2004-04-28,3844,67,14,17,23,187,309,0.08,275,3259,32,4,7,56,3158,100,18,25,80,3346,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5540
2003,32,2004-05-05,3548,65,14,17,23,202,321,0.09,275,2952,35,4,8,57,2848,100,18,25,80,3050,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5819
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,275,2694,35,4,8,57,2590,100,18,25,80,2792,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6074
2003,34,2004-05-19,2840,65,14,17,23,202,321,0.11,275,2244,35,4,7,57,2140,100,18,25,80,2342,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6538
2003,35,2004-05-26,2493,64,13,16,22,195,311,0.13,275,1906,35,4,8,58,1800,100,18,25,80,1995,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6921
2003,36,2004-06-02,2224,62,12,14,16,153,257,0.12,275,1692,38,6,11,64,1573,100,18,25,80,1726,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7230
2003,37,2004-06-09,1978,65,12,14,16,173,282,0.14,275,1421,34,5,10,63,1307,100,18,25,80,1480,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7524
2003,38,2004-06-16,1625,65,12,14,16,173,282,0.17,275,1067,34,5,10,61,956,100,18,25,77,1129,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7964
2003,39,2004-06-23,1283,62,12,14,16,153,257,0.2,275,751,38,6,11,46,649,100,18,25,62,802,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8405
2003,40,2004-06-30,1035,58,11,11,11,138,231,0.22,275,528,41,6,13,26,440,100,18,25,38,578,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8730
2003,41,2004-07-07,808,58,11,11,11,136,227,0.28,275,306,42,7,13,14,229,100,18,24,25,365,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9026
2003,42,2004-07-14,651,58,11,11,11,136,227,0.35,275,149,35,6,7,7,92,93,17,18,18,228,404,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9225
2003,43,2004-07-21,557,58,11,11,11,136,227,0.41,275,55,14,2,2,2,33,72,13,13,13,169,374,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9340
2003,44,2004-07-28,494,56,10,9,8,123,208,0.42,273,12,3,0,0,0,7,59,10,10,9,130,354,273,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,264,1,0,0,0,0,0,54,9,8,6,107,335,264,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9483
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8286
2003,47,2004-08-18,368,50,8,6,5,96,167,0.45,200,0,0,0,0,0,0,50,8,6,5,96,266,200,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.7,0.0,0.0,0.0,43.7,7343
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
2003,49,2004-09-01,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6468
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5955
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.9,4860
2003,53,2004-09-29,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,1247
2004,1,2004-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4905
2004,2,2004-10-08,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4598
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3878
2004,4,2004-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3792
2004,5,2004-10-29,207,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4035
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,159,117,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4221
2004,7,2004-11-12,219,29,4,2,2,30,67,0.3,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5628
2004,8,2004-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6203
2004,9,2004-11-26,322,32,4,2,2,38,81,0.26,233,7,3,0,0,0,3,35,5,3,2,42,278,233,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8379
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6810
2004,11,2004-12-10,334,32,5,3,2,39,82,0.25,251,0,0,0,0,0,0,32,5,3,2,39,292,251,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,270,2,0,0,0,0,1,31,5,3,2,37,310,270,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,58.7,0.0,0.0,0.0,58.7,9869
2004,13,2004-12-24,377,31,5,3,2,36,77,0.2,275,25,10,1,0,0,11,41,6,3,2,47,326,275,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9534
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,275,43,16,2,1,1,21,49,7,5,4,64,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
2004,15,2005-01-07,478,34,5,4,3,45,91,0.19,275,112,42,6,4,3,55,76,11,8,6,100,371,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9429
2004,16,2005-01-14,563,34,5,4,3,45,91,0.16,275,197,65,10,8,6,105,99,15,12,9,150,403,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9331
2004,17,2005-01-21,586,34,5,4,3,45,91,0.16,275,220,66,12,9,7,125,100,17,13,10,170,405,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9303
2004,18,2005-01-28,646,34,5,4,3,48,97,0.15,275,274,65,12,12,9,175,100,18,16,13,223,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9230
2004,19,2005-02-04,721,36,6,5,4,54,105,0.15,275,341,64,12,16,12,235,100,18,21,16,289,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9137
2004,20,2005-02-11,794,36,6,5,4,54,105,0.13,275,414,64,12,19,15,303,100,18,24,19,357,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9044
2004,21,2005-02-18,876,36,6,5,4,54,105,0.12,275,496,64,12,20,18,381,100,18,25,22,435,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8938
2004,22,2005-02-25,983,38,6,5,4,59,115,0.12,275,593,61,11,19,24,476,100,18,25,29,535,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8798
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,275,688,59,10,18,32,569,100,18,25,38,636,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8655
2004,24,2005-03-11,1163,41,8,7,6,67,129,0.11,275,759,59,10,18,35,636,100,18,25,41,703,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8562
2004,25,2005-03-18,1240,41,8,7,6,67,129,0.1,275,836,58,10,18,38,711,100,18,25,44,778,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8460
2004,26,2005-03-25,1311,41,8,7,6,67,129,0.1,275,907,59,10,18,42,778,100,18,25,48,845,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8367
2004,27,2005-04-01,1285,45,11,10,10,72,148,0.12,275,862,55,6,15,58,727,100,18,25,68,799,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8401
2004,28,2005-04-08,1245,45,11,10,10,72,148,0.12,275,822,55,6,15,55,689,100,18,25,65,761,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8454
2004,29,2005-04-15,1211,44,10,9,9,70,144,0.12,275,792,55,7,15,50,663,100,18,25,59,734,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8498
2004,30,2005-04-22,1217,40,10,8,5,62,125,0.1,275,817,60,8,17,32,699,100,18,25,37,761,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8491
2004,31,2005-04-29,1254,41,9,8,5,76,140,0.11,275,839,58,8,17,34,720,100,18,25,39,796,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8442
2004,32,2005-05-06,1322,43,9,8,7,91,159,0.12,275,887,56,8,16,38,766,100,18,25,46,857,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8354
2004,33,2005-05-13,1319,47,10,10,10,115,192,0.15,275,852,53,8,15,44,732,100,18,25,54,847,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8356
2004,34,2005-05-20,1240,47,10,10,10,115,192,0.15,275,773,53,8,15,40,657,100,18,25,50,772,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8460
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,275,702,53,8,15,37,588,100,18,25,47,695,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8565
2004,36,2005-06-03,1044,45,10,9,9,88,161,0.15,275,608,55,8,16,34,495,100,18,25,43,583,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8718
2004,37,2005-06-10,884,45,10,9,9,88,161,0.18,275,448,55,7,16,25,344,100,18,25,34,432,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8928
2004,38,2005-06-17,677,45,10,9,9,88,161,0.24,275,241,54,8,13,13,152,99,18,22,22,240,414,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
2004,39,2005-06-24,556,45,10,9,9,88,161,0.29,275,120,33,7,6,6,66,78,17,15,15,154,386,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9341
2004,40,2005-07-01,486,42,9,8,6,70,135,0.28,275,76,23,5,4,3,39,65,14,12,9,109,367,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9421
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,275,33,10,2,1,1,17,52,11,9,7,87,348,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9468
2004,42,2005-07-15,412,42,9,8,6,70,135,0.33,271,6,1,0,0,0,3,43,9,8,6,73,333,271,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9559
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,244,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9029
2004,44,2005-07-29,359,40,7,6,4,64,123,0.34,235,0,0,0,0,0,0,40,7,6,4,64,289,235,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8718
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7950
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6894
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6196
2004,48,2005-08-26,275,38,6,4,3,57,111,0.4,164,0,0,0,0,0,0,38,6,4,3,57,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6009
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
2004,50,2005-09-09,247,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5746
2004,51,2005-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4293
2004,52,2005-09-23,196,34,6,4,3,44,91,0.46,105,0,0,0,0,0,0,34,6,4,3,44,149,105,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3771
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,525
2005,1,2005-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3958
2005,2,2005-10-08,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3719
2005,3,2005-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3386
2005,4,2005-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3817
2005,5,2005-10-29,168,23,4,2,2,19,50,0.3,117,0,0,0,0,0,0,23,4,2,2,19,146,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4282
2005,6,2005-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4523
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
2005,8,2005-11-19,243,27,4,2,2,26,62,0.25,181,0,0,0,0,0,0,27,4,2,2,26,214,181,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6727
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,238,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7448
2005,10,2005-12-03,267,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8500
2005,12,2005-12-17,352,31,5,3,2,36,77,0.22,271,3,1,0,0,0,1,32,5,3,2,37,312,271,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9734
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,275,44,17,2,1,1,20,48,7,4,3,56,336,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9515
2005,14,2005-12-31,528,33,5,3,2,43,89,0.17,275,164,51,8,7,5,91,85,13,10,8,135,385,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9370
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,275,185,59,9,8,5,102,98,15,12,9,160,402,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9321
2005,16,2006-01-14,558,46,7,6,4,76,139,0.25,275,144,46,7,6,4,79,92,14,12,8,155,394,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9338
2005,17,2006-01-21,654,34,5,4,3,45,91,0.14,275,288,66,13,12,9,187,100,18,16,12,232,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9221
2005,18,2006-01-28,783,37,5,4,3,59,110,0.14,275,397,62,12,16,12,294,100,18,20,15,353,413,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9058
2005,19,2006-02-04,900,43,7,5,4,78,137,0.15,275,488,57,11,17,14,388,100,18,22,18,466,415,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8907
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,275,588,57,11,19,17,483,100,18,24,21,561,417,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8775
2005,21,2006-02-18,1038,43,7,5,4,78,137,0.13,275,626,57,11,20,18,520,100,18,25,22,598,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8725
2005,22,2006-02-25,1070,45,7,6,6,90,156,0.15,275,639,54,10,18,24,531,100,18,25,30,622,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8683
2005,23,2006-03-04,1204,49,9,9,9,107,183,0.15,275,746,51,9,16,36,633,100,18,25,45,740,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8508
2005,24,2006-03-11,1474,49,9,9,9,107,183,0.12,275,1016,51,9,16,49,890,100,18,25,58,997,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8157
2005,25,2006-03-18,1791,49,9,9,9,107,183,0.1,275,1333,51,8,16,64,1192,100,18,25,73,1299,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7755
2005,26,2006-03-25,2192,49,9,9,9,107,183,0.08,275,1734,51,9,16,71,1587,100,18,25,80,1694,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7268
2005,27,2006-04-01,2464,54,13,14,19,117,217,0.09,275,1972,46,4,11,61,1849,100,18,25,80,1966,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6953
2005,28,2006-04-08,2632,54,13,14,19,117,217,0.08,275,2140,46,5,11,61,2017,100,18,25,80,2134,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6764
2005,29,2006-04-15,2663,54,13,14,19,117,217,0.08,275,2171,46,5,11,61,2048,100,18,25,80,2165,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6730
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,275,2098,46,5,11,61,1975,100,18,25,80,2092,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6811
2005,31,2006-04-29,2557,54,13,13,17,160,259,0.1,275,2023,45,4,11,62,1899,100,18,25,80,2059,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6848
2005,32,2006-05-06,2497,55,13,13,17,178,276,0.11,275,1946,45,5,12,63,1821,100,18,25,80,1999,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6915
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,275,1840,45,5,12,63,1715,100,18,25,80,1893,418,275,0,0,0,990.0,972.2,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.9,7036
2005,34,2006-05-20,2270,63,13,16,22,198,314,0.14,275,1680,36,4,8,57,1573,100,18,25,80,1772,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7176
2005,35,2006-05-27,2098,64,13,16,21,188,302,0.14,275,1520,35,4,8,59,1412,100,18,25,80,1600,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7380
2005,36,2006-06-03,1897,62,12,14,16,153,257,0.14,275,1365,38,6,11,64,1246,100,18,25,80,1399,418,275,0,0,0,990.0,970.8,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,45.4,7623
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,275,1051,37,6,10,62,933,100,18,25,78,1086,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8017
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,275,781,38,6,11,48,677,100,18,25,64,830,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8365
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,275,510,38,6,11,31,423,100,18,25,47,576,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8721
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,275,302,42,7,12,14,225,100,18,23,25,361,416,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9031
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,275,124,30,5,6,6,76,88,16,17,17,212,396,275,0,0,0,990.0,966.3,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9256
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,275,37,9,1,1,1,22,66,12,12,12,154,366,275,0,0,0,990.0,965.9,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9368
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,270,11,3,0,0,0,6,53,10,9,9,114,344,270,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9550
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,257,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9473
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8405
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7142
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6072
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5226
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4817
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4539
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4800
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,612
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5062
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4896
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4531
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4458
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4796
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5314
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6006
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7076
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8373
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9377
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,275,28,10,1,1,0,14,48,6,5,3,68,334,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9506
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,275,88,32,4,3,2,45,70,9,7,5,99,362,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9442
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,275,158,57,7,6,4,83,95,12,10,7,137,392,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9361
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,275,167,53,8,7,4,93,98,15,12,8,166,401,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9316
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,275,241,54,10,10,6,159,100,17,16,10,235,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9219
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,275,351,54,11,15,10,261,100,18,21,14,337,414,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9081
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,275,543,54,11,18,15,443,100,18,24,19,519,417,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8832
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,275,1026,52,10,18,30,914,100,18,25,35,997,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8190
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,275,1777,50,10,18,54,1643,100,18,25,59,1736,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7243
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,275,2785,45,8,15,72,2645,100,18,25,80,2759,418,275,0,0,0,990.0,974.1,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6119
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,275,3979,45,8,15,72,3839,100,18,25,80,3953,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.8,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5006
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,275,3997,39,6,12,66,3873,100,18,25,80,4022,418,275,0,0,0,990.0,976.5,0.18,0.02,989.8,12.7,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,275,3838,32,4,8,59,3735,100,18,25,80,3930,418,275,0,0,0,990.0,976.4,0.18,0.02,989.8,12.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5026
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,275,3440,32,4,8,59,3337,100,18,25,80,3532,418,275,0,0,0,990.0,975.7,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,275,3156,37,5,10,63,3039,100,18,25,80,3205,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5672
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,275,2997,41,7,13,67,2869,100,18,25,80,3013,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5854
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,275,2909,30,4,7,55,2813,100,18,25,80,2981,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5886
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,275,2872,30,4,7,55,2776,100,18,25,80,2944,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5921
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,275,2696,30,4,7,55,2600,100,18,25,80,2768,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6097
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,275,2495,30,4,7,55,2399,100,18,25,80,2567,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6301
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,275,2370,40,4,10,60,2253,100,18,25,80,2428,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6447
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,275,2179,42,4,10,61,2060,100,18,25,80,2245,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6643
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,275,1906,35,4,8,57,1802,100,18,25,80,2004,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6910
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,275,1670,35,4,8,57,1566,100,18,25,80,1768,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7181
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,275,1479,35,4,8,59,1371,100,18,25,80,1559,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7429
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,275,1233,38,6,11,64,1114,100,18,25,80,1267,418,275,0,0,0,990.0,970.4,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.4,0.0,0.0,0.0,46.4,7787
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,275,929,37,6,11,57,816,100,18,25,73,969,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8173
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,275,683,38,6,11,42,585,100,18,25,58,738,418,275,0,0,0,990.0,968.6,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8494
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,275,485,38,6,11,30,400,100,18,25,46,553,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8753
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,275,369,42,7,14,17,288,100,18,25,28,424,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8944
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,275,225,42,7,10,10,154,100,18,21,21,290,414,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9130
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,275,124,31,5,6,6,75,89,16,17,17,211,398,275,0,0,0,990.0,966.3,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9255
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,275,60,15,2,2,2,35,73,13,13,13,171,376,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9335
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,275,30,8,1,1,1,17,64,11,10,9,137,361,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9398
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,272,9,2,0,0,0,5,56,9,8,6,112,347,272,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9454
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8913
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,223,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8195
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7239
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7736
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6730
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5913
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5497
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,717
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5909
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5570
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5261
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5224
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5075
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5463
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6665
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,202,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7480
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,232,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8651
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,264,1,0,0,0,0,0,42,7,5,3,61,319,264,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9615
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,275,37,13,2,1,0,19,55,9,6,3,80,346,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9482
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,275,105,35,6,4,2,56,77,13,9,5,117,375,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9406
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,275,299,57,10,12,7,210,99,17,17,10,271,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9172
2007,14,2007-12-31,818,48,7,6,4,78,145,0.18,275,398,52,10,17,12,305,100,18,24,17,383,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9013
2007,15,2008-01-07,915,49,8,7,5,81,150,0.16,275,490,51,10,18,16,395,100,18,25,21,476,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8887
2007,16,2008-01-14,1164,49,8,7,5,81,150,0.13,275,739,51,9,18,24,636,100,18,25,29,717,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8561
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,275,1122,51,10,18,37,1005,100,18,25,42,1086,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,275,1352,48,9,16,49,1229,100,18,25,55,1324,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7746
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,275,1499,45,8,15,60,1370,100,18,25,68,1484,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7533
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,275,1867,50,10,18,57,1730,100,18,25,62,1823,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7139
2007,21,2008-02-18,3031,52,9,8,6,105,182,0.06,275,2574,47,8,16,72,2429,100,18,25,79,2534,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
2007,22,2008-02-25,3260,56,10,10,9,122,209,0.06,275,2776,43,7,14,70,2640,100,18,25,80,2762,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6102
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,275,2585,41,7,13,67,2457,100,18,25,80,2601,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,275,2440,41,7,12,67,2312,100,18,25,80,2456,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6417
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,275,2314,41,7,13,67,2186,100,18,25,80,2330,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6551
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,275,2299,41,7,12,67,2171,100,18,25,80,2315,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6568
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,275,2448,45,5,11,61,2325,100,18,25,80,2446,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,275,2614,46,5,11,61,2491,100,18,25,80,2608,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6259
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,275,2648,46,5,11,61,2525,100,18,25,80,2642,418,275,0,0,0,990.0,973.9,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6224
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,275,2499,46,5,11,61,2376,100,18,25,80,2493,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6379
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,275,2305,45,5,11,62,2181,100,18,25,80,2333,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6548
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,275,2067,45,5,12,63,1942,100,18,25,80,2120,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6781
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,275,1827,45,5,12,63,1702,100,18,25,80,1880,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7051
2007,34,2008-05-19,2199,62,13,15,21,195,308,0.14,275,1616,37,4,9,58,1506,100,18,25,80,1701,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7260
2007,35,2008-05-26,1992,64,13,16,22,195,311,0.16,275,1405,35,4,8,58,1299,100,18,25,80,1494,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7507
2007,36,2008-06-02,1714,62,12,14,16,153,257,0.15,275,1182,37,6,10,64,1063,100,18,25,80,1216,418,275,0,0,0,990.0,970.3,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7851
2007,37,2008-06-09,1443,62,12,14,16,153,257,0.18,275,911,38,6,11,56,800,100,18,25,72,953,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8196
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,275,647,38,6,11,40,551,100,18,25,56,704,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8541
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,275,466,38,6,11,29,382,100,18,25,45,535,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8778
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,275,264,41,6,11,13,190,100,18,23,25,329,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9074
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,275,139,36,6,6,6,83,90,17,16,16,207,399,275,0,0,0,990.0,966.3,0.17,0.02,989.8,23.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9258
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,275,78,21,4,3,3,45,71,14,12,12,153,373,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9361
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,275,13,3,0,0,0,7,53,10,9,9,115,348,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,261,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9588
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9200
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8252
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7304
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6466
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6901
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6117
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5445
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4749
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,1270
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4148
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4208
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4315
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3916
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4656
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6183
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6377
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7163
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,229,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8529
