WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,275,65,23,3,2,1,33,61,8,6,4,87,351,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9467
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,275,105,37,6,4,2,54,79,12,9,5,114,376,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,275,174,57,10,7,4,94,99,17,12,7,155,404,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9326
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,275,216,58,11,9,5,132,100,18,14,8,193,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9276
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,275,274,54,11,11,7,189,100,18,17,11,262,410,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9183
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,275,355,54,11,15,10,265,100,18,21,14,341,414,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.0,0.0,0.0,0.0,54.0,9076
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,275,493,54,11,18,14,395,100,18,24,18,471,417,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8898
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,275,640,54,11,19,18,538,100,18,25,22,614,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8705
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,275,718,52,10,18,21,615,100,18,25,25,698,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8589
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,275,825,51,10,18,25,721,100,18,25,30,814,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8431
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,275,1046,51,10,18,32,934,100,18,25,37,1027,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8145
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,275,1429,50,10,17,44,1305,100,18,25,49,1398,418,275,0,0,0,990.0,970.7,0.18,0.02,989.8,18.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7663
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,275,1978,46,8,15,61,1845,100,18,25,70,1960,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6974
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,275,2776,41,6,13,67,2648,100,18,25,80,2792,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6084
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,275,4563,41,7,13,67,4435,100,18,25,80,4579,418,275,0,0,0,990.0,977.4,0.18,0.02,989.8,11.9,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4522
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,275,5192,35,5,10,62,5078,100,18,25,80,5251,418,275,0,0,0,990.1,978.4,0.18,0.02,989.9,10.9,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4045
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,275,5007,32,4,8,59,4904,100,18,25,80,5099,418,275,0,0,0,990.1,978.2,0.18,0.02,989.8,11.1,0.0,0.0,0.0,0.84,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.7,4146
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,275,4744,16,4,5,53,4666,100,18,25,80,4885,418,275,0,0,0,990.0,977.9,0.18,0.02,989.8,11.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4292
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,275,4249,16,4,4,53,4171,100,18,25,80,4390,418,275,0,0,0,990.0,977.1,0.18,0.02,989.8,12.1,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4657
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,275,3612,18,4,5,53,3532,100,18,25,80,3744,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.2,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5186
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,275,3216,30,4,7,55,3120,100,18,25,80,3288,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5594
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,275,2665,33,3,7,56,2563,100,18,25,80,2756,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,275,2320,34,4,8,57,2216,100,18,25,80,2418,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6458
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,275,1979,35,4,7,57,1875,100,18,25,80,2077,418,275,0,0,0,990.0,972.6,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6829
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,275,1692,35,4,8,57,1588,100,18,25,80,1790,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7156
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,275,1502,35,4,8,59,1393,100,18,25,80,1581,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7401
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,275,1298,38,6,11,64,1179,100,18,25,80,1332,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7706
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,275,983,38,6,11,60,867,100,18,25,76,1020,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8104
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,275,711,38,6,11,44,612,100,18,25,60,765,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8457
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,275,517,38,6,11,32,430,100,18,25,48,583,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8711
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,275,348,42,7,13,16,268,100,18,24,27,404,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8971
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,275,184,40,6,8,8,119,98,17,19,19,255,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9181
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,275,78,20,3,3,3,46,78,14,14,14,182,382,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9313
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,273,21,5,1,1,1,12,63,12,12,12,148,361,273,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9410
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,265,5,1,0,0,0,2,57,10,9,8,122,342,265,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9415
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,255,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9352
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,217,0,0,0,990.0,965.3,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7982
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7422
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6927
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7147
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6138
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5432
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5278
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,670
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5138
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4442
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4447
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4766
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5838
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6803
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,222,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8259
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,272,6,2,0,0,0,3,40,5,3,2,54,322,272,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9723
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,275,21,7,1,0,0,11,49,8,5,3,72,338,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9498
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,275,42,15,2,1,1,21,57,9,6,4,82,348,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9476
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,275,80,28,4,3,2,41,70,11,8,5,102,365,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9435
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,275,155,54,9,6,3,82,96,16,11,6,143,398,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9348
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,275,204,54,10,8,5,124,100,17,14,9,198,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9269
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,275,284,54,11,12,8,199,100,18,18,12,275,411,275,0,0,0,990.0,966.6,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9166
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,275,375,54,11,16,10,283,100,18,22,14,359,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9050
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,275,485,54,11,19,13,387,100,18,25,17,463,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8908
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,275,598,52,10,18,17,499,100,18,25,22,582,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8747
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,275,736,51,10,18,22,634,100,18,25,27,727,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8549
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,275,1045,51,10,18,32,934,100,18,25,37,1027,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8146
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,275,1614,51,10,18,49,1485,100,18,25,54,1578,418,275,0,0,0,990.0,971.3,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7438
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,275,2167,46,8,15,64,2031,100,18,25,73,2146,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6762
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,275,3184,41,7,13,67,3056,100,18,25,80,3200,418,275,0,0,0,990.0,975.0,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5687
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,275,4234,41,7,13,67,4106,100,18,25,80,4250,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.3,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4764
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,275,4384,35,5,10,62,4270,100,18,25,80,4443,418,275,0,0,0,990.0,977.2,0.18,0.02,989.8,12.0,0.0,0.0,0.0,0.86,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4611
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,275,4009,32,4,8,59,3906,100,18,25,80,4101,418,275,0,0,0,990.0,976.7,0.18,0.02,989.8,12.6,0.0,0.0,0.0,0.87,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4884
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,275,3769,30,4,6,55,3673,100,18,25,80,3841,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5101
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,275,3715,30,4,7,55,3619,100,18,25,80,3787,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5148
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,275,4143,27,4,6,54,4049,100,18,25,80,4225,418,275,0,0,0,990.0,976.9,0.18,0.02,989.8,12.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4784
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,275,4464,16,4,5,53,4386,100,18,25,80,4605,418,275,0,0,0,990.0,977.5,0.18,0.02,989.8,11.8,0.0,0.0,0.0,0.86,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,4491
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,275,4189,25,4,6,55,4098,100,18,25,80,4313,418,275,0,0,0,990.0,977.0,0.18,0.02,989.8,12.2,0.0,0.0,0.0,0.87,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4714
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,275,3633,29,4,7,56,3537,100,18,25,80,3750,418,275,0,0,0,990.0,976.1,0.18,0.02,989.8,13.2,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5181
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,275,3237,29,4,7,56,3141,100,18,25,80,3354,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5534
2009,34,2010-05-20,3328,71,14,18,24,213,340,0.1,275,2713,29,4,7,56,2617,100,18,25,80,2830,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6036
2009,35,2010-05-27,2921,69,13,17,22,203,326,0.11,275,2319,30,4,7,58,2219,100,18,25,80,2423,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6453
2009,36,2010-06-03,2531,67,13,15,17,181,293,0.12,275,1963,33,5,10,63,1852,100,18,25,80,2033,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6879
2009,37,2010-06-10,2225,67,13,15,17,181,293,0.13,275,1657,33,5,10,63,1546,100,18,25,80,1727,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7228
2009,38,2010-06-17,1958,67,13,15,17,181,293,0.15,275,1390,33,5,10,63,1279,100,18,25,80,1460,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7549
2009,39,2010-06-24,1623,67,13,15,17,181,293,0.18,275,1055,32,5,10,59,947,100,18,25,76,1128,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7965
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,275,815,37,6,12,41,719,100,18,25,54,874,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8322
2009,41,2010-07-08,1112,63,12,13,13,155,256,0.23,275,581,37,6,11,29,497,100,18,25,42,652,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8628
2009,42,2010-07-15,909,63,12,13,13,155,256,0.28,275,378,37,6,12,19,304,100,18,25,32,459,418,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8894
2009,43,2010-07-22,800,63,12,13,13,155,256,0.32,275,269,37,6,11,13,201,100,18,24,26,356,417,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9036
2009,44,2010-07-29,680,60,10,11,9,133,225,0.33,275,180,39,7,9,7,117,100,17,20,17,250,413,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9188
2009,45,2010-08-05,590,58,10,10,7,117,202,0.34,275,113,32,5,5,3,65,90,15,15,10,182,396,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9299
2009,46,2010-08-12,534,58,10,10,7,117,202,0.38,275,57,16,2,2,1,33,74,12,12,8,150,375,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9367
2009,47,2010-08-19,479,58,10,10,7,117,202,0.42,271,6,1,0,0,0,3,59,10,10,7,120,351,271,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9617
2009,48,2010-08-26,442,56,9,9,6,111,194,0.44,247,0,0,0,0,0,0,56,9,9,6,112,324,247,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8970
2009,49,2010-09-02,402,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.3,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9461
2009,50,2010-09-09,368,46,7,6,4,76,140,0.38,228,0,0,0,0,0,0,46,7,6,4,76,288,228,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8447
2009,51,2010-09-16,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7246
2009,52,2010-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6224
2009,53,2010-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,839
2010,1,2010-10-01,283,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6358
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5484
2010,3,2010-10-15,238,41,6,4,3,56,110,0.46,128,0,0,0,0,0,0,41,6,4,3,56,179,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4673
2010,4,2010-10-22,229,41,6,4,3,56,110,0.48,119,0,0,0,0,0,0,41,6,4,3,56,170,119,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4318
2010,5,2010-10-29,232,38,5,3,2,50,100,0.43,132,0,0,0,0,0,0,38,5,3,2,50,179,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4805
2010,6,2010-11-05,232,36,5,3,2,47,93,0.4,139,0,0,0,0,0,0,36,5,3,2,47,183,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5079
2010,7,2010-11-12,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5761
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7966
2010,10,2010-12-03,362,38,5,4,3,54,104,0.29,258,0,0,0,0,0,0,38,5,4,3,54,305,258,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9596
2010,11,2010-12-10,400,38,5,4,3,54,104,0.26,275,21,8,1,0,0,11,46,6,4,3,65,331,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9512
2010,12,2010-12-17,472,38,5,4,3,54,104,0.22,275,93,34,4,3,2,48,72,9,7,5,102,364,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9436
2010,13,2010-12-24,585,38,5,4,3,54,104,0.18,275,206,61,9,7,5,120,99,14,11,8,174,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9305
2010,14,2010-12-31,727,44,6,5,3,72,134,0.18,275,318,55,11,13,9,229,100,17,19,13,302,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9129
2010,15,2011-01-07,909,46,7,6,4,76,139,0.15,275,495,54,11,18,14,397,100,18,24,18,473,417,275,0,0,0,990.0,967.5,0.18,0.02,989.8,21.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8895
2010,16,2011-01-14,1187,46,7,6,4,76,139,0.12,275,773,54,11,19,22,666,100,18,25,26,742,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8531
2010,17,2011-01-21,1774,49,8,7,5,81,150,0.09,275,1349,51,10,18,44,1225,100,18,25,49,1306,418,275,0,0,0,990.0,970.5,0.18,0.02,989.8,18.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7777
2010,18,2011-01-28,2013,51,8,8,6,95,170,0.08,275,1568,48,9,16,57,1437,100,18,25,63,1532,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,44.5,7481
2010,19,2011-02-04,2217,55,10,10,8,114,197,0.09,275,1745,44,8,15,69,1607,100,18,25,77,1721,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7238
2010,20,2011-02-11,2695,55,10,10,8,114,197,0.07,275,2223,45,7,14,72,2083,100,18,25,80,2197,418,275,0,0,0,990.0,972.9,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6699
2010,21,2011-02-18,3421,55,10,10,8,114,197,0.06,275,2949,45,8,15,72,2809,100,18,25,80,2923,418,275,0,0,0,990.0,974.5,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5945
2010,22,2011-02-25,3780,60,11,13,13,148,247,0.07,275,3257,39,6,12,66,3133,100,18,25,80,3282,418,275,0,0,0,990.0,975.2,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5599
2010,23,2011-03-04,3799,68,14,17,21,195,315,0.08,275,3209,32,4,8,59,3106,100,18,25,80,3301,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5582
2010,24,2011-03-11,3807,59,11,12,13,144,239,0.06,275,3293,41,7,13,67,3165,100,18,25,80,3309,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,14.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5574
2010,25,2011-03-18,3843,59,11,12,13,144,239,0.06,275,3329,41,7,13,67,3201,100,18,25,80,3345,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5541
2010,26,2011-03-25,3909,59,11,12,13,144,239,0.06,275,3395,41,7,13,67,3267,100,18,25,80,3411,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
2010,27,2011-04-01,4002,70,14,18,25,168,295,0.07,275,3432,30,4,7,55,3336,100,18,25,80,3504,418,275,0,0,0,990.0,975.6,0.18,0.02,989.8,13.6,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5396
2010,28,2011-04-08,4152,70,14,18,25,168,295,0.07,275,3582,30,4,7,55,3486,100,18,25,80,3654,418,275,0,0,0,990.0,975.9,0.18,0.02,989.8,13.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5263
2010,29,2011-04-15,4331,70,14,18,25,168,295,0.07,275,3761,30,4,7,55,3665,100,18,25,80,3833,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.0,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
2010,30,2011-04-22,4294,70,14,18,25,168,295,0.07,275,3724,30,4,7,55,3628,100,18,25,80,3796,418,275,0,0,0,990.0,976.2,0.18,0.02,989.8,13.1,0.0,0.0,0.0,0.88,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5140
2010,31,2011-04-29,4115,70,14,18,24,200,327,0.08,275,3513,29,4,7,55,3417,100,18,25,80,3617,418,275,0,0,0,990.0,975.8,0.18,0.02,989.8,13.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5296
2010,32,2011-05-06,3945,71,14,18,24,213,340,0.09,275,3330,29,4,7,56,3234,100,18,25,80,3447,418,275,0,0,0,990.0,975.5,0.18,0.02,989.8,13.7,0.0,0.0,0.0,0.89,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5448
2010,33,2011-05-13,3620,71,14,18,24,213,340,0.09,275,3005,29,3,7,56,2909,100,18,25,80,3122,418,275,0,0,0,990.0,974.9,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5751
2010,34,2011-05-20,3198,71,14,18,24,213,340,0.11,275,2583,28,4,7,56,2487,100,18,25,80,2700,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6166
2010,35,2011-05-27,2778,69,13,17,22,203,326,0.12,275,2176,30,4,7,58,2076,100,18,25,80,2280,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6606
2010,36,2011-06-03,2363,67,13,15,17,181,293,0.12,275,1795,33,5,10,63,1684,100,18,25,80,1865,418,275,0,0,0,990.0,972.1,0.18,0.02,989.8,17.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,42.1,7069
2010,37,2011-06-10,2031,67,13,15,17,181,293,0.14,275,1463,33,5,10,63,1352,100,18,25,80,1533,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7460
2010,38,2011-06-17,1669,67,13,15,17,181,293,0.18,275,1101,32,5,10,60,993,100,18,25,77,1174,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7907
2010,39,2011-06-24,1348,67,13,15,17,181,293,0.22,275,780,33,5,10,45,687,100,18,25,62,868,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8320
2010,40,2011-07-01,1133,63,12,13,13,155,256,0.23,275,602,37,6,12,30,516,100,18,25,43,671,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8601
2010,41,2011-07-08,969,63,12,13,13,155,256,0.27,275,438,37,6,11,22,361,100,18,25,35,516,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8816
2010,42,2011-07-15,814,63,12,13,13,155,256,0.31,275,283,37,6,11,14,214,100,18,24,27,369,417,275,0,0,0,990.0,967.1,0.18,0.02,989.8,22.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9018
2010,43,2011-07-22,688,63,12,13,13,155,256,0.37,275,157,35,5,7,7,100,98,17,20,20,255,411,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9179
2010,44,2011-07-29,605,60,10,11,9,133,225,0.37,275,105,28,5,5,4,62,88,15,16,13,195,396,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9282
2010,45,2011-08-05,549,58,10,10,7,117,202,0.37,275,72,20,3,3,2,42,78,13,13,9,159,381,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9349
2010,46,2011-08-12,497,58,10,10,7,117,202,0.41,274,21,6,1,1,0,12,64,11,11,7,129,360,274,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9466
2010,47,2011-08-19,462,55,9,8,6,109,189,0.41,271,1,0,0,0,0,0,55,9,8,6,110,345,271,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9738
2010,48,2011-08-26,426,52,8,7,5,102,177,0.42,249,0,0,0,0,0,0,52,8,7,5,102,318,249,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9135
2010,49,2011-09-02,393,46,7,6,4,75,138,0.35,255,0,0,0,0,0,0,46,7,6,4,75,314,255,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9457
2010,50,2011-09-09,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8375
2010,51,2011-09-16,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7445
2010,52,2011-09-23,319,46,7,6,4,75,138,0.43,181,0,0,0,0,0,0,46,7,6,4,75,240,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6658
2010,53,2011-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,839
2011,1,2011-10-01,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6741
2011,2,2011-10-08,286,41,6,4,3,56,110,0.38,176,0,0,0,0,0,0,41,6,4,3,56,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6510
2011,3,2011-10-15,277,41,6,4,3,56,110,0.4,167,0,0,0,0,0,0,41,6,4,3,56,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6158
2011,4,2011-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5228
2011,5,2011-10-29,246,40,6,4,3,54,107,0.44,138,0,0,0,0,0,0,40,6,4,3,54,189,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5043
2011,6,2011-11-05,260,40,6,4,3,53,106,0.41,154,0,0,0,0,0,0,40,6,4,3,53,204,154,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5682
2011,7,2011-11-12,303,40,6,4,3,53,106,0.35,197,0,0,0,0,0,0,40,6,4,3,53,247,197,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7299
2011,8,2011-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7840
2011,9,2011-11-26,366,40,6,4,3,55,109,0.3,253,3,1,0,0,0,1,41,6,4,3,56,306,253,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9305
2011,10,2011-12-03,427,42,7,5,3,61,118,0.28,275,34,12,2,1,0,18,54,9,6,3,79,344,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.5,0.0,0.0,0.0,56.5,9484
2011,11,2011-12-10,481,42,7,5,3,61,118,0.25,275,88,31,5,3,2,45,73,12,8,5,106,369,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9426
2011,12,2011-12-17,542,42,7,5,3,61,118,0.22,275,149,52,8,6,3,77,94,15,11,6,138,397,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9356
2011,13,2011-12-24,578,42,7,5,3,61,118,0.2,275,185,58,10,7,4,104,100,17,12,7,165,405,275,0,0,0,990.0,966.0,0.18,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9313
2011,14,2011-12-31,645,45,7,5,3,73,136,0.21,275,234,54,10,10,6,152,100,17,15,10,226,408,275,0,0,0,990.0,966.3,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9232
2011,15,2012-01-07,735,46,7,6,4,76,139,0.19,275,321,54,11,13,9,233,100,18,19,13,309,412,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9120
2011,16,2012-01-14,850,46,7,6,4,76,139,0.16,275,436,54,11,18,12,340,100,18,24,16,416,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8971
2011,17,2012-01-21,961,46,7,6,4,76,139,0.14,275,547,54,11,19,15,447,100,18,25,19,523,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8827
2011,18,2012-01-28,1092,47,7,6,4,83,148,0.14,275,668,52,10,18,19,567,100,18,25,24,650,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8655
2011,19,2012-02-04,1267,49,8,7,5,93,162,0.13,275,830,51,10,18,25,725,100,18,25,30,818,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8426
2011,20,2012-02-11,1594,49,8,7,5,93,162,0.1,275,1157,51,10,18,35,1042,100,18,25,40,1135,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,8003
2011,21,2012-02-18,1821,49,8,7,5,93,162,0.09,275,1384,51,10,18,42,1262,100,18,25,47,1355,418,275,0,0,0,990.0,970.6,0.18,0.02,989.8,18.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7717
2011,22,2012-02-25,1949,51,8,8,7,107,184,0.09,275,1490,48,9,16,52,1364,100,18,25,59,1472,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7559
2011,23,2012-03-03,2090,59,11,12,13,144,239,0.11,275,1576,41,7,13,67,1448,100,18,25,80,1592,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7389
2011,24,2012-03-10,2264,50,9,9,9,112,191,0.08,275,1798,49,8,15,70,1654,100,18,25,80,1766,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7182
2011,25,2012-03-17,2441,49,9,9,9,107,183,0.07,275,1983,51,9,16,71,1836,100,18,25,80,1943,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6979
2011,26,2012-03-24,2613,49,9,9,9,107,183,0.07,275,2155,51,9,16,71,2008,100,18,25,80,2115,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6786
2011,27,2012-03-31,2769,53,12,13,17,115,212,0.08,275,2282,46,5,11,62,2155,100,18,25,80,2271,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6615
2011,28,2012-04-07,2985,54,13,14,19,117,217,0.07,275,2493,46,5,11,61,2370,100,18,25,80,2487,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6385
2011,29,2012-04-14,3305,54,13,14,19,117,217,0.07,275,2813,46,5,11,60,2690,100,18,25,80,2807,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,15.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6058
2011,30,2012-04-21,3523,70,14,18,25,168,295,0.08,275,2953,30,4,7,55,2857,100,18,25,80,3025,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5843
2011,31,2012-04-28,3458,67,14,17,23,187,309,0.09,275,2873,32,4,7,56,2772,100,18,25,80,2960,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5906
2011,32,2012-05-05,3183,65,14,17,23,202,321,0.1,275,2587,35,4,8,57,2483,100,18,25,80,2685,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6181
2011,33,2012-05-12,2840,65,14,17,23,202,321,0.11,275,2244,35,4,8,57,2140,100,18,25,80,2342,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,16.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6539
2011,34,2012-05-19,2514,65,14,17,23,202,321,0.13,275,1918,35,4,8,57,1814,100,18,25,80,2016,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6898
2011,35,2012-05-26,2205,64,13,16,22,195,311,0.14,275,1619,35,4,8,58,1512,100,18,25,80,1707,418,275,0,0,0,990.0,971.7,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7252
2011,36,2012-06-02,1910,62,12,14,16,153,257,0.13,275,1378,38,6,11,64,1259,100,18,25,80,1412,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7608
2011,37,2012-06-09,1547,62,12,14,16,153,257,0.17,275,1015,37,6,11,60,900,100,18,25,76,1053,418,275,0,0,0,990.0,969.8,0.18,0.02,989.8,19.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8062
2011,38,2012-06-16,1227,62,12,14,16,153,257,0.21,275,695,38,6,11,43,596,100,18,25,59,749,418,275,0,0,0,990.0,968.7,0.18,0.02,989.8,20.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8478
2011,39,2012-06-23,1005,62,12,14,16,153,257,0.26,275,473,38,6,11,29,389,100,18,25,45,542,418,275,0,0,0,990.0,967.8,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8769
2011,40,2012-06-30,787,58,11,11,11,138,231,0.29,275,281,41,6,12,14,206,100,18,23,25,344,416,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9053
2011,41,2012-07-07,651,58,11,11,11,136,227,0.35,275,149,35,6,7,7,92,93,17,18,18,228,404,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9224
2011,42,2012-07-14,566,58,11,11,11,136,227,0.4,275,64,16,3,3,3,38,74,14,14,14,174,377,275,0,0,0,990.0,966.0,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.5,0.0,0.0,0.0,55.5,9330
2011,43,2012-07-21,514,50,10,9,9,108,186,0.36,275,53,14,2,2,2,31,64,12,11,11,139,363,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9390
2011,44,2012-07-28,469,48,9,7,7,99,172,0.37,275,21,6,1,0,0,12,54,10,8,8,112,348,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9441
2011,45,2012-08-04,439,47,8,6,5,89,155,0.35,275,9,3,0,0,0,5,50,8,6,5,94,339,275,0,0,0,990.0,965.4,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9473
2011,46,2012-08-11,415,47,8,6,5,89,155,0.37,259,0,0,0,0,0,0,47,8,6,5,89,320,259,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9459
2011,47,2012-08-18,382,51,8,7,5,99,171,0.45,211,0,0,0,0,0,0,51,8,7,5,99,278,211,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7721
2011,48,2012-08-25,350,54,9,8,6,107,184,0.52,166,0,0,0,0,0,0,54,9,8,6,107,237,166,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6062
2011,49,2012-09-01,327,40,6,4,3,65,118,0.36,209,0,0,0,0,0,0,40,6,4,3,65,259,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,46.2,7761
2011,50,2012-09-08,303,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6815
2011,51,2012-09-15,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5993
2011,52,2012-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.1,0.0,0.0,0.0,32.1,5387
2011,53,2012-09-29,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,1414
2012,1,2012-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5504
2012,2,2012-10-08,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5411
2012,3,2012-10-15,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4959
2012,4,2012-10-22,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,27.7,4653
2012,5,2012-10-29,233,36,5,3,2,48,94,0.41,138,0,0,0,0,0,0,36,5,3,2,48,183,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5073
2012,6,2012-11-05,260,36,5,3,2,47,94,0.36,165,0,0,0,0,0,0,36,5,3,2,47,210,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,36.2,6074
2012,7,2012-11-12,300,40,6,4,3,53,106,0.36,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7178
2012,8,2012-11-19,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7832
2012,9,2012-11-26,339,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8531
2012,10,2012-12-03,384,42,7,5,3,61,118,0.31,262,3,1,0,0,0,2,43,7,5,3,63,318,262,0,0,0,990.0,965.2,0.15,0.02,989.8,24.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9527
2012,11,2012-12-10,441,42,7,5,3,61,118,0.27,275,48,17,2,2,1,25,59,9,7,4,86,351,275,0,0,0,990.0,965.4,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.4,0.0,0.0,0.0,56.4,9469
2012,12,2012-12-17,528,42,7,5,3,61,118,0.22,275,135,48,8,5,3,70,90,15,10,6,131,390,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
2012,13,2012-12-24,660,42,7,5,3,61,118,0.18,275,267,58,11,11,6,180,100,18,16,9,241,409,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9213
2012,14,2012-12-31,789,45,7,5,3,73,136,0.17,275,378,54,11,16,10,285,100,18,22,14,359,415,275,0,0,0,990.0,967.0,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9051
2012,15,2013-01-07,935,47,7,6,4,78,143,0.15,275,516,52,10,18,15,418,100,18,25,20,496,418,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8861
2012,16,2013-01-14,1074,49,8,7,5,81,150,0.14,275,649,51,10,18,21,549,100,18,25,26,630,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.7,0.0,0.0,0.0,51.7,8678
2012,17,2013-01-21,1498,49,8,7,5,81,150,0.1,275,1073,51,10,18,35,959,100,18,25,40,1040,418,275,0,0,0,990.0,969.6,0.18,0.02,989.8,19.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8128
2012,18,2013-01-28,2304,51,8,8,6,95,170,0.07,275,1859,48,9,16,63,1721,100,18,25,69,1816,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
2012,19,2013-02-04,2760,55,10,10,8,114,197,0.07,275,2288,45,7,14,72,2148,100,18,25,80,2262,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6625
2012,20,2013-02-11,3179,55,10,10,8,114,197,0.06,275,2707,45,8,15,72,2567,100,18,25,80,2681,418,275,0,0,0,990.0,974.0,0.18,0.02,989.8,15.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6185
2012,21,2013-02-18,3484,55,10,10,8,114,197,0.06,275,3012,45,8,15,72,2872,100,18,25,80,2986,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5880
2012,22,2013-02-25,3527,60,11,13,13,148,247,0.07,275,3005,39,6,12,66,2880,100,18,25,80,3029,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5839
2012,23,2013-03-04,3585,68,14,17,21,195,315,0.09,275,2995,32,4,8,59,2892,100,18,25,80,3087,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5783
2012,24,2013-03-11,3506,59,11,12,13,144,239,0.07,275,2992,41,7,13,67,2864,100,18,25,80,3008,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5859
2012,25,2013-03-18,3252,59,11,12,13,144,239,0.07,275,2738,41,7,13,67,2610,100,18,25,80,2754,418,275,0,0,0,990.0,974.2,0.18,0.02,989.8,15.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6111
2012,26,2013-03-25,3105,59,11,12,13,144,239,0.08,275,2591,41,7,12,67,2463,100,18,25,80,2607,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
2012,27,2013-04-01,3007,54,13,14,19,117,217,0.07,275,2515,46,5,11,61,2392,100,18,25,80,2509,418,275,0,0,0,990.0,973.6,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6361
2012,28,2013-04-08,3015,54,13,14,19,117,217,0.07,275,2523,46,5,11,61,2400,100,18,25,80,2517,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,37.8,6353
2012,29,2013-04-15,3077,54,13,14,19,117,217,0.07,275,2585,46,5,11,61,2462,100,18,25,80,2579,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6289
2012,30,2013-04-22,3043,54,13,14,19,117,217,0.07,275,2551,46,5,11,61,2428,100,18,25,80,2545,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6324
2012,31,2013-04-29,2865,54,13,13,17,160,259,0.09,275,2331,45,5,11,62,2206,100,18,25,80,2367,418,275,0,0,0,990.0,973.3,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6512
2012,32,2013-05-06,2589,55,13,13,17,178,276,0.11,275,2038,45,5,12,63,1913,100,18,25,80,2091,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6813
2012,33,2013-05-13,2272,55,13,13,17,178,276,0.12,275,1721,45,5,12,63,1596,100,18,25,80,1774,418,275,0,0,0,990.0,971.9,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,42.7,7174
2012,34,2013-05-20,1986,55,13,13,17,178,276,0.14,275,1435,45,4,12,63,1310,100,18,25,80,1488,418,275,0,0,0,990.0,971.1,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7514
2012,35,2013-05-27,1627,54,12,12,15,161,257,0.16,275,1095,45,5,12,63,969,100,18,25,78,1130,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7960
2012,36,2013-06-03,1277,53,12,12,13,120,210,0.17,275,792,47,5,12,49,677,100,18,25,62,797,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.1,0.0,0.0,0.0,50.1,8412
2012,37,2013-06-10,1010,53,12,12,13,120,210,0.21,275,525,47,6,13,32,427,100,18,25,45,547,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8762
2012,38,2013-06-17,861,53,12,12,13,120,210,0.24,275,376,47,6,13,23,287,100,18,25,36,407,418,275,0,0,0,990.0,967.3,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.3,0.0,0.0,0.0,53.3,8957
2012,39,2013-06-24,719,53,12,12,13,120,210,0.29,275,234,46,6,12,14,155,99,18,24,27,275,416,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9139
2012,40,2013-07-01,601,50,10,9,9,108,186,0.31,275,140,37,7,6,6,82,87,17,15,15,190,395,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9286
2012,41,2013-07-08,534,50,10,9,9,108,186,0.35,275,73,19,3,3,3,42,69,13,12,12,150,371,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9367
2012,42,2013-07-15,474,50,10,9,9,108,186,0.39,274,13,3,0,0,0,8,53,10,9,9,116,348,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
2012,43,2013-07-22,424,50,10,9,9,108,186,0.44,238,0,0,0,0,0,0,50,10,9,9,108,307,238,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8716
2012,44,2013-07-29,406,48,8,7,6,97,168,0.41,238,0,0,0,0,0,0,48,8,7,6,97,302,238,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8748
2012,45,2013-08-05,381,47,8,6,5,89,155,0.41,226,0,0,0,0,0,0,47,8,6,5,89,287,226,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8339
2012,46,2013-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
2012,47,2013-08-19,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6647
2012,48,2013-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5947
2012,49,2013-09-02,291,40,6,4,3,65,118,0.41,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6378
2012,50,2013-09-09,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5487
2012,51,2013-09-16,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5044
2012,52,2013-09-23,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4462
2012,53,2013-09-30,232,40,6,4,3,65,118,0.51,114,0,0,0,0,0,0,40,6,4,3,65,164,114,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,588
2013,1,2013-10-01,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4832
2013,2,2013-10-08,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4198
2013,3,2013-10-15,200,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3655
