WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2013,4,2013-10-22,195,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.8,0.0,0.0,0.0,20.8,3493
2013,5,2013-10-29,212,32,4,2,2,38,79,0.38,132,0,0,0,0,0,0,32,4,2,2,38,172,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4823
2013,6,2013-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,188,152,0,0,0,990.0,964.7,0.1,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5603
2013,7,2013-11-12,243,36,5,3,2,47,93,0.38,150,0,0,0,0,0,0,36,5,3,2,47,194,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5523
2013,8,2013-11-19,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6379
2013,9,2013-11-26,309,36,5,3,2,49,96,0.31,213,0,0,0,0,0,0,36,5,3,2,49,258,213,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7901
2013,10,2013-12-03,403,38,5,4,3,54,104,0.26,273,26,9,1,1,0,13,47,6,5,3,67,332,273,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.8,0.0,0.0,0.0,56.8,9537
2013,11,2013-12-10,458,41,6,4,3,60,116,0.25,275,67,24,3,2,1,34,65,10,7,4,94,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9452
2013,12,2013-12-17,580,42,7,5,3,61,118,0.21,275,187,48,8,7,4,117,90,15,12,7,178,393,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9309
2013,13,2013-12-24,754,42,7,5,3,61,118,0.16,275,361,58,11,15,9,268,100,18,20,12,329,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9095
2013,14,2013-12-31,783,48,7,6,4,78,145,0.19,275,362,52,10,16,11,272,100,18,23,16,350,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9058
2013,15,2014-01-07,731,47,7,6,4,78,145,0.2,275,311,52,10,14,9,224,100,18,20,14,303,413,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9125
2013,16,2014-01-14,759,46,7,6,4,76,139,0.18,275,345,54,11,14,9,256,100,18,20,13,332,413,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9088
2013,17,2014-01-21,850,46,7,6,4,76,139,0.16,275,436,54,11,18,12,340,100,18,24,16,416,417,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.4,0.0,0.0,0.0,53.4,8972
2013,18,2014-01-28,1008,47,7,6,4,83,148,0.15,275,584,52,10,18,17,485,100,18,25,21,568,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8765
2013,19,2014-02-04,1153,49,8,7,5,93,162,0.14,275,716,51,10,18,22,615,100,18,25,27,708,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8575
2013,20,2014-02-11,1349,49,8,7,5,93,162,0.12,275,912,51,10,18,28,805,100,18,25,33,898,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8318
2013,21,2014-02-18,1620,49,8,7,5,93,162,0.1,275,1183,51,10,18,36,1068,100,18,25,41,1161,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
2013,22,2014-02-25,1950,53,9,9,8,114,195,0.1,275,1480,46,8,15,54,1353,100,18,25,63,1468,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7558
2013,23,2014-03-04,2080,59,11,12,13,144,239,0.11,275,1566,41,7,13,67,1438,100,18,25,80,1582,418,275,0,0,0,990.0,971.4,0.18,0.02,989.8,17.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7401
2013,24,2014-03-11,2153,49,9,9,9,107,183,0.09,275,1695,50,9,16,71,1548,100,18,25,80,1655,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,43.5,7314
2013,25,2014-03-18,2427,49,9,9,9,107,183,0.08,275,1969,51,9,16,71,1822,100,18,25,80,1929,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6996
2013,26,2014-03-25,2953,49,9,9,9,107,183,0.06,275,2495,51,9,16,71,2348,100,18,25,80,2455,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6421
2013,27,2014-04-01,3501,54,13,14,19,117,217,0.06,275,3009,46,5,11,61,2886,100,18,25,80,3003,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5864
2013,28,2014-04-08,3521,63,13,16,22,146,261,0.07,275,2985,36,4,8,57,2877,100,18,25,80,3023,418,275,0,0,0,990.0,974.7,0.18,0.02,989.8,14.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5845
2013,29,2014-04-15,3449,70,14,18,25,168,295,0.09,275,2879,30,4,7,54,2783,100,18,25,80,2951,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5915
2013,30,2014-04-22,3363,70,14,18,25,168,295,0.09,275,2793,30,4,7,55,2697,100,18,25,80,2865,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,6000
2013,31,2014-04-29,3384,66,14,17,23,192,313,0.09,275,2795,33,4,7,56,2693,100,18,25,80,2886,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.6,0.0,0.0,0.0,35.6,5979
2013,32,2014-05-06,3444,65,14,17,23,202,321,0.09,275,2848,35,3,8,57,2744,100,18,25,80,2946,418,275,0,0,0,990.0,974.6,0.18,0.02,989.8,14.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5920
2013,33,2014-05-13,3339,65,14,17,23,202,321,0.1,275,2743,35,4,8,57,2639,100,18,25,80,2841,418,275,0,0,0,990.0,974.3,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6024
2013,34,2014-05-20,3064,70,14,17,23,211,337,0.11,275,2452,29,4,7,56,2354,100,18,25,80,2566,418,275,0,0,0,990.0,973.8,0.18,0.02,989.8,15.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,37.5,6303
2013,35,2014-05-27,2762,69,13,17,22,203,326,0.12,275,2160,30,4,7,58,2060,100,18,25,80,2264,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6623
2013,36,2014-06-03,2458,67,13,15,17,181,293,0.12,275,1890,33,5,10,63,1779,100,18,25,80,1960,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,16.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6961
2013,37,2014-06-10,2176,67,13,15,17,181,293,0.13,275,1608,33,5,10,63,1497,100,18,25,80,1678,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7287
2013,38,2014-06-17,1920,67,13,15,17,181,293,0.15,275,1352,33,4,10,63,1241,100,18,25,80,1422,418,275,0,0,0,990.0,970.9,0.18,0.02,989.8,18.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7595
2013,39,2014-06-24,1584,67,13,15,17,181,293,0.19,275,1016,33,5,10,58,910,100,18,25,75,1091,418,275,0,0,0,990.0,969.9,0.18,0.02,989.8,19.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8015
2013,40,2014-07-01,1289,63,12,13,13,155,256,0.2,275,758,37,6,12,38,665,100,18,25,51,820,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8396
2013,41,2014-07-08,1080,63,12,13,13,155,256,0.24,275,549,37,6,11,27,466,100,18,25,40,621,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8671
2013,42,2014-07-15,885,63,12,13,13,155,256,0.29,275,354,37,6,12,17,281,100,18,25,30,436,418,275,0,0,0,990.0,967.4,0.18,0.02,989.8,21.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.1,0.0,0.0,0.0,53.1,8926
2013,43,2014-07-22,725,63,12,13,13,155,256,0.35,275,194,36,6,9,9,132,99,18,22,22,287,415,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9131
2013,44,2014-07-29,612,60,10,11,9,133,225,0.37,275,112,30,5,5,4,66,90,16,16,14,199,398,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9273
2013,45,2014-08-05,537,57,9,9,6,115,199,0.37,275,63,18,3,3,2,36,75,12,12,9,152,376,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9363
2013,46,2014-08-12,478,54,9,8,6,107,184,0.38,275,19,5,0,0,0,11,59,9,8,6,118,353,275,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9431
2013,47,2014-08-19,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,257,0,0,0,990.0,965.4,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9404
2013,48,2014-08-26,403,52,8,7,5,102,177,0.44,226,0,0,0,0,0,0,52,8,7,5,102,295,226,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8324
2013,49,2014-09-02,370,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8587
2013,50,2014-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7437
2013,51,2014-09-16,316,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,38.9,6535
2013,52,2014-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,34.1,5721
2013,53,2014-09-30,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,786
2014,1,2014-10-01,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6112
2014,2,2014-10-08,252,41,6,4,3,56,110,0.44,142,0,0,0,0,0,0,41,6,4,3,56,193,142,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5191
2014,3,2014-10-15,243,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4843
2014,4,2014-10-22,239,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4729
2014,5,2014-10-29,244,40,6,4,3,54,107,0.44,136,0,0,0,0,0,0,40,6,4,3,54,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4983
2014,6,2014-11-05,246,39,5,3,2,52,104,0.42,141,0,0,0,0,0,0,39,5,3,2,52,191,141,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5168
2014,7,2014-11-12,259,36,5,3,2,47,93,0.36,166,0,0,0,0,0,0,36,5,3,2,47,210,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6134
2014,8,2014-11-19,282,36,5,3,2,47,93,0.33,189,0,0,0,0,0,0,36,5,3,2,47,233,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,41.7,7004
2014,9,2014-11-26,300,36,5,3,2,49,96,0.32,203,0,0,0,0,0,0,36,5,3,2,49,248,203,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7537
2014,10,2014-12-03,341,38,5,4,3,54,104,0.3,237,0,0,0,0,0,0,38,5,4,3,54,284,237,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8814
2014,11,2014-12-10,364,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.1,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,57.5,9665
2014,12,2014-12-17,402,38,5,4,3,54,104,0.26,275,23,8,1,0,0,12,46,6,4,3,66,332,275,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9510
2014,13,2014-12-24,459,38,5,4,3,54,104,0.23,275,80,29,3,3,2,41,67,8,7,5,95,358,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9451
2014,14,2014-12-31,491,40,5,4,3,64,117,0.24,275,99,34,4,3,2,54,74,10,7,5,118,367,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9415
2014,15,2015-01-07,550,41,6,4,3,66,120,0.22,275,155,53,7,5,3,85,94,13,9,6,151,392,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9347
2014,16,2015-01-14,594,41,6,4,3,66,120,0.2,275,199,59,9,6,4,118,100,15,10,7,184,401,275,0,0,0,990.0,966.1,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9295
2014,17,2015-01-21,680,41,6,4,3,66,120,0.18,275,285,59,11,9,7,197,100,17,13,10,263,406,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9189
2014,18,2015-01-28,733,41,6,4,3,71,127,0.17,275,331,58,11,11,8,241,100,18,15,12,312,408,275,0,0,0,990.0,966.7,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9122
2014,19,2015-02-04,785,43,7,5,4,78,137,0.17,275,373,57,11,13,10,280,100,18,18,14,358,411,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9056
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,275,429,57,11,15,12,333,100,18,20,16,411,413,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8983
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,275,529,57,11,19,15,426,100,18,24,19,504,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8854
2014,22,2015-02-25,1017,45,7,6,6,90,156,0.15,275,585,54,10,18,22,480,100,18,25,28,571,418,275,0,0,0,990.0,967.9,0.18,0.02,989.8,21.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8753
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,275,638,51,9,15,31,530,100,18,25,40,637,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8650
2014,24,2015-03-11,1131,41,8,7,6,67,129,0.11,275,727,59,10,18,33,607,100,18,25,39,674,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8603
2014,25,2015-03-18,1160,41,8,7,6,67,129,0.11,275,756,59,10,18,35,634,100,18,25,41,701,418,275,0,0,0,990.0,968.4,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8566
2014,26,2015-03-25,1249,41,8,7,6,67,129,0.1,275,845,59,10,18,39,719,100,18,25,45,786,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8449
2014,27,2015-04-01,1316,45,11,10,10,72,148,0.11,275,893,55,7,15,60,755,100,18,25,70,827,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8361
2014,28,2015-04-08,1349,45,11,10,10,72,148,0.11,275,926,55,7,15,62,787,100,18,25,72,859,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8318
2014,29,2015-04-15,1351,45,11,10,10,72,148,0.11,275,928,55,7,15,62,789,100,18,25,72,861,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8315
2014,30,2015-04-22,1316,45,11,10,10,72,148,0.11,275,893,55,7,15,60,756,100,18,25,70,828,418,275,0,0,0,990.0,969.0,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8360
2014,31,2015-04-29,1340,46,10,10,10,102,179,0.13,275,886,53,7,15,50,760,100,18,25,60,862,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.6,0.0,0.0,0.0,49.6,8329
2014,32,2015-05-06,1407,47,10,10,10,115,192,0.14,275,940,53,8,15,49,815,100,18,25,59,930,418,275,0,0,0,990.0,969.3,0.18,0.02,989.8,20.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8242
2014,33,2015-05-13,1450,47,10,10,10,115,192,0.13,275,983,53,8,15,51,856,100,18,25,61,971,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
2014,34,2015-05-20,1450,47,10,10,10,115,192,0.13,275,983,52,8,15,51,856,100,18,25,61,971,418,275,0,0,0,990.0,969.5,0.18,0.02,989.8,19.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
2014,35,2015-05-27,1373,46,10,9,9,107,183,0.13,275,915,53,8,15,48,790,100,18,25,58,897,418,275,0,0,0,990.0,969.2,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8286
2014,36,2015-06-03,1260,45,10,9,9,88,161,0.13,275,824,54,7,16,46,699,100,18,25,55,787,418,275,0,0,0,990.0,968.8,0.18,0.02,989.8,20.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8434
2014,37,2015-06-10,1127,51,11,11,12,115,203,0.18,275,649,48,6,13,39,542,100,18,25,52,657,418,275,0,0,0,990.0,968.3,0.18,0.02,989.8,20.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,51.2,0.0,0.0,0.0,51.2,8608
2014,38,2015-06-17,958,53,12,12,13,120,210,0.22,275,473,47,6,13,29,378,100,18,25,42,498,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8831
2014,39,2015-06-24,749,53,12,12,13,120,210,0.28,275,264,47,6,12,16,182,100,18,24,29,302,417,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9101
2014,40,2015-07-01,608,50,10,9,9,108,186,0.31,275,147,39,7,7,7,86,89,17,16,16,194,397,275,0,0,0,990.0,966.2,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.2,0.0,0.0,0.0,55.2,9278
2014,41,2015-07-08,530,50,10,9,9,108,186,0.35,275,69,18,3,3,3,40,68,13,12,12,148,369,275,0,0,0,990.0,965.8,0.16,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9372
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,271,6,1,0,0,0,3,51,10,9,9,111,343,271,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9584
2014,43,2015-07-22,427,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,241,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8845
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,224,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8272
2014,45,2015-08-05,364,47,8,6,5,89,155,0.42,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7704
2014,46,2015-08-12,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6639
2014,47,2015-08-19,304,47,8,6,5,89,155,0.51,149,0,0,0,0,0,0,47,8,6,5,89,210,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5417
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5045
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5481
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5158
2014,51,2015-09-16,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5015
2014,52,2015-09-23,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4729
2014,53,2015-09-30,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,607
2015,1,2015-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4963
2015,2,2015-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4667
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4326
2015,4,2015-10-22,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4013
2015,5,2015-10-29,177,29,4,2,2,31,69,0.39,108,0,0,0,0,0,0,29,4,2,2,31,144,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3872
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4529
2015,7,2015-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4924
2015,8,2015-11-19,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5445
2015,9,2015-11-26,234,29,4,2,2,31,69,0.3,164,0,0,0,0,0,0,29,4,2,2,31,200,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6029
2015,10,2015-12-03,257,31,5,3,2,36,77,0.3,180,0,0,0,0,0,0,31,5,3,2,36,219,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6685
2015,11,2015-12-10,277,26,4,3,2,25,61,0.22,215,0,0,0,0,0,0,26,4,3,2,25,249,215,0,0,0,990.0,964.8,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8046
2015,12,2015-12-17,321,28,4,3,2,29,66,0.21,255,0,0,0,0,0,0,28,4,3,2,29,290,255,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9561
2015,13,2015-12-24,360,31,5,3,2,36,77,0.21,271,11,4,0,0,0,5,35,5,3,2,41,316,271,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,57.9,0.0,0.0,0.0,57.9,9726
2015,14,2015-12-31,407,29,5,3,2,33,73,0.18,275,59,23,4,3,1,26,52,9,7,3,60,343,275,0,0,0,990.0,965.3,0.16,0.02,989.8,24.0,0.0,0.0,0.0,0.89,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9504
2015,15,2016-01-07,450,31,5,4,2,38,80,0.18,275,95,36,5,4,2,44,67,10,8,5,82,362,275,0,0,0,990.0,965.5,0.16,0.02,989.8,23.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9459
2015,16,2016-01-14,496,34,5,4,3,45,91,0.18,275,130,48,7,5,4,64,82,12,9,7,109,379,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
2015,17,2016-01-21,539,34,5,4,3,45,91,0.17,275,173,62,9,7,5,88,96,14,11,8,133,397,275,0,0,0,990.0,965.9,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9359
2015,18,2016-01-28,602,34,5,4,3,48,97,0.16,275,230,65,12,10,8,134,100,17,14,11,183,407,275,0,0,0,990.0,966.2,0.18,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9284
2015,19,2016-02-04,677,36,6,5,4,54,105,0.16,275,297,64,12,14,11,196,100,18,19,15,250,412,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9192
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,275,384,64,12,18,14,276,100,18,23,18,330,416,275,0,0,0,990.0,966.9,0.18,0.02,989.8,22.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9082
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,275,543,60,11,19,17,434,100,18,24,21,502,417,275,0,0,0,990.0,967.6,0.18,0.02,989.8,21.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8852
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,275,878,55,10,18,31,762,100,18,25,37,848,418,275,0,0,0,990.0,968.9,0.18,0.02,989.8,20.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8379
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,275,1667,51,9,16,70,1520,100,18,25,79,1627,418,275,0,0,0,990.0,971.5,0.18,0.02,989.8,17.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7350
2015,24,2016-03-10,2492,57,10,11,12,138,231,0.09,275,1986,42,7,13,67,1855,100,18,25,80,1994,418,275,0,0,0,990.0,972.4,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6921
2015,25,2016-03-17,2611,54,10,10,11,128,215,0.08,275,2121,45,7,14,68,1985,100,18,25,80,2113,418,275,0,0,0,990.0,972.7,0.18,0.02,989.8,16.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6788
2015,26,2016-03-24,2659,49,9,9,9,107,183,0.07,275,2201,51,9,16,71,2054,100,18,25,80,2161,418,275,0,0,0,990.0,972.8,0.18,0.02,989.8,16.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,40.1,0.0,0.0,0.0,40.1,6735
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,275,2326,46,5,11,62,2200,100,18,25,80,2316,418,275,0,0,0,990.0,973.2,0.18,0.02,989.8,16.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6567
2015,28,2016-04-07,2957,54,13,14,19,117,217,0.07,275,2465,46,5,11,61,2342,100,18,25,80,2459,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6414
2015,29,2016-04-14,2966,54,13,14,19,117,217,0.07,275,2474,46,5,11,61,2351,100,18,25,80,2468,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6404
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,275,2476,46,5,11,61,2353,100,18,25,80,2470,418,275,0,0,0,990.0,973.5,0.18,0.02,989.8,15.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6403
2015,31,2016-04-28,2896,54,13,13,17,151,250,0.09,275,2370,45,5,11,62,2246,100,18,25,80,2398,418,275,0,0,0,990.0,973.4,0.18,0.02,989.8,15.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6479
2015,32,2016-05-05,2744,56,13,13,17,181,282,0.1,275,2187,43,4,11,62,2065,100,18,25,80,2246,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6642
2015,33,2016-05-12,2509,65,14,17,23,202,321,0.13,275,1913,35,4,8,57,1809,100,18,25,80,2011,418,275,0,0,0,990.0,972.5,0.18,0.02,989.8,16.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6902
2015,34,2016-05-19,2251,65,14,17,23,202,321,0.14,275,1655,35,4,8,57,1551,100,18,25,80,1753,418,275,0,0,0,990.0,971.8,0.18,0.02,989.8,17.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7198
2015,35,2016-05-26,2009,64,13,16,22,195,311,0.16,275,1422,35,4,8,58,1316,100,18,25,80,1511,418,275,0,0,0,990.0,971.2,0.18,0.02,989.8,18.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,44.6,7487
2015,36,2016-06-02,1673,62,12,14,16,153,257,0.15,275,1141,38,6,11,63,1022,100,18,25,79,1175,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7902
2015,37,2016-06-09,1356,62,12,14,16,153,257,0.19,275,824,38,6,11,51,718,100,18,25,67,871,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8309
2015,38,2016-06-16,1083,59,12,13,15,143,243,0.22,275,564,40,6,11,35,471,100,18,25,50,615,418,275,0,0,0,990.0,968.1,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.6,0.0,0.0,0.0,51.6,8667
2015,39,2016-06-23,835,53,12,12,13,120,210,0.25,275,350,47,6,13,21,262,100,18,25,34,382,418,275,0,0,0,990.0,967.2,0.18,0.02,989.8,22.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8991
2015,40,2016-06-30,649,50,10,9,9,109,189,0.29,275,185,43,7,9,9,115,94,17,18,19,225,405,275,0,0,0,990.0,966.4,0.18,0.02,989.8,22.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9226
2015,41,2016-07-07,533,50,10,9,9,108,186,0.35,275,72,19,3,3,3,42,69,13,12,12,150,370,275,0,0,0,990.0,965.8,0.17,0.02,989.8,23.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9368
2015,42,2016-07-14,473,50,10,9,9,108,186,0.39,274,13,3,0,0,0,7,53,10,9,9,115,348,274,0,0,0,990.0,965.6,0.16,0.02,989.8,23.7,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.6,0.0,0.0,0.0,56.6,9505
2015,43,2016-07-21,432,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,246,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9051
2015,44,2016-07-28,395,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,288,223,0,0,0,990.0,965.2,0.14,0.01,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,48.8,8197
2015,45,2016-08-04,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7611
2015,46,2016-08-11,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6726
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6500
2015,48,2016-08-25,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6492
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,5573
2015,50,2016-09-08,248,36,6,4,3,53,102,0.41,146,0,0,0,0,0,0,36,6,4,3,53,192,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5344
2015,51,2016-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5154
2015,52,2016-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4795
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,1292
2016,1,2016-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.7,4320
2016,3,2016-10-15,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4001
2016,4,2016-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.2,0.0,0.0,0.0,22.2,3725
2016,5,2016-10-29,165,29,4,2,2,31,69,0.42,95,0,0,0,0,0,0,29,4,2,2,31,132,95,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.2,0.0,0.0,0.0,20.2,3389
2016,6,2016-11-05,166,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3612
2016,7,2016-11-12,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5146
2016,8,2016-11-19,198,23,4,2,2,19,50,0.25,148,0,0,0,0,0,0,23,4,2,2,19,177,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5459
2016,9,2016-11-26,223,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6331
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.9,0.13,0.02,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8703
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,55.4,9312
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,273,46,18,3,1,1,21,49,8,4,3,57,336,273,0,0,0,990.0,965.3,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.9,0.0,0.0,0.0,56.9,9554
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,275,135,50,8,5,3,67,81,13,8,5,103,378,275,0,0,0,990.0,965.6,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.1,0.0,0.0,0.0,56.1,9417
2016,14,2016-12-31,503,43,6,5,3,70,130,0.26,275,98,32,5,4,2,54,76,11,9,6,124,372,275,0,0,0,990.0,965.7,0.17,0.02,989.8,23.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9400
2016,15,2017-01-07,683,43,6,5,3,71,130,0.2,275,277,55,10,10,7,195,98,16,15,10,266,405,275,0,0,0,990.0,966.5,0.18,0.02,989.8,22.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9182
2016,16,2017-01-14,977,41,6,4,3,66,120,0.12,275,582,59,12,19,14,477,100,18,23,17,543,416,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8806
2016,17,2017-01-21,1047,46,7,6,4,76,139,0.13,275,633,54,11,19,18,531,100,18,25,22,607,418,275,0,0,0,990.0,968.0,0.18,0.02,989.8,21.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.9,0.0,0.0,0.0,51.9,8713
2016,18,2017-01-28,1092,47,7,6,4,83,148,0.14,275,668,52,10,18,19,566,100,18,25,24,650,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8655
2016,19,2017-02-04,1102,49,8,7,5,93,162,0.15,275,665,51,10,18,20,565,100,18,25,25,658,418,275,0,0,0,990.0,968.2,0.18,0.02,989.8,21.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8642
2016,20,2017-02-11,1176,49,8,7,5,93,162,0.14,275,739,51,10,18,22,637,100,18,25,27,730,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8544
2016,21,2017-02-18,1346,49,8,7,5,93,162,0.12,275,909,51,10,18,28,802,100,18,25,33,895,418,275,0,0,0,990.0,969.1,0.18,0.02,989.8,20.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,49.5,0.0,0.0,0.0,49.5,8321
2016,22,2017-02-25,1513,49,8,7,6,99,171,0.11,275,1067,51,9,17,41,948,100,18,25,48,1047,418,275,0,0,0,990.0,969.7,0.18,0.02,989.8,19.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8105
2016,23,2017-03-04,1611,49,9,9,9,107,183,0.11,275,1153,51,8,15,56,1020,100,18,25,65,1127,418,275,0,0,0,990.0,970.0,0.18,0.02,989.8,19.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7980
2016,24,2017-03-11,1970,49,9,9,9,107,183,0.09,275,1512,51,9,16,68,1367,100,18,25,77,1474,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7536
2016,25,2017-03-18,2771,49,9,9,9,107,183,0.07,275,2313,51,8,15,71,2166,100,18,25,80,2273,418,275,0,0,0,990.0,973.1,0.18,0.02,989.8,16.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6620
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,275,3254,51,9,16,71,3107,100,18,25,80,3214,418,275,0,0,0,990.0,975.1,0.18,0.02,989.8,14.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5664
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,275,3279,30,4,7,55,3183,100,18,25,80,3351,418,275,0,0,0,990.0,975.3,0.18,0.02,989.8,13.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5535
2016,28,2017-04-08,3591,70,14,18,25,168,295,0.08,275,3021,30,4,7,55,2925,100,18,25,80,3093,418,275,0,0,0,990.0,974.8,0.18,0.02,989.8,14.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,34.4,0.0,0.0,0.0,34.4,5778
2016,29,2017-04-15,3368,70,14,18,25,168,295,0.09,275,2798,30,4,7,55,2702,100,18,25,80,2870,418,275,0,0,0,990.0,974.4,0.18,0.02,989.8,14.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5995
2016,30,2017-04-22,3029,70,14,18,25,168,295,0.1,275,2459,30,4,7,55,2363,100,18,25,80,2531,418,275,0,0,0,990.0,973.7,0.18,0.02,989.8,15.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6339
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,275,2176,40,4,10,60,2059,100,18,25,80,2234,418,275,0,0,0,990.0,973.0,0.18,0.02,989.8,16.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,39.6,0.0,0.0,0.0,39.6,6655
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,275,1886,45,5,12,63,1761,100,18,25,80,1939,418,275,0,0,0,990.0,972.3,0.18,0.02,989.8,17.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6984
2016,33,2017-05-13,2169,55,13,13,17,178,276,0.13,275,1618,45,5,12,63,1493,100,18,25,80,1671,418,275,0,0,0,990.0,971.6,0.18,0.02,989.8,17.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7295
2016,34,2017-05-20,1956,55,13,13,17,178,276,0.14,275,1405,45,4,12,63,1280,100,18,25,80,1458,418,275,0,0,0,990.0,971.0,0.18,0.02,989.8,18.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.9,7550
2016,35,2017-05-27,1690,54,12,12,15,161,257,0.15,275,1158,45,5,12,64,1031,100,18,25,79,1192,418,275,0,0,0,990.0,970.2,0.18,0.02,989.8,19.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7881
2016,36,2017-06-03,1426,53,12,12,13,120,210,0.15,275,941,46,5,12,58,817,100,18,25,71,937,418,275,0,0,0,990.0,969.4,0.18,0.02,989.8,19.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,48.9,0.0,0.0,0.0,48.9,8218
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,275,695,47,6,13,43,586,100,18,25,56,706,418,275,0,0,0,990.0,968.5,0.18,0.02,989.8,20.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8539
2016,38,2017-06-17,981,53,12,12,13,120,210,0.22,275,496,47,6,13,30,399,100,18,25,43,519,418,275,0,0,0,990.0,967.7,0.18,0.02,989.8,21.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8801
2016,39,2017-06-24,752,53,12,12,13,120,210,0.28,275,267,47,6,12,16,185,100,18,24,29,305,417,275,0,0,0,990.0,966.8,0.18,0.02,989.8,22.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,54.2,0.0,0.0,0.0,54.2,9097
2016,40,2017-07-01,600,50,10,9,9,108,186,0.31,275,139,37,6,6,6,81,87,16,15,15,189,395,275,0,0,0,990.0,966.1,0.17,0.02,989.8,23.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9287
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,275,47,12,2,2,2,27,62,12,11,11,135,361,275,0,0,0,990.0,965.7,0.16,0.02,989.8,23.5,0.0,0.0,0.0,0.9,0.0,0.0,0.0,55.9,0.0,0.0,0.0,55.9,9397
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,263,2,0,0,0,0,1,50,10,9,9,109,333,263,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,55.7,0.0,0.0,0.0,55.7,9365
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8262
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,232,0,0,0,990.0,965.2,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8577
2016,45,2017-08-05,344,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8509
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,45.6,7661
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,39.7,6670
2016,48,2017-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5855
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5850
2016,50,2017-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4948
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4541
2016,52,2017-09-23,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3893
2016,53,2017-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.7,0.09,0.0,989.9,25.1,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,550
