Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1925-05-20,1925,5,20,1924,2004,0.43,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1925-05-21,1925,5,21,1924,1971,0.56,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1925-05-22,1925,5,22,1924,1921,0.56,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1925-05-23,1925,5,23,1924,1881,0.56,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1925-05-24,1925,5,24,1924,1835,0.56,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1925-05-25,1925,5,25,1924,1801,0.56,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1925-05-26,1925,5,26,1924,1751,0.56,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1925-05-27,1925,5,27,1924,1726,0.56,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1925-05-28,1925,5,28,1924,1677,0.56,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1925-05-29,1925,5,29,1924,1645,0.56,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1925-05-30,1925,5,30,1924,1609,0.56,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1925-05-31,1925,5,31,1924,1589,0.56,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.0,969.8,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.0,4439
1925-06-01,1925,6,1,1924,1551,0.56,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1925-06-02,1925,6,2,1924,1528,0.56,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1925-06-03,1925,6,3,1924,1511,0.56,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4500
1925-06-04,1925,6,4,1924,1492,0.56,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4515
1925-06-05,1925,6,5,1924,1436,0.56,3,53,12,12,13,120,210,0.15,1100,126,32,5,7,7,73,85,18,19,20,193,1222,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1925-06-06,1925,6,6,1924,1392,0.56,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1925-06-07,1925,6,7,1924,1383,0.56,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1925-06-08,1925,6,8,1924,1355,0.56,3,53,12,12,13,120,210,0.15,1100,45,11,2,2,2,26,64,14,14,15,146,1193,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1925-06-09,1925,6,9,1924,1327,0.56,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1925-06-10,1925,6,10,1924,1291,0.56,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1925-06-11,1925,6,11,1924,1216,0.54,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.44,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1925-06-12,1925,6,12,1924,1199,0.54,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1925-06-13,1925,6,13,1924,1186,0.54,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1925-06-14,1925,6,14,1924,1172,0.54,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.4,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.1,4298
1925-06-15,1925,6,15,1924,1141,0.54,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1925-06-16,1925,6,16,1924,1127,0.54,3,53,12,12,13,120,210,0.19,917,0,0,0,0,0,0,53,12,12,13,120,994,229,229,229,229,990.0,968.3,0.57,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.7,4143
1925-06-17,1925,6,17,1924,1125,0.54,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4136
1925-06-18,1925,6,18,1924,1107,0.54,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.37,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4072
1925-06-19,1925,6,19,1924,1096,0.54,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1925-06-20,1925,6,20,1924,1073,0.54,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1925-06-21,1925,6,21,1924,1059,0.46,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3891
1925-06-22,1925,6,22,1924,1042,0.46,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.34,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3821
1925-06-23,1925,6,23,1924,1027,0.46,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1925-06-24,1925,6,24,1924,1022,0.46,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1925-06-25,1925,6,25,1924,971,0.46,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1925-06-26,1925,6,26,1924,947,0.46,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.0,967.7,0.4,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.6,3470
1925-06-27,1925,6,27,1924,941,0.46,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1925-06-28,1925,6,28,1924,905,0.46,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.0,3313
1925-06-29,1925,6,29,1924,876,0.46,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1925-06-30,1925,6,30,1924,834,0.46,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,3026
1925-07-01,1925,7,1,1924,819,0.41,3,50,10,9,9,108,186,0.23,633,0,0,0,0,0,0,50,10,9,9,108,702,211,211,211,0,990.0,967.2,0.33,0.22,989.5,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.2,3076
1925-07-02,1925,7,2,1924,779,0.41,3,50,10,9,9,108,186,0.24,593,0,0,0,0,0,0,50,10,9,9,108,662,197,197,197,0,990.0,967.0,0.3,0.2,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1925-07-03,1925,7,3,1924,751,0.41,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1925-07-04,1925,7,4,1924,728,0.41,3,50,10,9,9,108,186,0.26,542,0,0,0,0,0,0,50,10,9,9,108,611,271,271,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.7,22.7,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,96.4,2313
1925-07-05,1925,7,5,1924,705,0.41,3,50,10,9,9,108,186,0.26,519,0,0,0,0,0,0,50,10,9,9,108,588,259,259,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1925-07-06,1925,7,6,1924,673,0.41,3,50,10,9,9,108,186,0.28,487,0,0,0,0,0,0,50,10,9,9,108,556,243,243,0,0,990.0,966.6,0.24,0.13,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,52.0,52.0,0.0,0.0,96.4,2313
1925-07-07,1925,7,7,1924,636,0.41,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2289
1925-07-08,1925,7,8,1924,618,0.41,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2203
1925-07-09,1925,7,9,1924,601,0.41,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
1925-07-10,1925,7,10,1924,583,0.41,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1925-07-11,1925,7,11,1924,562,0.49,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1925-07-12,1925,7,12,1924,548,0.49,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1925-07-13,1925,7,13,1924,537,0.49,3,50,10,9,9,108,186,0.35,351,0,0,0,0,0,0,50,10,9,9,108,420,175,175,0,0,990.0,966.0,0.18,0.07,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,75.0,1799
1925-07-14,1925,7,14,1924,516,0.49,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
1925-07-15,1925,7,15,1924,494,0.49,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1925-07-16,1925,7,16,1924,486,0.49,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1925-07-17,1925,7,17,1924,470,0.49,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1457
1925-07-18,1925,7,18,1924,459,0.49,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1925-07-19,1925,7,19,1924,445,0.49,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1925-07-20,1925,7,20,1924,440,0.49,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1925-07-21,1925,7,21,1924,426,0.67,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1925-07-22,1925,7,22,1924,420,0.67,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1925-07-23,1925,7,23,1924,413,0.67,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,227,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1925-07-24,1925,7,24,1924,402,0.67,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1925-07-25,1925,7,25,1924,398,0.67,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1925-07-26,1925,7,26,1924,389,0.67,3,50,10,9,9,108,186,0.48,203,0,0,0,0,0,0,50,10,9,9,108,272,203,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1087
1925-07-27,1925,7,27,1924,380,0.67,3,50,10,9,9,108,186,0.49,194,0,0,0,0,0,0,50,10,9,9,108,263,194,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1925-07-28,1925,7,28,1924,373,0.67,3,50,10,9,9,108,186,0.5,187,0,0,0,0,0,0,50,10,9,9,108,256,187,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.7,1001
1925-07-29,1925,7,29,1924,364,0.67,3,50,10,9,9,108,186,0.51,178,0,0,0,0,0,0,50,10,9,9,108,247,178,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.6,24.6,24.6,0.95,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.7,953
1925-07-30,1925,7,30,1924,360,0.67,3,50,10,9,9,108,186,0.52,174,0,0,0,0,0,0,50,10,9,9,108,243,174,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,928
1925-07-31,1925,7,31,1924,350,0.67,3,50,10,9,9,108,186,0.53,164,0,0,0,0,0,0,50,10,9,9,108,233,164,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.6,24.7,24.7,24.7,0.94,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,869
1925-08-01,1925,8,1,1924,340,0.79,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1925-08-02,1925,8,2,1924,338,0.79,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1925-08-03,1925,8,3,1924,335,0.79,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1925-08-04,1925,8,4,1924,331,0.79,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1925-08-05,1925,8,5,1924,325,0.79,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1925-08-06,1925,8,6,1924,320,0.79,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1925-08-07,1925,8,7,1924,311,0.79,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1925-08-08,1925,8,8,1924,306,0.79,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1925-08-09,1925,8,9,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1925-08-10,1925,8,10,1924,299,0.79,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1925-08-11,1925,8,11,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1925-08-12,1925,8,12,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1925-08-13,1925,8,13,1924,283,0.87,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1925-08-14,1925,8,14,1924,281,0.87,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1925-08-15,1925,8,15,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1925-08-16,1925,8,16,1924,270,0.87,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.7,832
1925-08-17,1925,8,17,1924,273,0.87,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1925-08-18,1925,8,18,1924,287,0.87,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1925-08-19,1925,8,19,1924,261,0.87,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1925-08-20,1925,8,20,1924,256,0.87,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.6,757
1925-08-21,1925,8,21,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1925-08-22,1925,8,22,1924,246,0.85,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1925-08-23,1925,8,23,1924,243,0.85,4,39,7,5,4,60,115,0.47,128,0,0,0,0,0,0,39,7,5,4,60,179,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-08-24,1925,8,24,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-08-25,1925,8,25,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-08-26,1925,8,26,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-08-27,1925,8,27,1924,236,0.85,4,39,7,5,4,60,115,0.49,121,0,0,0,0,0,0,39,7,5,4,60,172,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1925-08-28,1925,8,28,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,637
1925-08-29,1925,8,29,1924,234,0.85,4,39,7,5,4,60,115,0.49,119,0,0,0,0,0,0,39,7,5,4,60,170,119,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,637
1925-08-30,1925,8,30,1924,231,0.85,4,39,7,5,4,60,115,0.5,116,0,0,0,0,0,0,39,7,5,4,60,167,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1925-08-31,1925,8,31,1924,229,0.85,4,39,7,5,4,60,115,0.5,114,0,0,0,0,0,0,39,7,5,4,60,165,114,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
1925-09-01,1925,9,1,1924,228,0.94,5,30,6,4,2,30,72,0.32,156,0,0,0,0,0,0,30,6,4,2,30,196,156,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1925-09-02,1925,9,2,1924,226,0.94,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1925-09-03,1925,9,3,1924,222,0.94,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1925-09-04,1925,9,4,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1925-09-05,1925,9,5,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1925-09-06,1925,9,6,1924,220,0.94,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1925-09-07,1925,9,7,1924,209,0.94,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1925-09-08,1925,9,8,1924,202,0.94,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1925-09-09,1925,9,9,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-10,1925,9,10,1924,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-11,1925,9,11,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-12,1925,9,12,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1925-09-13,1925,9,13,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1925-09-14,1925,9,14,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-15,1925,9,15,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-16,1925,9,16,1924,201,0.95,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1925-09-17,1925,9,17,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1925-09-18,1925,9,18,1924,200,0.95,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1925-09-19,1925,9,19,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-09-20,1925,9,20,1924,199,0.95,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,684
1925-09-21,1925,9,21,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1925-09-22,1925,9,22,1924,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1925-09-23,1925,9,23,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1925-09-24,1925,9,24,1924,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1925-09-25,1925,9,25,1924,193,0.94,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,650
1925-09-26,1925,9,26,1924,191,0.94,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1925-09-27,1925,9,27,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-09-28,1925,9,28,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-09-29,1925,9,29,1924,188,0.94,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1925-09-30,1925,9,30,1924,189,0.94,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1925-10-01,1925,10,1,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1925-10-02,1925,10,2,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1925-10-03,1925,10,3,1925,188,0.95,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1925-10-04,1925,10,4,1925,185,0.95,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1925-10-05,1925,10,5,1925,179,0.95,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1925-10-06,1925,10,6,1925,178,0.95,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1925-10-07,1925,10,7,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1925-10-08,1925,10,8,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-09,1925,10,9,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-10,1925,10,10,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1925-10-11,1925,10,11,1925,175,0.95,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1925-10-12,1925,10,12,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-13,1925,10,13,1925,171,0.95,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-14,1925,10,14,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,625
1925-10-15,1925,10,15,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-16,1925,10,16,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-17,1925,10,17,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-18,1925,10,18,1925,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-19,1925,10,19,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,625
1925-10-20,1925,10,20,1925,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,625
1925-10-21,1925,10,21,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-22,1925,10,22,1925,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-10-23,1925,10,23,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,625
1925-10-24,1925,10,24,1925,169,0.91,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,625
1925-10-25,1925,10,25,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-26,1925,10,26,1925,166,0.91,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,608
1925-10-27,1925,10,27,1925,163,0.91,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1925-10-28,1925,10,28,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1925-10-29,1925,10,29,1925,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1925-10-30,1925,10,30,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1925-10-31,1925,10,31,1925,158,0.91,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1925-11-01,1925,11,1,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,600
1925-11-02,1925,11,2,1925,162,0.94,5,23,4,2,2,19,50,0.31,112,0,0,0,0,0,0,23,4,2,2,19,141,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,600
1925-11-03,1925,11,3,1925,163,0.94,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,606
1925-11-04,1925,11,4,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1925-11-05,1925,11,5,1925,166,0.94,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1925-11-06,1925,11,6,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-11-07,1925,11,7,1925,169,0.94,5,23,4,2,2,19,50,0.3,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1925-11-08,1925,11,8,1925,171,0.94,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1925-11-09,1925,11,9,1925,175,0.94,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,671
1925-11-10,1925,11,10,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1925-11-11,1925,11,11,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1925-11-12,1925,11,12,1925,179,0.94,5,23,4,2,2,19,50,0.28,129,0,0,0,0,0,0,23,4,2,2,19,158,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1925-11-13,1925,11,13,1925,182,0.94,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1925-11-14,1925,11,14,1925,185,0.94,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1925-11-15,1925,11,15,1925,188,0.94,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1925-11-16,1925,11,16,1925,191,0.94,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,764
1925-11-17,1925,11,17,1925,192,0.94,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1925-11-18,1925,11,18,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1925-11-19,1925,11,19,1925,194,0.94,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1925-11-20,1925,11,20,1925,199,0.94,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
1925-11-21,1925,11,21,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,815
1925-11-22,1925,11,22,1925,200,0.92,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,815
1925-11-23,1925,11,23,1925,209,0.92,5,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1925-11-24,1925,11,24,1925,234,0.92,5,23,4,2,2,19,50,0.21,184,0,0,0,0,0,0,23,4,2,2,19,213,184,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1925-11-25,1925,11,25,1925,239,0.92,5,23,4,2,2,19,50,0.21,189,0,0,0,0,0,0,23,4,2,2,19,218,189,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1925-11-26,1925,11,26,1925,256,0.92,5,23,4,2,2,19,50,0.19,206,0,0,0,0,0,0,23,4,2,2,19,235,206,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1925-11-27,1925,11,27,1925,287,0.92,5,23,4,2,2,19,50,0.17,237,0,0,0,0,0,0,23,4,2,2,19,266,237,0,0,0,990.0,964.8,0.13,0.02,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1925-11-28,1925,11,28,1925,261,0.92,5,23,4,2,2,19,50,0.19,211,0,0,0,0,0,0,23,4,2,2,19,240,211,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1925-11-29,1925,11,29,1925,258,0.92,5,23,4,2,2,19,50,0.19,208,0,0,0,0,0,0,23,4,2,2,19,237,208,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1925-11-30,1925,11,30,1925,266,0.92,5,23,4,2,2,19,50,0.19,216,0,0,0,0,0,0,23,4,2,2,19,245,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1925-12-01,1925,12,1,1925,266,0.74,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1925-12-02,1925,12,2,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1925-12-03,1925,12,3,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1925-12-04,1925,12,4,1925,270,0.74,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1925-12-05,1925,12,5,1925,271,0.74,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1062
1925-12-06,1925,12,6,1925,275,0.74,4,31,5,3,2,36,77,0.28,198,0,0,0,0,0,0,31,5,3,2,36,237,198,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1088
1925-12-07,1925,12,7,1925,281,0.74,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1117
1925-12-08,1925,12,8,1925,287,0.74,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
1925-12-09,1925,12,9,1925,302,0.74,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1925-12-10,1925,12,10,1925,306,0.74,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1925-12-11,1925,12,11,1925,306,0.81,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1925-12-12,1925,12,12,1925,311,0.81,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1925-12-13,1925,12,13,1925,316,0.81,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1925-12-14,1925,12,14,1925,320,0.81,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.1,0.0,0.0,0.0,48.2,1156
1925-12-15,1925,12,15,1925,325,0.81,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1925-12-16,1925,12,16,1925,329,0.81,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1925-12-17,1925,12,17,1925,331,0.81,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,254,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1925-12-18,1925,12,18,1925,335,0.81,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1925-12-19,1925,12,19,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1925-12-20,1925,12,20,1925,338,0.81,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1925-12-21,1925,12,21,1925,350,0.8300000000000001,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.0,965.2,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.7,0.0,0.0,0.0,48.2,1156
1925-12-22,1925,12,22,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1483
1925-12-23,1925,12,23,1925,360,0.8300000000000001,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1483
1925-12-24,1925,12,24,1925,364,0.8300000000000001,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1925-12-25,1925,12,25,1925,377,0.8300000000000001,4,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.16,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1925-12-26,1925,12,26,1925,391,0.8300000000000001,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1925-12-27,1925,12,27,1925,389,0.8300000000000001,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1925-12-28,1925,12,28,1925,413,0.8300000000000001,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.3,1758
1925-12-29,1925,12,29,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
1925-12-30,1925,12,30,1925,420,0.8300000000000001,4,31,5,3,2,36,77,0.18,343,0,0,0,0,0,0,31,5,3,2,36,382,171,171,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.8,1794
1925-12-31,1925,12,31,1925,422,0.8300000000000001,4,31,5,3,2,36,77,0.18,345,0,0,0,0,0,0,31,5,3,2,36,384,172,172,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1926-01-01,1926,1,1,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1926-01-02,1926,1,2,1925,426,0.73,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1926-01-03,1926,1,3,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1926-01-04,1926,1,4,1925,430,0.73,4,34,5,4,3,45,91,0.21,339,0,0,0,0,0,0,34,5,4,3,45,382,169,169,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1926-01-05,1926,1,5,1925,435,0.73,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1795
1926-01-06,1926,1,6,1925,440,0.73,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1820
1926-01-07,1926,1,7,1925,442,0.73,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.5,1836
1926-01-08,1926,1,8,1925,453,0.73,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1926-01-09,1926,1,9,1925,459,0.73,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1925
1926-01-10,1926,1,10,1925,467,0.73,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
1926-01-11,1926,1,11,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
1926-01-12,1926,1,12,1925,467,0.8300000000000001,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
1926-01-13,1926,1,13,1925,470,0.8300000000000001,4,34,5,4,3,45,91,0.19,379,0,0,0,0,0,0,34,5,4,3,45,422,189,189,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.2,42.2,0.0,0.0,82.7,1984
1926-01-14,1926,1,14,1925,477,0.8300000000000001,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.2,2020
