Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1926-01-15,1926,1,15,1925,479,0.8300000000000001,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.6,2031
1926-01-16,1926,1,16,1925,489,0.8300000000000001,4,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2079
1926-01-17,1926,1,17,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
1926-01-18,1926,1,18,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
1926-01-19,1926,1,19,1925,494,0.8300000000000001,4,34,5,4,3,45,91,0.18,403,0,0,0,0,0,0,34,5,4,3,45,446,201,201,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
1926-01-20,1926,1,20,1925,505,0.8300000000000001,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1926-01-21,1926,1,21,1925,516,0.89,4,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1926-01-22,1926,1,22,1925,537,0.89,4,34,5,4,3,45,91,0.17,446,0,0,0,0,0,0,34,5,4,3,45,489,223,223,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2311
1926-01-23,1926,1,23,1925,563,0.89,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1926-01-24,1926,1,24,1925,542,0.89,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1926-01-25,1926,1,25,1925,542,0.89,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1926-01-26,1926,1,26,1925,550,0.89,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1926-01-27,1926,1,27,1925,550,0.89,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1926-01-28,1926,1,28,1925,563,0.89,4,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,236,236,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1926-01-29,1926,1,29,1925,571,0.89,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1926-01-30,1926,1,30,1925,583,0.89,4,34,5,4,3,45,91,0.16,492,0,0,0,0,0,0,34,5,4,3,45,535,246,246,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1926-01-31,1926,1,31,1925,571,0.89,4,34,5,4,3,45,91,0.16,480,0,0,0,0,0,0,34,5,4,3,45,523,240,240,0,0,990.0,966.2,0.22,0.13,989.6,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.3,52.3,0.0,0.0,96.4,2313
1926-02-01,1926,2,1,1925,571,0.89,4,36,6,5,4,54,105,0.18,466,0,0,0,0,0,0,36,6,5,4,54,513,233,233,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.9,50.9,0.0,0.0,96.4,2313
1926-02-02,1926,2,2,1925,577,0.89,4,36,6,5,4,54,105,0.18,472,0,0,0,0,0,0,36,6,5,4,54,519,236,236,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1926-02-03,1926,2,3,1925,589,0.89,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1926-02-04,1926,2,4,1925,589,0.89,4,36,6,5,4,54,105,0.18,484,0,0,0,0,0,0,36,6,5,4,54,531,242,242,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,52.5,52.5,0.0,0.0,96.4,2313
1926-02-05,1926,2,5,1925,595,0.89,4,36,6,5,4,54,105,0.18,490,0,0,0,0,0,0,36,6,5,4,54,537,245,245,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1926-02-06,1926,2,6,1925,615,0.89,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,255,255,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1926-02-07,1926,2,7,1925,623,0.89,4,36,6,5,4,54,105,0.17,518,0,0,0,0,0,0,36,6,5,4,54,565,259,259,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,55.5,55.5,0.0,0.0,96.4,2313
1926-02-08,1926,2,8,1925,654,0.89,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,58.1,58.1,0.0,0.0,96.4,2313
1926-02-09,1926,2,9,1925,702,0.89,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1926-02-10,1926,2,10,1925,666,0.89,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.6,2797
1926-02-11,1926,2,11,1925,666,0.85,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.18,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.6,2797
1926-02-12,1926,2,12,1925,684,0.85,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1926-02-13,1926,2,13,1925,705,0.85,4,36,6,5,4,54,105,0.15,600,0,0,0,0,0,0,36,6,5,4,54,647,200,200,200,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.4,2985
1926-02-14,1926,2,14,1925,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1926-02-15,1926,2,15,1925,712,0.85,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,3012
1926-02-16,1926,2,16,1925,702,0.85,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1926-02-17,1926,2,17,1925,702,0.85,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1926-02-18,1926,2,18,1925,733,0.85,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3105
1926-02-19,1926,2,19,1925,748,0.85,4,36,6,5,4,54,105,0.14,643,0,0,0,0,0,0,36,6,5,4,54,690,214,214,214,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.9,44.9,44.9,0.0,132.0,3166
1926-02-20,1926,2,20,1925,768,0.85,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.5,3252
1926-02-21,1926,2,21,1925,803,0.86,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1926-02-22,1926,2,22,1925,843,0.86,4,36,6,5,4,54,105,0.12,738,0,0,0,0,0,0,36,6,5,4,54,785,246,246,246,0,990.0,967.3,0.37,0.29,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1926-02-23,1926,2,23,1925,858,0.86,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,251,251,251,0,990.0,967.3,0.39,0.3,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,51.1,51.1,51.1,0.0,144.6,3470
1926-02-24,1926,2,24,1925,906,0.86,4,36,6,5,4,54,105,0.12,801,0,0,0,0,0,0,36,6,5,4,54,848,267,267,267,0,990.0,967.5,0.43,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.7,53.7,53.7,0.0,144.6,3470
1926-02-25,1926,2,25,1925,924,0.86,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,273,273,273,0,990.0,967.6,0.45,0.34,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1926-02-26,1926,2,26,1925,924,0.86,4,36,6,5,4,54,105,0.11,819,0,0,0,0,0,0,36,6,5,4,54,866,273,273,273,0,990.0,967.6,0.45,0.34,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,54.6,54.6,54.6,0.0,144.6,3470
1926-02-27,1926,2,27,1925,957,0.86,4,36,6,5,4,54,105,0.11,852,0,0,0,0,0,0,36,6,5,4,54,899,213,213,213,213,990.0,967.7,0.48,0.35,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,166.0,3982
1926-02-28,1926,2,28,1925,971,0.86,4,36,6,5,4,54,105,0.11,866,0,0,0,0,0,0,36,6,5,4,54,913,216,216,216,216,990.0,967.8,0.49,0.36,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4032
1926-03-01,1926,3,1,1925,1025,0.72,4,41,8,7,6,67,129,0.13,896,0,0,0,0,0,0,41,8,7,6,67,952,224,224,224,224,990.0,968.0,0.53,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.8,43.8,43.8,43.8,171.8,4122
1926-03-02,1926,3,2,1925,1059,0.72,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1926-03-03,1926,3,3,1925,1127,0.72,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.42,988.9,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.7,47.7,47.7,47.7,186.8,4483
1926-03-04,1926,3,4,1925,1182,0.72,4,41,8,7,6,67,129,0.11,1053,0,0,0,0,0,0,41,8,7,6,67,1109,263,263,263,263,990.0,968.5,0.71,0.54,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.3,49.3,49.3,49.3,192.8,4627
1926-03-05,1926,3,5,1925,1231,0.72,4,41,8,7,6,67,129,0.1,1100,2,0,0,0,0,1,41,8,7,6,68,1157,275,275,275,275,990.0,968.6,0.78,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1926-03-06,1926,3,6,1925,1355,0.72,4,41,8,7,6,67,129,0.1,1100,126,40,7,6,5,65,81,15,13,11,132,1210,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1926-03-07,1926,3,7,1925,1414,0.72,4,41,8,7,6,67,129,0.09,1100,185,58,10,10,8,97,99,18,17,14,164,1234,275,275,275,275,990.0,969.2,0.91,0.65,988.4,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4581
1926-03-08,1926,3,8,1925,1466,0.72,4,41,8,7,6,67,129,0.09,1100,237,59,9,12,11,144,100,18,19,17,211,1237,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.1,4538
1926-03-09,1926,3,9,1925,1528,0.72,4,41,8,7,6,67,129,0.08,1100,299,58,10,16,13,199,100,18,23,19,266,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4486
1926-03-10,1926,3,10,1925,1645,0.72,4,41,8,7,6,67,129,0.08,1100,416,59,10,18,19,310,100,18,25,25,377,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1926-03-11,1926,3,11,1925,1745,0.5700000000000001,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1926-03-12,1926,3,12,1925,1807,0.5700000000000001,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1926-03-13,1926,3,13,1925,1860,0.5700000000000001,3,49,9,9,9,107,183,0.1,1100,577,51,8,15,28,472,100,18,25,37,579,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1926-03-14,1926,3,14,1925,1902,0.5700000000000001,3,49,9,9,9,107,183,0.1,1100,619,51,9,16,30,512,100,18,25,39,619,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1926-03-15,1926,3,15,1925,1983,0.5700000000000001,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1926-03-16,1926,3,16,1925,2076,0.5700000000000001,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1926-03-17,1926,3,17,1925,2187,0.5700000000000001,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1926-03-18,1926,3,18,1925,2335,0.5700000000000001,3,49,9,9,9,107,183,0.08,1100,1052,51,9,16,51,924,100,18,25,60,1031,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1926-03-19,1926,3,19,1925,2671,0.5700000000000001,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1926-03-20,1926,3,20,1925,2895,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1612,51,9,16,71,1465,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1926-03-21,1926,3,21,1925,3639,0.53,3,49,9,9,9,107,183,0.05,1100,2356,51,9,16,71,2209,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-03-22,1926,3,22,1925,3845,0.53,3,49,9,9,9,107,183,0.05,1100,2562,51,9,16,71,2415,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1926-03-23,1926,3,23,1925,4037,0.53,3,49,9,9,9,107,183,0.05,1100,2754,51,9,16,71,2607,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1926-03-24,1926,3,24,1925,4253,0.53,3,49,9,9,9,107,183,0.04,1100,2970,51,9,16,71,2823,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1926-03-25,1926,3,25,1925,4385,0.53,3,49,9,9,9,107,183,0.04,1100,3102,51,9,16,71,2955,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1926-03-26,1926,3,26,1925,4501,0.53,3,49,9,9,9,107,183,0.04,1100,3218,51,9,16,71,3071,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1926-03-27,1926,3,27,1925,4501,0.53,3,49,9,9,9,107,183,0.04,1100,3218,51,9,16,71,3071,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1926-03-28,1926,3,28,1925,4501,0.53,3,49,9,9,9,107,183,0.04,1100,3218,51,9,16,71,3071,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1926-03-29,1926,3,29,1925,4496,0.53,3,49,9,9,9,107,183,0.04,1100,3213,51,9,16,71,3066,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1926-03-30,1926,3,30,1925,4401,0.53,3,49,9,9,9,107,183,0.04,1100,3118,51,9,16,71,2971,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1926-03-31,1926,3,31,1925,4352,0.53,3,49,9,9,9,107,183,0.04,1100,3069,51,9,16,71,2922,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1926-04-01,1926,4,1,1925,4305,0.2,2,70,14,18,25,168,295,0.07,1100,2910,30,4,7,55,2814,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1926-04-02,1926,4,2,1925,4305,0.2,2,70,14,18,25,168,295,0.07,1100,2910,30,4,7,55,2814,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1926-04-03,1926,4,3,1925,4336,0.2,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1926-04-04,1926,4,4,1925,4385,0.2,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1926-04-05,1926,4,5,1925,4401,0.2,2,70,14,18,25,168,295,0.07,1100,3006,30,4,7,55,2910,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1926-04-06,1926,4,6,1925,4415,0.2,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1926-04-07,1926,4,7,1925,4385,0.2,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1926-04-08,1926,4,8,1925,4385,0.2,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1926-04-09,1926,4,9,1925,4305,0.2,2,70,14,18,25,168,295,0.07,1100,2910,30,4,7,55,2814,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1926-04-10,1926,4,10,1925,4206,0.2,2,70,14,18,25,168,295,0.07,1100,2811,30,4,7,55,2715,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.5,2795
1926-04-11,1926,4,11,1925,4110,0.19,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1926-04-12,1926,4,12,1925,4056,0.19,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1926-04-13,1926,4,13,1925,4027,0.19,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1926-04-14,1926,4,14,1925,4027,0.19,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1926-04-15,1926,4,15,1925,3970,0.19,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1926-04-16,1926,4,16,1925,3905,0.19,2,70,14,18,25,168,295,0.08,1100,2510,30,3,7,55,2414,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.6,31.6,31.6,31.6,122.7,2945
1926-04-17,1926,4,17,1925,3866,0.19,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1926-04-18,1926,4,18,1925,3811,0.19,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1926-04-19,1926,4,19,1925,3803,0.19,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1926-04-20,1926,4,20,1925,3688,0.19,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1926-04-21,1926,4,21,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-22,1926,4,22,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-23,1926,4,23,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-24,1926,4,24,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-25,1926,4,25,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-26,1926,4,26,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-27,1926,4,27,1925,3639,0.22,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1926-04-28,1926,4,28,1925,3600,0.22,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1926-04-29,1926,4,29,1925,3573,0.22,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1926-04-30,1926,4,30,1925,3496,0.22,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1926-05-01,1926,5,1,1925,3467,0.22,2,65,14,17,23,202,321,0.09,1100,2046,35,4,8,57,1942,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1926-05-02,1926,5,2,1925,3441,0.22,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1926-05-03,1926,5,3,1925,3417,0.22,2,65,14,17,23,202,321,0.09,1100,1996,35,4,8,57,1892,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1926-05-04,1926,5,4,1925,3355,0.22,2,65,14,17,23,202,321,0.1,1100,1934,35,4,8,57,1830,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1926-05-05,1926,5,5,1925,3210,0.22,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1926-05-06,1926,5,6,1925,3122,0.22,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1926-05-07,1926,5,7,1925,3080,0.22,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1926-05-08,1926,5,8,1925,2963,0.22,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1926-05-09,1926,5,9,1925,2914,0.22,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1926-05-10,1926,5,10,1925,2819,0.22,2,65,14,17,23,202,321,0.11,1100,1398,35,4,8,57,1294,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1926-05-11,1926,5,11,1925,2716,0.29,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1926-05-12,1926,5,12,1925,2671,0.29,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1926-05-13,1926,5,13,1925,2591,0.29,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1926-05-14,1926,5,14,1925,2542,0.29,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1926-05-15,1926,5,15,1925,2517,0.29,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1926-05-16,1926,5,16,1925,2450,0.29,2,65,14,17,23,202,321,0.13,1100,1029,35,4,7,57,925,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1926-05-17,1926,5,17,1925,2363,0.29,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1926-05-18,1926,5,18,1925,2293,0.29,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1926-05-19,1926,5,19,1925,2261,0.29,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1926-05-20,1926,5,20,1925,2231,0.29,2,65,14,17,23,202,321,0.14,1100,810,35,4,8,57,706,100,18,25,80,908,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1926-05-21,1926,5,21,1925,2169,0.41,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1926-05-22,1926,5,22,1925,2155,0.41,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1926-05-23,1926,5,23,1925,2094,0.41,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1926-05-24,1926,5,24,1925,2041,0.41,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1926-05-25,1926,5,25,1925,1983,0.41,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1926-05-26,1926,5,26,1925,1952,0.41,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1926-05-27,1926,5,27,1925,1881,0.41,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1926-05-28,1926,5,28,1925,1835,0.41,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1926-05-29,1926,5,29,1925,1801,0.41,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1926-05-30,1926,5,30,1925,1726,0.41,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1926-05-31,1926,5,31,1925,1677,0.41,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1926-06-01,1926,6,1,1925,1645,0.48,3,53,12,12,13,120,210,0.13,1100,335,47,6,13,20,248,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1926-06-02,1926,6,2,1925,1609,0.48,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1926-06-03,1926,6,3,1925,1589,0.48,3,53,12,12,13,120,210,0.13,1100,279,47,6,13,17,195,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1926-06-04,1926,6,4,1925,1551,0.48,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1926-06-05,1926,6,5,1925,1511,0.48,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4500
1926-06-06,1926,6,6,1925,1466,0.48,3,53,12,12,13,120,210,0.14,1100,156,39,6,8,9,92,92,18,20,22,212,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.3,4542
1926-06-07,1926,6,7,1925,1414,0.48,3,53,12,12,13,120,210,0.15,1100,104,26,5,5,6,59,79,17,17,19,179,1215,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4591
1926-06-08,1926,6,8,1925,1365,0.48,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1926-06-09,1926,6,9,1925,1341,0.48,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1926-06-10,1926,6,10,1925,1327,0.48,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1926-06-11,1926,6,11,1925,1291,0.52,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1926-06-12,1926,6,12,1925,1216,0.52,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.44,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1926-06-13,1926,6,13,1925,1199,0.52,3,53,12,12,13,120,210,0.18,989,0,0,0,0,0,0,53,12,12,13,120,1066,247,247,247,247,990.0,968.5,0.65,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.6,46.6,46.6,46.6,182.9,4388
1926-06-14,1926,6,14,1925,1186,0.52,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1926-06-15,1926,6,15,1925,1166,0.52,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.4,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4280
1926-06-16,1926,6,16,1925,1132,0.52,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1926-06-17,1926,6,17,1925,1117,0.52,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4105
1926-06-18,1926,6,18,1925,1107,0.52,3,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.37,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.7,4072
1926-06-19,1926,6,19,1925,1096,0.52,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1926-06-20,1926,6,20,1925,1073,0.52,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1926-06-21,1926,6,21,1925,1059,0.46,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3891
1926-06-22,1926,6,22,1925,1042,0.46,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.34,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3821
1926-06-23,1926,6,23,1925,1027,0.46,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1926-06-24,1926,6,24,1925,989,0.46,3,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,259,259,259,0,990.0,967.9,0.44,0.32,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1926-06-25,1926,6,25,1925,947,0.46,3,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.0,967.7,0.4,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.2,49.2,49.2,0.0,144.6,3470
1926-06-26,1926,6,26,1925,941,0.46,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1926-06-27,1926,6,27,1925,905,0.46,3,53,12,12,13,120,210,0.23,695,0,0,0,0,0,0,53,12,12,13,120,772,231,231,231,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.0,3313
1926-06-28,1926,6,28,1925,876,0.46,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1926-06-29,1926,6,29,1925,847,0.46,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.3,3078
1926-06-30,1926,6,30,1925,819,0.46,3,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,203,203,203,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,42.0,42.0,42.0,0.0,123.4,2961
1926-07-01,1926,7,1,1925,779,0.44,3,50,10,9,9,108,186,0.24,593,0,0,0,0,0,0,50,10,9,9,108,662,197,197,197,0,990.0,967.0,0.3,0.2,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1926-07-02,1926,7,2,1925,751,0.44,3,50,10,9,9,108,186,0.25,565,0,0,0,0,0,0,50,10,9,9,108,634,188,188,188,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1926-07-03,1926,7,3,1925,733,0.44,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,273,273,0,0,990.0,966.8,0.28,0.17,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1926-07-04,1926,7,4,1925,712,0.44,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,263,263,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1926-07-05,1926,7,5,1925,691,0.44,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,252,252,0,0,990.0,966.7,0.25,0.14,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1926-07-06,1926,7,6,1925,682,0.44,3,50,10,9,9,108,186,0.27,496,0,0,0,0,0,0,50,10,9,9,108,565,248,248,0,0,990.0,966.6,0.25,0.13,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1926-07-07,1926,7,7,1925,659,0.44,3,50,10,9,9,108,186,0.28,473,0,0,0,0,0,0,50,10,9,9,108,542,236,236,0,0,990.0,966.5,0.24,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1926-07-08,1926,7,8,1925,636,0.44,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2289
1926-07-09,1926,7,9,1925,608,0.44,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
1926-07-10,1926,7,10,1925,601,0.44,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.5,2123
1926-07-11,1926,7,11,1925,583,0.47,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1926-07-12,1926,7,12,1925,563,0.47,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.8,1939
1926-07-13,1926,7,13,1925,562,0.47,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.6,1933
1926-07-14,1926,7,14,1925,550,0.47,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.9,1870
1926-07-15,1926,7,15,1925,542,0.47,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1822
1926-07-16,1926,7,16,1925,516,0.47,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.06,989.8,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
1926-07-17,1926,7,17,1925,512,0.47,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1926-07-18,1926,7,18,1925,494,0.47,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1926-07-19,1926,7,19,1925,489,0.47,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1926-07-20,1926,7,20,1925,486,0.47,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1926-07-21,1926,7,21,1925,467,0.49,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1926-07-22,1926,7,22,1925,462,0.49,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1926-07-23,1926,7,23,1925,459,0.49,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1926-07-24,1926,7,24,1925,455,0.49,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1926-07-25,1926,7,25,1925,453,0.49,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.0,965.6,0.15,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1926-07-26,1926,7,26,1925,445,0.49,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1926-07-27,1926,7,27,1925,440,0.49,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1926-07-28,1926,7,28,1925,435,0.49,3,50,10,9,9,108,186,0.43,249,0,0,0,0,0,0,50,10,9,9,108,318,249,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1926-07-29,1926,7,29,1925,426,0.49,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1926-07-30,1926,7,30,1925,420,0.49,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1926-07-31,1926,7,31,1925,413,0.49,3,50,10,9,9,108,186,0.45,227,0,0,0,0,0,0,50,10,9,9,108,296,227,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1926-08-01,1926,8,1,1925,402,0.54,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1926-08-02,1926,8,2,1925,402,0.54,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1926-08-03,1926,8,3,1925,391,0.54,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1926-08-04,1926,8,4,1925,389,0.54,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1926-08-05,1926,8,5,1925,386,0.54,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1926-08-06,1926,8,6,1925,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1926-08-07,1926,8,7,1925,377,0.54,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1926-08-08,1926,8,8,1925,370,0.54,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1926-08-09,1926,8,9,1925,353,0.54,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1926-08-10,1926,8,10,1925,350,0.54,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1926-08-11,1926,8,11,1925,350,0.61,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1926-08-12,1926,8,12,1925,340,0.61,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1926-08-13,1926,8,13,1925,340,0.61,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1926-08-14,1926,8,14,1925,338,0.61,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1926-08-15,1926,8,15,1925,335,0.61,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1926-08-16,1926,8,16,1925,331,0.61,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1926-08-17,1926,8,17,1925,325,0.61,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1926-08-18,1926,8,18,1925,323,0.61,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1926-08-19,1926,8,19,1925,323,0.61,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1926-08-20,1926,8,20,1925,320,0.61,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1926-08-21,1926,8,21,1925,316,0.7000000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1926-08-22,1926,8,22,1925,311,0.7000000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1926-08-23,1926,8,23,1925,309,0.7000000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1926-08-24,1926,8,24,1925,302,0.7000000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1926-08-25,1926,8,25,1925,299,0.7000000000000001,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1926-08-26,1926,8,26,1925,294,0.7000000000000001,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.6,974
1926-08-27,1926,8,27,1925,290,0.7000000000000001,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
