Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1929-03-27,1929,3,27,1928,1042,0.9,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4187
1929-03-28,1929,3,28,1928,1059,0.9,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.0,4248
1929-03-29,1929,3,29,1928,1080,0.9,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1929-03-30,1929,3,30,1928,1080,0.9,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1929-03-31,1929,3,31,1928,1082,0.9,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.4,4329
1929-04-01,1929,4,1,1928,1089,0.9,4,45,11,10,10,72,148,0.14,941,0,0,0,0,0,0,45,11,10,10,72,1007,235,235,235,235,990.0,968.2,0.58,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.4,45.4,45.4,45.4,178.0,4271
1929-04-02,1929,4,2,1928,1107,0.9,4,45,11,10,10,72,148,0.13,959,0,0,0,0,0,0,45,11,10,10,72,1025,239,239,239,239,990.0,968.2,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4335
1929-04-03,1929,4,3,1928,1125,0.9,4,45,11,10,10,72,148,0.13,977,0,0,0,0,0,0,45,11,10,10,72,1043,244,244,244,244,990.0,968.3,0.62,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,183.2,4396
1929-04-04,1929,4,4,1928,1132,0.9,4,45,11,10,10,72,148,0.13,984,0,0,0,0,0,0,45,11,10,10,72,1050,246,246,246,246,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.1,4418
1929-04-05,1929,4,5,1928,1151,0.9,4,45,11,10,10,72,148,0.13,1003,0,0,0,0,0,0,45,11,10,10,72,1069,250,250,250,250,990.0,968.4,0.65,0.43,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.7,4480
1929-04-06,1929,4,6,1928,1182,0.9,4,45,11,10,10,72,148,0.13,1034,0,0,0,0,0,0,45,11,10,10,72,1100,258,258,258,258,990.0,968.5,0.7,0.5,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.4,4569
1929-04-07,1929,4,7,1928,1195,0.9,4,45,11,10,10,72,148,0.12,1047,0,0,0,0,0,0,45,11,10,10,72,1113,261,261,261,261,990.0,968.5,0.72,0.53,988.8,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.8,4604
1929-04-08,1929,4,8,1928,1246,0.9,4,45,11,10,10,72,148,0.12,1098,0,0,0,0,0,0,45,11,10,10,72,1164,274,274,274,274,990.0,968.7,0.79,0.64,988.6,4,19.6,19.6,19.6,19.6,0.95,0.95,0.95,0.95,50.4,50.4,50.4,50.4,192.8,4627
1929-04-09,1929,4,9,1928,1269,0.9,4,45,11,10,10,72,148,0.12,1100,21,6,1,1,1,10,51,12,11,11,82,1175,275,275,275,275,990.0,968.7,0.81,0.65,988.5,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1929-04-10,1929,4,10,1928,1297,0.9,4,45,11,10,10,72,148,0.11,1100,49,15,3,3,3,24,60,14,13,13,96,1188,275,275,275,275,990.0,968.8,0.83,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1929-04-11,1929,4,11,1928,1311,0.9,4,45,11,10,10,72,148,0.11,1100,63,19,4,4,4,30,64,15,14,14,102,1194,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1929-04-12,1929,4,12,1928,1355,0.9,4,45,11,10,10,72,148,0.11,1100,107,32,7,7,7,53,77,18,17,17,125,1212,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1929-04-13,1929,4,13,1928,1383,0.9,4,45,11,10,10,72,148,0.11,1100,135,41,7,9,9,69,86,18,19,19,141,1223,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4613
1929-04-14,1929,4,14,1928,1399,0.9,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.5,4597
1929-04-15,1929,4,15,1928,1399,0.9,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.5,4597
1929-04-16,1929,4,16,1928,1414,0.9,4,45,11,10,10,72,148,0.1,1100,166,50,7,11,11,86,95,18,21,21,158,1234,275,275,275,275,990.0,969.2,0.9,0.65,988.4,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.9,4581
1929-04-17,1929,4,17,1928,1466,0.9,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.0,969.4,0.93,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4534
1929-04-18,1929,4,18,1928,1466,0.9,4,45,11,10,10,72,148,0.1,1100,218,55,7,14,14,126,100,18,24,24,198,1242,275,275,275,275,990.0,969.4,0.93,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,189.0,4534
1929-04-19,1929,4,19,1928,1492,0.9,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.1,4513
1929-04-20,1929,4,20,1928,1511,0.9,4,45,11,10,10,72,148,0.1,1100,263,55,7,15,17,168,100,18,25,27,240,1243,275,275,275,275,990.0,969.5,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4499
1929-04-21,1929,4,21,1928,1528,0.85,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1929-04-22,1929,4,22,1928,1559,0.85,4,45,11,10,10,72,148,0.09,1100,311,55,7,15,21,213,100,18,25,31,285,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.8,4460
1929-04-23,1929,4,23,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1929-04-24,1929,4,24,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1929-04-25,1929,4,25,1928,1589,0.85,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1929-04-26,1929,4,26,1928,1570,0.85,4,45,11,10,10,72,148,0.09,1100,322,54,7,15,21,223,100,18,25,31,295,1243,275,275,275,275,990.0,969.7,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.5,4451
1929-04-27,1929,4,27,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1929-04-28,1929,4,28,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1929-04-29,1929,4,29,1928,1551,0.85,4,45,11,10,10,72,148,0.1,1100,303,54,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1929-04-30,1929,4,30,1928,1528,0.85,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4484
1929-05-01,1929,5,1,1928,1511,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1929-05-02,1929,5,2,1928,1492,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1929-05-03,1929,5,3,1928,1466,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1929-05-04,1929,5,4,1928,1446,0.8300000000000001,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4563
1929-05-05,1929,5,5,1928,1414,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.4,4593
1929-05-06,1929,5,6,1928,1399,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,107,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
1929-05-07,1929,5,7,1928,1392,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1929-05-08,1929,5,8,1928,1383,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1929-05-09,1929,5,9,1928,1365,0.8300000000000001,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1929-05-10,1929,5,10,1928,1311,0.8300000000000001,4,47,10,10,10,115,192,0.15,1100,19,4,0,0,0,11,51,10,10,10,126,1173,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1929-05-11,1929,5,11,1928,1291,0.87,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1929-05-12,1929,5,12,1928,1231,0.87,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.51,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1929-05-13,1929,5,13,1928,1199,0.87,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.44,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.8,4460
1929-05-14,1929,5,14,1928,1186,0.87,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.2,4421
1929-05-15,1929,5,15,1928,1166,0.87,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.5,4355
1929-05-16,1929,5,16,1928,1132,0.87,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.0,968.3,0.58,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.5,4237
1929-05-17,1929,5,17,1928,1125,0.87,4,47,10,10,10,115,192,0.17,933,0,0,0,0,0,0,47,10,10,10,115,1000,233,233,233,233,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1929-05-18,1929,5,18,1928,1096,0.87,4,47,10,10,10,115,192,0.18,904,0,0,0,0,0,0,47,10,10,10,115,971,226,226,226,226,990.0,968.2,0.54,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.3,4110
1929-05-19,1929,5,19,1928,1089,0.87,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.2,4084
1929-05-20,1929,5,20,1928,1082,0.87,4,47,10,10,10,115,192,0.18,890,0,0,0,0,0,0,47,10,10,10,115,957,222,222,222,222,990.0,968.2,0.53,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,43.2,43.2,43.2,43.2,169.2,4060
1929-05-21,1929,5,21,1928,1050,0.92,5,42,9,8,6,82,147,0.14,903,0,0,0,0,0,0,42,9,8,6,82,962,225,225,225,225,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.0,44.0,44.0,44.0,172.4,4137
1929-05-22,1929,5,22,1928,1022,0.92,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.1,4034
1929-05-23,1929,5,23,1928,952,0.92,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1929-05-24,1929,5,24,1928,906,0.92,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,253,253,253,0,990.0,967.5,0.4,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1929-05-25,1929,5,25,1928,876,0.92,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1929-05-26,1929,5,26,1928,834,0.92,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.5,3323
1929-05-27,1929,5,27,1928,779,0.92,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.22,989.5,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.0,3095
1929-05-28,1929,5,28,1928,739,0.92,5,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,121.8,2922
1929-05-29,1929,5,29,1928,702,0.92,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.1,39.1,39.1,0.0,114.3,2744
1929-05-30,1929,5,30,1928,682,0.92,5,42,9,8,6,82,147,0.22,535,0,0,0,0,0,0,42,9,8,6,82,594,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1929-05-31,1929,5,31,1928,659,0.92,5,42,9,8,6,82,147,0.22,512,0,0,0,0,0,0,42,9,8,6,82,571,256,256,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1929-06-01,1929,6,1,1928,636,0.94,5,39,9,7,5,59,119,0.19,517,0,0,0,0,0,0,39,9,7,5,59,572,258,258,0,0,990.0,966.4,0.25,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1929-06-02,1929,6,2,1928,601,0.94,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,241,241,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1929-06-03,1929,6,3,1928,571,0.94,5,39,9,7,5,59,119,0.21,452,0,0,0,0,0,0,39,9,7,5,59,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.5,49.5,0.0,0.0,96.4,2313
1929-06-04,1929,6,4,1928,548,0.94,5,39,9,7,5,59,119,0.22,429,0,0,0,0,0,0,39,9,7,5,59,484,214,214,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2215
1929-06-05,1929,6,5,1928,532,0.94,5,39,9,7,5,59,119,0.22,413,0,0,0,0,0,0,39,9,7,5,59,468,206,206,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2141
1929-06-06,1929,6,6,1928,527,0.94,5,39,9,7,5,59,119,0.23,408,0,0,0,0,0,0,39,9,7,5,59,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1929-06-07,1929,6,7,1928,505,0.94,5,39,9,7,5,59,119,0.24,386,0,0,0,0,0,0,39,9,7,5,59,441,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.7,23.7,23.8,23.8,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.6,2007
1929-06-08,1929,6,8,1928,477,0.94,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.5,1860
1929-06-09,1929,6,9,1928,462,0.94,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1929-06-10,1929,6,10,1928,442,0.94,5,39,9,7,5,59,119,0.27,323,0,0,0,0,0,0,39,9,7,5,59,378,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1677
1929-06-11,1929,6,11,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1929-06-12,1929,6,12,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1929-06-13,1929,6,13,1928,422,0.96,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1929-06-14,1929,6,14,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1929-06-15,1929,6,15,1928,430,0.96,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1617
1929-06-16,1929,6,16,1928,440,0.96,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1929-06-17,1929,6,17,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1929-06-18,1929,6,18,1928,426,0.96,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1929-06-19,1929,6,19,1928,422,0.96,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1929-06-20,1929,6,20,1928,420,0.96,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1929-06-21,1929,6,21,1928,420,0.94,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1929-06-22,1929,6,22,1928,413,0.94,5,39,9,7,5,59,119,0.29,294,0,0,0,0,0,0,39,9,7,5,59,349,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.7,1529
1929-06-23,1929,6,23,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1929-06-24,1929,6,24,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1929-06-25,1929,6,25,1928,408,0.94,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1929-06-26,1929,6,26,1928,402,0.94,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
1929-06-27,1929,6,27,1928,398,0.94,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1929-06-28,1929,6,28,1928,386,0.94,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1929-06-29,1929,6,29,1928,386,0.94,5,39,9,7,5,59,119,0.31,267,0,0,0,0,0,0,39,9,7,5,59,322,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1929-06-30,1929,6,30,1928,380,0.94,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1929-07-01,1929,7,1,1928,377,0.95,5,37,8,6,4,53,108,0.29,269,0,0,0,0,0,0,37,8,6,4,53,320,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.4,0.0,0.0,0.0,48.2,1156
1929-07-02,1929,7,2,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1929-07-03,1929,7,3,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1929-07-04,1929,7,4,1928,370,0.95,5,37,8,6,4,53,108,0.29,262,0,0,0,0,0,0,37,8,6,4,53,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1929-07-05,1929,7,5,1928,364,0.95,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1929-07-06,1929,7,6,1928,353,0.95,5,37,8,6,4,53,108,0.31,245,0,0,0,0,0,0,37,8,6,4,53,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.2,0.0,0.0,0.0,48.2,1156
1929-07-07,1929,7,7,1928,346,0.95,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1929-07-08,1929,7,8,1928,344,0.95,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1929-07-09,1929,7,9,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-10,1929,7,10,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-11,1929,7,11,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-12,1929,7,12,1928,340,0.95,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1929-07-13,1929,7,13,1928,338,0.95,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1929-07-14,1929,7,14,1928,329,0.95,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1929-07-15,1929,7,15,1928,329,0.95,5,37,8,6,4,53,108,0.33,221,0,0,0,0,0,0,37,8,6,4,53,272,221,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1929-07-16,1929,7,16,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1929-07-17,1929,7,17,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1929-07-18,1929,7,18,1928,325,0.95,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1929-07-19,1929,7,19,1928,323,0.95,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1929-07-20,1929,7,20,1928,323,0.95,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1929-07-21,1929,7,21,1928,320,0.94,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
1929-07-22,1929,7,22,1928,311,0.94,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1929-07-23,1929,7,23,1928,311,0.94,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1929-07-24,1929,7,24,1928,309,0.94,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1929-07-25,1929,7,25,1928,309,0.94,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1929-07-26,1929,7,26,1928,306,0.94,5,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1929-07-27,1929,7,27,1928,302,0.94,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1929-07-28,1929,7,28,1928,294,0.94,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1929-07-29,1929,7,29,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1929-07-30,1929,7,30,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1929-07-31,1929,7,31,1928,290,0.94,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1929-08-01,1929,8,1,1928,290,0.93,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1929-08-02,1929,8,2,1928,290,0.93,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1929-08-03,1929,8,3,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1929-08-04,1929,8,4,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1929-08-05,1929,8,5,1928,287,0.93,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1929-08-06,1929,8,6,1928,283,0.93,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1929-08-07,1929,8,7,1928,281,0.93,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1929-08-08,1929,8,8,1928,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1929-08-09,1929,8,9,1928,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1929-08-10,1929,8,10,1928,271,0.93,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1929-08-11,1929,8,11,1928,271,0.94,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1929-08-12,1929,8,12,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1929-08-13,1929,8,13,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1929-08-14,1929,8,14,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1929-08-15,1929,8,15,1928,270,0.94,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1929-08-16,1929,8,16,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1929-08-17,1929,8,17,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1929-08-18,1929,8,18,1928,266,0.94,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1929-08-19,1929,8,19,1928,261,0.94,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1929-08-20,1929,8,20,1928,258,0.94,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1929-08-21,1929,8,21,1928,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1929-08-22,1929,8,22,1928,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1929-08-23,1929,8,23,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1929-08-24,1929,8,24,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1929-08-25,1929,8,25,1928,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1929-08-26,1929,8,26,1928,249,0.93,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1929-08-27,1929,8,27,1928,246,0.93,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1929-08-28,1929,8,28,1928,239,0.93,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1929-08-29,1929,8,29,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1929-08-30,1929,8,30,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1929-08-31,1929,8,31,1928,236,0.93,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1929-09-01,1929,9,1,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1929-09-02,1929,9,2,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1929-09-03,1929,9,3,1928,236,0.92,5,30,6,4,2,30,72,0.3,164,0,0,0,0,0,0,30,6,4,2,30,204,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1929-09-04,1929,9,4,1928,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1929-09-05,1929,9,5,1928,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1929-09-06,1929,9,6,1928,231,0.92,5,30,6,4,2,30,72,0.31,159,0,0,0,0,0,0,30,6,4,2,30,199,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1929-09-07,1929,9,7,1928,226,0.92,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1929-09-08,1929,9,8,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,825
1929-09-09,1929,9,9,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,825
1929-09-10,1929,9,10,1928,224,0.92,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,825
1929-09-11,1929,9,11,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1929-09-12,1929,9,12,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1929-09-13,1929,9,13,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1929-09-14,1929,9,14,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1929-09-15,1929,9,15,1928,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1929-09-16,1929,9,16,1928,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1929-09-17,1929,9,17,1928,202,0.92,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1929-09-18,1929,9,18,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-19,1929,9,19,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-20,1929,9,20,1928,201,0.92,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-21,1929,9,21,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-22,1929,9,22,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-23,1929,9,23,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-24,1929,9,24,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-25,1929,9,25,1928,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1929-09-26,1929,9,26,1928,200,0.93,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1929-09-27,1929,9,27,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1929-09-28,1929,9,28,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1929-09-29,1929,9,29,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1929-09-30,1929,9,30,1928,195,0.93,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1929-10-01,1929,10,1,1929,195,0.89,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1929-10-02,1929,10,2,1929,195,0.89,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1929-10-03,1929,10,3,1929,194,0.89,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1929-10-04,1929,10,4,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-05,1929,10,5,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-06,1929,10,6,1929,192,0.89,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-07,1929,10,7,1929,193,0.89,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1929-10-08,1929,10,8,1929,188,0.89,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-09,1929,10,9,1929,189,0.89,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1929-10-10,1929,10,10,1929,188,0.89,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-11,1929,10,11,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-12,1929,10,12,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-13,1929,10,13,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-14,1929,10,14,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-15,1929,10,15,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-16,1929,10,16,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1929-10-17,1929,10,17,1929,193,0.87,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1929-10-18,1929,10,18,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1929-10-19,1929,10,19,1929,189,0.87,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1929-10-20,1929,10,20,1929,188,0.87,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1929-10-21,1929,10,21,1929,191,0.85,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1929-10-22,1929,10,22,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-23,1929,10,23,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-24,1929,10,24,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-25,1929,10,25,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-26,1929,10,26,1929,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1929-10-27,1929,10,27,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1929-10-28,1929,10,28,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1929-10-29,1929,10,29,1929,194,0.85,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1929-10-30,1929,10,30,1929,195,0.85,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1929-10-31,1929,10,31,1929,195,0.85,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1929-11-01,1929,11,1,1929,199,0.74,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1929-11-02,1929,11,2,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1929-11-03,1929,11,3,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1929-11-04,1929,11,4,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1929-11-05,1929,11,5,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1929-11-06,1929,11,6,1929,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1929-11-07,1929,11,7,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1929-11-08,1929,11,8,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1929-11-09,1929,11,9,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1929-11-10,1929,11,10,1929,202,0.74,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1929-11-11,1929,11,11,1929,206,0.73,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1929-11-12,1929,11,12,1929,214,0.73,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1929-11-13,1929,11,13,1929,231,0.73,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1929-11-14,1929,11,14,1929,231,0.73,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1929-11-15,1929,11,15,1929,228,0.73,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,874
1929-11-16,1929,11,16,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1929-11-17,1929,11,17,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1929-11-18,1929,11,18,1929,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1929-11-19,1929,11,19,1929,258,0.73,4,29,4,2,2,30,67,0.26,191,0,0,0,0,0,0,29,4,2,2,30,226,191,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1929-11-20,1929,11,20,1929,264,0.73,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1929-11-21,1929,11,21,1929,249,0.66,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
