Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1933-09-30,1933,9,30,1932,188,0.95,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1933-10-01,1933,10,1,1933,188,0.94,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1933-10-02,1933,10,2,1933,188,0.94,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1933-10-03,1933,10,3,1933,188,0.94,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1933-10-04,1933,10,4,1933,185,0.94,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1933-10-05,1933,10,5,1933,185,0.94,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1933-10-06,1933,10,6,1933,185,0.94,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1933-10-07,1933,10,7,1933,182,0.94,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1933-10-08,1933,10,8,1933,178,0.94,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1933-10-09,1933,10,9,1933,177,0.94,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1933-10-10,1933,10,10,1933,177,0.94,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1933-10-11,1933,10,11,1933,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1933-10-12,1933,10,12,1933,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1933-10-13,1933,10,13,1933,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1933-10-14,1933,10,14,1933,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-15,1933,10,15,1933,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-16,1933,10,16,1933,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-17,1933,10,17,1933,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-18,1933,10,18,1933,163,0.91,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1933-10-19,1933,10,19,1933,163,0.91,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1933-10-20,1933,10,20,1933,162,0.91,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1933-10-21,1933,10,21,1933,162,0.94,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1933-10-22,1933,10,22,1933,162,0.94,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1933-10-23,1933,10,23,1933,158,0.94,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,564
1933-10-24,1933,10,24,1933,162,0.94,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1933-10-25,1933,10,25,1933,162,0.94,5,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1933-10-26,1933,10,26,1933,163,0.94,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,595
1933-10-27,1933,10,27,1933,171,0.94,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-28,1933,10,28,1933,171,0.94,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-29,1933,10,29,1933,171,0.94,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1933-10-30,1933,10,30,1933,177,0.94,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1933-10-31,1933,10,31,1933,185,0.94,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1933-11-01,1933,11,1,1933,182,0.91,5,23,4,2,2,19,50,0.27,132,0,0,0,0,0,0,23,4,2,2,19,161,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1933-11-02,1933,11,2,1933,175,0.91,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,671
1933-11-03,1933,11,3,1933,177,0.91,5,23,4,2,2,19,50,0.28,127,0,0,0,0,0,0,23,4,2,2,19,156,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1933-11-04,1933,11,4,1933,185,0.91,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1933-11-05,1933,11,5,1933,188,0.91,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1933-11-06,1933,11,6,1933,188,0.91,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1933-11-07,1933,11,7,1933,189,0.91,5,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,752
1933-11-08,1933,11,8,1933,191,0.91,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,764
1933-11-09,1933,11,9,1933,192,0.91,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1933-11-10,1933,11,10,1933,192,0.91,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1933-11-11,1933,11,11,1933,195,0.86,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1933-11-12,1933,11,12,1933,199,0.86,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
1933-11-13,1933,11,13,1933,201,0.86,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1933-11-14,1933,11,14,1933,202,0.86,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1933-11-15,1933,11,15,1933,206,0.86,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1933-11-16,1933,11,16,1933,212,0.86,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1933-11-17,1933,11,17,1933,222,0.86,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1933-11-18,1933,11,18,1933,222,0.86,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1933-11-19,1933,11,19,1933,222,0.86,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1933-11-20,1933,11,20,1933,222,0.86,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1933-11-21,1933,11,21,1933,224,0.75,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1933-11-22,1933,11,22,1933,226,0.75,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1933-11-23,1933,11,23,1933,231,0.75,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1933-11-24,1933,11,24,1933,234,0.75,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1933-11-25,1933,11,25,1933,236,0.75,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,920
1933-11-26,1933,11,26,1933,239,0.75,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.2,940
1933-11-27,1933,11,27,1933,249,0.75,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1933-11-28,1933,11,28,1933,249,0.75,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1933-11-29,1933,11,29,1933,258,0.75,4,29,4,2,2,30,67,0.26,191,0,0,0,0,0,0,29,4,2,2,30,226,191,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1050
1933-11-30,1933,11,30,1933,266,0.75,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1094
1933-12-01,1933,12,1,1933,273,0.78,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.8,1076
1933-12-02,1933,12,2,1933,287,0.78,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
1933-12-03,1933,12,3,1933,306,0.78,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1933-12-04,1933,12,4,1933,309,0.78,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1933-12-05,1933,12,5,1933,311,0.78,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1933-12-06,1933,12,6,1933,323,0.78,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1933-12-07,1933,12,7,1933,325,0.78,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1933-12-08,1933,12,8,1933,329,0.78,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1933-12-09,1933,12,9,1933,344,0.78,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,267,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1933-12-10,1933,12,10,1933,360,0.78,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1483
1933-12-11,1933,12,11,1933,364,0.62,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1933-12-12,1933,12,12,1933,370,0.62,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1933-12-13,1933,12,13,1933,373,0.62,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1933-12-14,1933,12,14,1933,380,0.62,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1933-12-15,1933,12,15,1933,389,0.62,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1933-12-16,1933,12,16,1933,402,0.62,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1933-12-17,1933,12,17,1933,408,0.62,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1933-12-18,1933,12,18,1933,413,0.62,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1933-12-19,1933,12,19,1933,422,0.62,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,69.0,1655
1933-12-20,1933,12,20,1933,426,0.62,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1676
1933-12-21,1933,12,21,1933,453,0.52,3,38,5,4,3,54,104,0.23,349,0,0,0,0,0,0,38,5,4,3,54,396,174,174,0,0,990.0,965.6,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.7,1816
1933-12-22,1933,12,22,1933,462,0.52,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1933-12-23,1933,12,23,1933,459,0.52,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1849
1933-12-24,1933,12,24,1933,462,0.52,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1933-12-25,1933,12,25,1933,467,0.52,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,1892
1933-12-26,1933,12,26,1933,477,0.52,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1933-12-27,1933,12,27,1933,479,0.52,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.0,965.8,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1933-12-28,1933,12,28,1933,486,0.52,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.1,1993
1933-12-29,1933,12,29,1933,505,0.52,3,38,5,4,3,54,104,0.21,401,0,0,0,0,0,0,38,5,4,3,54,448,200,200,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1933-12-30,1933,12,30,1933,512,0.52,3,38,5,4,3,54,104,0.2,408,0,0,0,0,0,0,38,5,4,3,54,455,204,204,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1933-12-31,1933,12,31,1933,527,0.52,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
1934-01-01,1934,1,1,1933,537,0.44,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2161
1934-01-02,1934,1,2,1933,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1934-01-03,1934,1,3,1933,550,0.44,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1934-01-04,1934,1,4,1933,562,0.44,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2280
1934-01-05,1934,1,5,1933,563,0.44,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1934-01-06,1934,1,6,1933,571,0.44,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1934-01-07,1934,1,7,1933,589,0.44,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1934-01-08,1934,1,8,1933,589,0.44,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1934-01-09,1934,1,9,1933,595,0.44,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1934-01-10,1934,1,10,1933,615,0.44,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1934-01-11,1934,1,11,1933,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1934-01-12,1934,1,12,1933,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1934-01-13,1934,1,13,1933,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1934-01-14,1934,1,14,1933,630,0.41,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1934-01-15,1934,1,15,1933,647,0.41,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1934-01-16,1934,1,16,1933,647,0.41,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1934-01-17,1934,1,17,1933,647,0.41,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1934-01-18,1934,1,18,1933,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1934-01-19,1934,1,19,1933,673,0.41,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.5,2747
1934-01-20,1934,1,20,1933,682,0.41,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1934-01-21,1934,1,21,1933,682,0.47,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1934-01-22,1934,1,22,1933,684,0.47,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2803
1934-01-23,1934,1,23,1933,702,0.47,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1934-01-24,1934,1,24,1933,705,0.47,3,41,6,4,3,66,120,0.17,585,0,0,0,0,0,0,41,6,4,3,66,636,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.1,2906
1934-01-25,1934,1,25,1933,720,0.47,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,123.9,2974
1934-01-26,1934,1,26,1933,728,0.47,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.4,3009
1934-01-27,1934,1,27,1933,739,0.47,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1934-01-28,1934,1,28,1933,739,0.47,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1934-01-29,1934,1,29,1933,739,0.47,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1934-01-30,1934,1,30,1933,739,0.47,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1934-01-31,1934,1,31,1933,748,0.47,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,128.9,3094
1934-02-01,1934,2,1,1933,760,0.48,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1934-02-02,1934,2,2,1933,760,0.48,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1934-02-03,1934,2,3,1933,760,0.48,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1934-02-04,1934,2,4,1933,760,0.48,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1934-02-05,1934,2,5,1933,768,0.48,3,43,7,5,4,78,137,0.18,631,0,0,0,0,0,0,43,7,5,4,78,686,210,210,210,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.1,3097
1934-02-06,1934,2,6,1933,779,0.48,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.0,3144
1934-02-07,1934,2,7,1933,779,0.48,3,43,7,5,4,78,137,0.18,642,0,0,0,0,0,0,43,7,5,4,78,697,214,214,214,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.0,3144
1934-02-08,1934,2,8,1933,794,0.48,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1934-02-09,1934,2,9,1933,817,0.48,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1934-02-10,1934,2,10,1933,817,0.48,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1934-02-11,1934,2,11,1933,817,0.62,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1934-02-12,1934,2,12,1933,817,0.62,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.8,46.8,46.8,0.0,137.6,3302
1934-02-13,1934,2,13,1933,834,0.62,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1934-02-14,1934,2,14,1933,834,0.62,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1934-02-15,1934,2,15,1933,834,0.62,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1934-02-16,1934,2,16,1933,834,0.62,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1934-02-17,1934,2,17,1933,834,0.62,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1934-02-18,1934,2,18,1933,843,0.62,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1934-02-19,1934,2,19,1933,885,0.62,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1934-02-20,1934,2,20,1933,914,0.62,3,43,7,5,4,78,137,0.15,777,0,0,0,0,0,0,43,7,5,4,78,832,259,259,259,0,990.0,967.6,0.42,0.32,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,52.1,52.1,52.1,0.0,144.6,3470
1934-02-21,1934,2,21,1933,989,0.72,4,36,6,5,4,54,105,0.11,884,0,0,0,0,0,0,36,6,5,4,54,931,221,221,221,221,990.0,967.9,0.51,0.37,989.1,4,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.96,43.6,43.6,43.6,43.6,170.7,4097
1934-02-22,1934,2,22,1933,1042,0.72,4,36,6,5,4,54,105,0.1,937,0,0,0,0,0,0,36,6,5,4,54,984,234,234,234,234,990.0,968.0,0.56,0.39,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.8,4290
1934-02-23,1934,2,23,1933,1082,0.72,4,36,6,5,4,54,105,0.1,977,0,0,0,0,0,0,36,6,5,4,54,1024,244,244,244,244,990.0,968.2,0.59,0.41,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,47.1,47.1,47.1,47.1,184.7,4432
1934-02-24,1934,2,24,1933,1127,0.72,4,36,6,5,4,54,105,0.09,1022,0,0,0,0,0,0,36,6,5,4,54,1069,255,255,255,255,990.0,968.3,0.65,0.47,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.6,48.6,48.6,48.6,190.6,4573
1934-02-25,1934,2,25,1933,1172,0.72,4,36,6,5,4,54,105,0.09,1067,0,0,0,0,0,0,36,6,5,4,54,1114,266,266,266,266,990.0,968.4,0.72,0.57,988.7,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,49.9,49.9,49.9,49.9,192.8,4627
1934-02-26,1934,2,26,1933,1231,0.72,4,36,6,5,4,54,105,0.09,1100,26,9,1,1,1,13,45,7,6,5,67,1159,275,275,275,275,990.0,968.6,0.79,0.65,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,50.6,50.6,50.6,50.6,192.8,4627
1934-02-27,1934,2,27,1933,1327,0.72,4,36,6,5,4,54,105,0.08,1100,122,42,7,5,4,63,78,13,10,8,117,1201,275,275,275,275,990.0,968.9,0.85,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1934-02-28,1934,2,28,1933,1431,0.72,4,36,6,5,4,54,105,0.07,1100,226,64,12,10,8,131,100,18,15,12,185,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.3,4568
1934-03-01,1934,3,1,1933,1528,0.46,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1934-03-02,1934,3,2,1933,1631,0.46,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1934-03-03,1934,3,3,1933,1716,0.46,3,49,9,9,9,107,183,0.11,1100,433,51,9,16,21,336,100,18,25,30,443,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1934-03-04,1934,3,4,1933,1832,0.46,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1934-03-05,1934,3,5,1933,1952,0.46,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1934-03-06,1934,3,6,1933,2094,0.46,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1934-03-07,1934,3,7,1933,2195,0.46,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1934-03-08,1934,3,8,1933,2301,0.46,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1934-03-09,1934,3,9,1933,2395,0.46,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1934-03-10,1934,3,10,1933,2567,0.46,3,49,9,9,9,107,183,0.07,1100,1284,51,9,16,63,1145,100,18,25,72,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1934-03-11,1934,3,11,1933,2716,0.35,2,59,11,12,13,144,239,0.09,1100,1377,41,7,13,67,1249,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1934-03-12,1934,3,12,1933,2873,0.35,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1934-03-13,1934,3,13,1933,2963,0.35,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1934-03-14,1934,3,14,1933,3122,0.35,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1934-03-15,1934,3,15,1933,3251,0.35,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1934-03-16,1934,3,16,1933,3441,0.35,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1934-03-17,1934,3,17,1933,3553,0.35,2,59,11,12,13,144,239,0.07,1100,2214,41,7,13,67,2086,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.7,33.7,33.7,33.7,130.7,3137
1934-03-18,1934,3,18,1933,3811,0.35,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1934-03-19,1934,3,19,1933,4007,0.35,2,59,11,12,13,144,239,0.06,1100,2668,41,7,13,67,2540,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1934-03-20,1934,3,20,1933,4180,0.35,2,59,11,12,13,144,239,0.06,1100,2841,41,7,13,67,2713,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1934-03-21,1934,3,21,1933,4838,0.2,2,59,11,12,13,144,239,0.05,1100,3499,41,7,13,67,3371,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1934-03-22,1934,3,22,1933,5133,0.2,2,59,11,12,13,144,239,0.05,1100,3794,41,7,13,67,3666,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1934-03-23,1934,3,23,1933,5307,0.2,2,59,11,12,13,144,239,0.05,1100,3968,41,7,13,67,3840,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1934-03-24,1934,3,24,1933,5396,0.2,2,59,11,12,13,144,239,0.04,1100,4057,41,7,13,67,3929,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1934-03-25,1934,3,25,1933,5513,0.2,2,59,11,12,13,144,239,0.04,0,5274,1141,7,13,67,4046,1200,18,25,80,4190,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.87,0.87,0.87,0.87,23.1,23.1,23.1,23.1,89.7,2152
1934-03-26,1934,3,26,1933,5569,0.2,2,59,11,12,13,144,239,0.04,0,5330,1141,7,13,67,4102,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1934-03-27,1934,3,27,1933,5588,0.2,2,59,11,12,13,144,239,0.04,0,5349,1141,7,13,67,4121,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,87.6,2102
1934-03-28,1934,3,28,1933,5532,0.2,2,59,11,12,13,144,239,0.04,0,5293,1141,7,13,67,4065,1200,18,25,80,4209,1243,275,275,275,275,990.0,978.3,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,23.0,23.0,23.0,23.0,89.2,2139
1934-03-29,1934,3,29,1933,5396,0.2,2,59,11,12,13,144,239,0.04,1100,4057,41,7,13,67,3929,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1934-03-30,1934,3,30,1933,5377,0.2,2,59,11,12,13,144,239,0.04,1100,4038,40,7,13,67,3910,100,18,25,80,4054,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,92.8,2226
1934-03-31,1934,3,31,1933,5278,0.2,2,59,11,12,13,144,239,0.05,1100,3939,41,7,13,67,3811,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.4,24.4,24.4,24.4,94.6,2270
1934-04-01,1934,4,1,1933,5168,0.08,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1934-04-02,1934,4,2,1933,5062,0.08,1,84,14,20,27,219,364,0.07,1100,3598,16,4,5,53,3520,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.4,25.4,25.4,25.4,98.7,2368
1934-04-03,1934,4,3,1933,4967,0.08,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1934-04-04,1934,4,4,1933,4873,0.08,1,84,14,20,27,219,364,0.07,1100,3409,16,4,5,53,3331,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1934-04-05,1934,4,5,1933,4838,0.08,1,84,14,20,27,219,364,0.08,1100,3374,16,4,5,52,3296,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1934-04-06,1934,4,6,1933,4685,0.08,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1934-04-07,1934,4,7,1933,4525,0.08,1,84,14,20,27,219,364,0.08,1100,3061,16,4,5,53,2983,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1934-04-08,1934,4,8,1933,4496,0.08,1,84,14,20,27,219,364,0.08,1100,3032,16,4,5,53,2954,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1934-04-09,1934,4,9,1933,4401,0.08,1,84,14,20,27,219,364,0.08,1100,2937,16,4,5,53,2859,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1934-04-10,1934,4,10,1933,4305,0.08,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1934-04-11,1934,4,11,1933,4226,0.18,2,70,14,18,25,168,295,0.07,1100,2831,30,4,7,55,2735,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1934-04-12,1934,4,12,1933,4110,0.18,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1934-04-13,1934,4,13,1933,4037,0.18,2,70,14,18,25,168,295,0.07,1100,2642,30,3,7,55,2546,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1934-04-14,1934,4,14,1933,3988,0.18,2,70,14,18,25,168,295,0.07,1100,2593,30,4,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1934-04-15,1934,4,15,1933,3950,0.18,2,70,14,18,25,168,295,0.07,1100,2555,30,4,7,55,2459,100,18,25,80,2627,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1934-04-16,1934,4,16,1933,3886,0.18,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1934-04-17,1934,4,17,1933,3811,0.18,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1934-04-18,1934,4,18,1933,3773,0.18,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1934-04-19,1934,4,19,1933,3688,0.18,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1934-04-20,1934,4,20,1933,3573,0.18,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1934-04-21,1934,4,21,1933,3496,0.24,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1934-04-22,1934,4,22,1933,3467,0.24,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1934-04-23,1934,4,23,1933,3452,0.24,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1934-04-24,1934,4,24,1933,3405,0.24,2,70,14,18,25,168,295,0.09,1100,2010,30,4,6,55,1914,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1934-04-25,1934,4,25,1933,3278,0.24,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1934-04-26,1934,4,26,1933,3210,0.24,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1934-04-27,1934,4,27,1933,3122,0.24,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1934-04-28,1934,4,28,1933,3080,0.24,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1934-04-29,1934,4,29,1933,3080,0.24,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1934-04-30,1934,4,30,1933,2963,0.24,2,70,14,18,25,168,295,0.1,1100,1568,30,4,7,55,1472,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1934-05-01,1934,5,1,1933,2942,0.37,2,65,14,17,23,202,321,0.11,1100,1521,35,4,8,56,1417,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1934-05-02,1934,5,2,1933,2901,0.37,2,65,14,17,23,202,321,0.11,1100,1480,35,4,8,57,1376,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,3515
1934-05-03,1934,5,3,1933,2840,0.37,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1934-05-04,1934,5,4,1933,2831,0.37,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1934-05-05,1934,5,5,1933,2782,0.37,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1934-05-06,1934,5,6,1933,2749,0.37,2,65,14,17,23,202,321,0.12,1100,1328,35,4,8,57,1224,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1934-05-07,1934,5,7,1933,2716,0.37,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1934-05-08,1934,5,8,1933,2671,0.37,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1934-05-09,1934,5,9,1933,2591,0.37,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1934-05-10,1934,5,10,1933,2575,0.37,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1934-05-11,1934,5,11,1933,2567,0.39,2,65,14,17,23,202,321,0.13,1100,1146,35,4,8,57,1042,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1934-05-12,1934,5,12,1933,2496,0.39,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1934-05-13,1934,5,13,1933,2467,0.39,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1934-05-14,1934,5,14,1933,2395,0.39,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1934-05-15,1934,5,15,1933,2335,0.39,2,65,14,17,23,202,321,0.14,1100,914,35,4,7,57,810,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1934-05-16,1934,5,16,1933,2293,0.39,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1934-05-17,1934,5,17,1933,2221,0.39,2,65,14,17,23,202,321,0.14,1100,800,35,4,8,56,696,100,18,25,80,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1934-05-18,1934,5,18,1933,2155,0.39,2,65,14,17,23,202,321,0.15,1100,734,35,4,8,52,634,100,18,25,75,836,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
