Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1934-05-19,1934,5,19,1933,2102,0.39,2,65,14,17,23,202,321,0.15,1100,681,35,4,8,48,585,100,18,25,71,787,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1934-05-20,1934,5,20,1933,2076,0.39,2,65,14,17,23,202,321,0.15,1100,655,35,4,8,46,561,100,18,25,69,763,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1934-05-21,1934,5,21,1933,2067,0.5,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1934-05-22,1934,5,22,1933,2067,0.5,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1934-05-23,1934,5,23,1933,2041,0.5,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1934-05-24,1934,5,24,1933,1983,0.5,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1934-05-25,1934,5,25,1933,1966,0.5,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1934-05-26,1934,5,26,1933,1952,0.5,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1934-05-27,1934,5,27,1933,1916,0.5,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1934-05-28,1934,5,28,1933,1881,0.5,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1934-05-29,1934,5,29,1933,1835,0.5,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1934-05-30,1934,5,30,1933,1807,0.5,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1934-05-31,1934,5,31,1933,1801,0.5,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1934-06-01,1934,6,1,1933,1726,0.46,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1934-06-02,1934,6,2,1933,1677,0.46,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1934-06-03,1934,6,3,1933,1617,0.46,3,53,12,12,13,120,210,0.13,1100,307,47,6,13,19,222,100,18,25,32,342,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1934-06-04,1934,6,4,1933,1528,0.46,3,53,12,12,13,120,210,0.14,1100,218,47,5,12,13,139,100,18,24,26,259,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1934-06-05,1934,6,5,1933,1492,0.46,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4515
1934-06-06,1934,6,6,1933,1466,0.46,3,53,12,12,13,120,210,0.14,1100,156,39,6,8,9,92,92,18,20,22,212,1231,275,275,275,275,990.0,969.4,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.3,4542
1934-06-07,1934,6,7,1933,1446,0.46,3,53,12,12,13,120,210,0.15,1100,136,34,6,7,8,79,87,18,19,21,199,1225,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.1,4561
1934-06-08,1934,6,8,1933,1414,0.46,3,53,12,12,13,120,210,0.15,1100,104,26,5,5,6,59,79,17,17,19,179,1215,275,275,275,275,990.0,969.2,0.87,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4591
1934-06-09,1934,6,9,1933,1392,0.46,3,53,12,12,13,120,210,0.15,1100,82,20,4,4,5,46,73,16,16,18,166,1207,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1934-06-10,1934,6,10,1933,1341,0.46,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1934-06-11,1934,6,11,1933,1291,0.5,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1934-06-12,1934,6,12,1933,1208,0.5,3,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.0,968.6,0.66,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1934-06-13,1934,6,13,1933,1186,0.5,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1934-06-14,1934,6,14,1933,1141,0.5,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1934-06-15,1934,6,15,1933,1125,0.5,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4136
1934-06-16,1934,6,16,1933,1086,0.5,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.4,3994
1934-06-17,1934,6,17,1933,1080,0.5,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1934-06-18,1934,6,18,1933,1073,0.5,3,53,12,12,13,120,210,0.2,863,0,0,0,0,0,0,53,12,12,13,120,940,215,215,215,215,990.0,968.1,0.52,0.36,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.4,3945
1934-06-19,1934,6,19,1933,1050,0.5,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.0,968.1,0.49,0.35,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3853
1934-06-20,1934,6,20,1933,1022,0.5,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1934-06-21,1934,6,21,1933,1022,0.54,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1934-06-22,1934,6,22,1933,976,0.54,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,255,255,255,0,990.0,967.8,0.43,0.31,989.3,3,21.2,21.2,21.2,21.4,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1934-06-23,1934,6,23,1933,957,0.54,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1934-06-24,1934,6,24,1933,941,0.54,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1934-06-25,1934,6,25,1933,914,0.54,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,47.4,47.4,47.4,0.0,139.4,3346
1934-06-26,1934,6,26,1933,891,0.54,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3260
1934-06-27,1934,6,27,1933,876,0.54,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1934-06-28,1934,6,28,1933,834,0.54,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,3026
1934-06-29,1934,6,29,1933,794,0.54,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.6,2845
1934-06-30,1934,6,30,1933,760,0.54,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1934-07-01,1934,7,1,1933,733,0.48,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,273,273,0,0,990.0,966.8,0.28,0.17,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1934-07-02,1934,7,2,1933,702,0.48,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,258,258,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1934-07-03,1934,7,3,1933,666,0.48,3,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,240,240,0,0,990.0,966.6,0.24,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1934-07-04,1934,7,4,1933,636,0.48,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.0,966.4,0.22,0.11,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2289
1934-07-05,1934,7,5,1933,618,0.48,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2203
1934-07-06,1934,7,6,1933,608,0.48,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2157
1934-07-07,1934,7,7,1933,595,0.48,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,44.5,44.5,0.0,0.0,87.3,2095
1934-07-08,1934,7,8,1933,583,0.48,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2034
1934-07-09,1934,7,9,1933,563,0.48,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,80.8,1939
1934-07-10,1934,7,10,1933,550,0.48,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.9,1870
1934-07-11,1934,7,11,1933,548,0.53,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.6,39.6,0.0,0.0,77.3,1855
1934-07-12,1934,7,12,1933,532,0.53,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1771
1934-07-13,1934,7,13,1933,523,0.53,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1934-07-14,1934,7,14,1933,512,0.53,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1934-07-15,1934,7,15,1933,505,0.53,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1934-07-16,1934,7,16,1933,489,0.53,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1554
1934-07-17,1934,7,17,1933,479,0.53,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1934-07-18,1934,7,18,1933,477,0.53,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1934-07-19,1934,7,19,1933,477,0.53,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1934-07-20,1934,7,20,1933,472,0.53,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1934-07-21,1934,7,21,1933,462,0.5700000000000001,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1934-07-22,1934,7,22,1933,459,0.5700000000000001,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1934-07-23,1934,7,23,1933,445,0.5700000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1934-07-24,1934,7,24,1933,442,0.5700000000000001,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1934-07-25,1934,7,25,1933,440,0.5700000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1934-07-26,1934,7,26,1933,440,0.5700000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1934-07-27,1934,7,27,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1934-07-28,1934,7,28,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1934-07-29,1934,7,29,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1934-07-30,1934,7,30,1933,422,0.5700000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1934-07-31,1934,7,31,1933,422,0.5700000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1934-08-01,1934,8,1,1933,420,0.5700000000000001,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1934-08-02,1934,8,2,1933,420,0.5700000000000001,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.3,24.3,24.3,0.94,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1934-08-03,1934,8,3,1933,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,258,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1934-08-04,1934,8,4,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1934-08-05,1934,8,5,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1934-08-06,1934,8,6,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1934-08-07,1934,8,7,1933,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1934-08-08,1934,8,8,1933,398,0.5700000000000001,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1934-08-09,1934,8,9,1933,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1934-08-10,1934,8,10,1933,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1934-08-11,1934,8,11,1933,377,0.52,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1934-08-12,1934,8,12,1933,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1934-08-13,1934,8,13,1933,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1934-08-14,1934,8,14,1933,364,0.52,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1934-08-15,1934,8,15,1933,353,0.52,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1934-08-16,1934,8,16,1933,346,0.52,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1934-08-17,1934,8,17,1933,344,0.52,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1934-08-18,1934,8,18,1933,340,0.52,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1934-08-19,1934,8,19,1933,340,0.52,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1934-08-20,1934,8,20,1933,329,0.52,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1934-08-21,1934,8,21,1933,329,0.5700000000000001,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1934-08-22,1934,8,22,1933,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1934-08-23,1934,8,23,1933,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1934-08-24,1934,8,24,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1934-08-25,1934,8,25,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1934-08-26,1934,8,26,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1934-08-27,1934,8,27,1933,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1934-08-28,1934,8,28,1933,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1934-08-29,1934,8,29,1933,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1934-08-30,1934,8,30,1933,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1934-08-31,1934,8,31,1933,306,0.5700000000000001,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.5,803
1934-09-01,1934,9,1,1933,306,0.5700000000000001,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1020
1934-09-02,1934,9,2,1933,302,0.5700000000000001,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1934-09-03,1934,9,3,1933,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1934-09-04,1934,9,4,1933,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1934-09-05,1934,9,5,1933,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1934-09-06,1934,9,6,1933,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1934-09-07,1934,9,7,1933,281,0.5700000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1934-09-08,1934,9,8,1933,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1934-09-09,1934,9,9,1933,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1934-09-10,1934,9,10,1933,271,0.5700000000000001,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1934-09-11,1934,9,11,1933,270,0.61,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1934-09-12,1934,9,12,1933,270,0.61,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1934-09-13,1934,9,13,1933,266,0.61,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1934-09-14,1934,9,14,1933,266,0.61,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1934-09-15,1934,9,15,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-16,1934,9,16,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-17,1934,9,17,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1934-09-18,1934,9,18,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1934-09-19,1934,9,19,1933,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1934-09-20,1934,9,20,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-21,1934,9,21,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-22,1934,9,22,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-23,1934,9,23,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1934-09-24,1934,9,24,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1934-09-25,1934,9,25,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1934-09-26,1934,9,26,1933,246,0.61,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1934-09-27,1934,9,27,1933,239,0.61,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1934-09-28,1934,9,28,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1934-09-29,1934,9,29,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1934-09-30,1934,9,30,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1934-10-01,1934,10,1,1934,234,0.6,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1934-10-02,1934,10,2,1934,231,0.6,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1934-10-03,1934,10,3,1934,226,0.6,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1934-10-04,1934,10,4,1934,224,0.6,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1934-10-05,1934,10,5,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1934-10-06,1934,10,6,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1934-10-07,1934,10,7,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1934-10-08,1934,10,8,1934,220,0.6,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1934-10-09,1934,10,9,1934,209,0.6,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.4,25.4,25.4,25.4,0.92,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1934-10-10,1934,10,10,1934,206,0.6,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1934-10-11,1934,10,11,1934,202,0.6,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-12,1934,10,12,1934,201,0.6,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-13,1934,10,13,1934,200,0.6,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-14,1934,10,14,1934,195,0.6,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-15,1934,10,15,1934,195,0.6,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-16,1934,10,16,1934,194,0.6,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-17,1934,10,17,1934,192,0.6,3,37,5,3,2,50,97,0.5,95,0,0,0,0,0,0,37,5,3,2,50,140,95,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-18,1934,10,18,1934,193,0.6,3,37,5,3,2,50,97,0.5,96,0,0,0,0,0,0,37,5,3,2,50,141,96,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-19,1934,10,19,1934,188,0.6,3,37,5,3,2,50,97,0.51,91,0,0,0,0,0,0,37,5,3,2,50,136,91,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-20,1934,10,20,1934,185,0.6,3,37,5,3,2,50,97,0.52,88,0,0,0,0,0,0,37,5,3,2,50,133,88,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1934-10-21,1934,10,21,1934,182,0.79,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,583
1934-10-22,1934,10,22,1934,178,0.79,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.91,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1934-10-23,1934,10,23,1934,185,0.79,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,601
1934-10-24,1934,10,24,1934,185,0.79,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,601
1934-10-25,1934,10,25,1934,188,0.79,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1934-10-26,1934,10,26,1934,191,0.79,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1934-10-27,1934,10,27,1934,192,0.79,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1934-10-28,1934,10,28,1934,194,0.79,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1934-10-29,1934,10,29,1934,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1934-10-30,1934,10,30,1934,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1934-10-31,1934,10,31,1934,206,0.79,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1934-11-01,1934,11,1,1934,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1934-11-02,1934,11,2,1934,212,0.74,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1934-11-03,1934,11,3,1934,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,830
1934-11-04,1934,11,4,1934,222,0.74,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1934-11-05,1934,11,5,1934,222,0.74,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1934-11-06,1934,11,6,1934,224,0.74,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1934-11-07,1934,11,7,1934,224,0.74,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.6,853
1934-11-08,1934,11,8,1934,226,0.74,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1934-11-09,1934,11,9,1934,231,0.74,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.2,892
1934-11-10,1934,11,10,1934,234,0.74,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1934-11-11,1934,11,11,1934,236,0.6,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1934-11-12,1934,11,12,1934,239,0.6,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1934-11-13,1934,11,13,1934,249,0.6,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1934-11-14,1934,11,14,1934,256,0.6,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1934-11-15,1934,11,15,1934,256,0.6,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1934-11-16,1934,11,16,1934,261,0.6,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1934-11-17,1934,11,17,1934,266,0.6,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1934-11-18,1934,11,18,1934,270,0.6,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1934-11-19,1934,11,19,1934,270,0.6,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1934-11-20,1934,11,20,1934,271,0.6,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.4,969
1934-11-21,1934,11,21,1934,275,0.48,3,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1934-11-22,1934,11,22,1934,287,0.48,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1934-11-23,1934,11,23,1934,290,0.48,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.9,1077
1934-11-24,1934,11,24,1934,294,0.48,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1934-11-25,1934,11,25,1934,306,0.48,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1934-11-26,1934,11,26,1934,311,0.48,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,50.7,0.0,0.0,0.0,48.2,1156
1934-11-27,1934,11,27,1934,329,0.48,3,36,5,3,2,47,93,0.28,236,0,0,0,0,0,0,36,5,3,2,47,280,236,0,0,0,990.0,965.0,0.13,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1934-11-28,1934,11,28,1934,346,0.48,3,36,5,3,2,47,93,0.27,253,0,0,0,0,0,0,36,5,3,2,47,297,253,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1934-11-29,1934,11,29,1934,377,0.48,3,36,5,3,2,47,93,0.25,284,0,0,0,0,0,0,36,5,3,2,47,328,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.8,1482
1934-11-30,1934,11,30,1934,422,0.48,3,36,5,3,2,47,93,0.22,329,0,0,0,0,0,0,36,5,3,2,47,373,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1934-12-01,1934,12,1,1934,442,0.3,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1934-12-02,1934,12,2,1934,455,0.3,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1934-12-03,1934,12,3,1934,426,0.3,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1934-12-04,1934,12,4,1934,422,0.3,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1934-12-05,1934,12,5,1934,422,0.3,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1934-12-06,1934,12,6,1934,426,0.3,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1934-12-07,1934,12,7,1934,430,0.3,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,34.9,34.9,0.0,0.0,67.6,1622
1934-12-08,1934,12,8,1934,440,0.3,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1934-12-09,1934,12,9,1934,440,0.3,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1668
1934-12-10,1934,12,10,1934,442,0.3,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1934-12-11,1934,12,11,1934,442,0.24,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1934-12-12,1934,12,12,1934,445,0.24,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
1934-12-13,1934,12,13,1934,445,0.24,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
1934-12-14,1934,12,14,1934,453,0.24,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1734
1934-12-15,1934,12,15,1934,459,0.24,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1934-12-16,1934,12,16,1934,462,0.24,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1934-12-17,1934,12,17,1934,462,0.24,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.3,38.3,0.0,0.0,74.4,1786
1934-12-18,1934,12,18,1934,467,0.24,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1934-12-19,1934,12,19,1934,477,0.24,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1934-12-20,1934,12,20,1934,477,0.24,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1934-12-21,1934,12,21,1934,479,0.33,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1934-12-22,1934,12,22,1934,479,0.33,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.1,40.1,0.0,0.0,78.3,1878
1934-12-23,1934,12,23,1934,486,0.33,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1934-12-24,1934,12,24,1934,494,0.33,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1934-12-25,1934,12,25,1934,512,0.33,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1934-12-26,1934,12,26,1934,516,0.33,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1934-12-27,1934,12,27,1934,527,0.33,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1934-12-28,1934,12,28,1934,537,0.33,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1934-12-29,1934,12,29,1934,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1934-12-30,1934,12,30,1934,550,0.33,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1934-12-31,1934,12,31,1934,550,0.33,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1935-01-01,1935,1,1,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.9,2181
1935-01-02,1935,1,2,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.9,2181
1935-01-03,1935,1,3,1934,566,0.36,2,46,7,6,4,76,139,0.25,427,0,0,0,0,0,0,46,7,6,4,76,486,213,213,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1935-01-04,1935,1,4,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,46.4,46.4,0.0,0.0,90.9,2181
1935-01-05,1935,1,5,1934,563,0.36,2,46,7,6,4,76,139,0.25,424,0,0,0,0,0,0,46,7,6,4,76,483,212,212,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1935-01-06,1935,1,6,1934,571,0.36,2,46,7,6,4,76,139,0.24,432,0,0,0,0,0,0,46,7,6,4,76,491,216,216,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1935-01-07,1935,1,7,1934,571,0.36,2,46,7,6,4,76,139,0.24,432,0,0,0,0,0,0,46,7,6,4,76,491,216,216,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1935-01-08,1935,1,8,1934,589,0.36,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.0,966.3,0.22,0.11,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1935-01-09,1935,1,9,1934,589,0.36,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.0,966.3,0.22,0.11,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1935-01-10,1935,1,10,1934,595,0.36,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1935-01-11,1935,1,11,1934,618,0.41,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,249,249,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
