Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1936-12-10,1936,12,10,1936,311,0.72,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1936-12-11,1936,12,11,1936,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1936-12-12,1936,12,12,1936,325,0.72,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1936-12-13,1936,12,13,1936,329,0.72,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1936-12-14,1936,12,14,1936,338,0.72,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1936-12-15,1936,12,15,1936,340,0.72,4,31,5,3,2,36,77,0.23,263,0,0,0,0,0,0,31,5,3,2,36,302,263,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1936-12-16,1936,12,16,1936,344,0.72,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,267,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1936-12-17,1936,12,17,1936,344,0.72,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,267,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1936-12-18,1936,12,18,1936,360,0.72,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1483
1936-12-19,1936,12,19,1936,360,0.72,4,31,5,3,2,36,77,0.21,283,0,0,0,0,0,0,31,5,3,2,36,322,141,141,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.8,1483
1936-12-20,1936,12,20,1936,364,0.72,4,31,5,3,2,36,77,0.21,287,0,0,0,0,0,0,31,5,3,2,36,326,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1936-12-21,1936,12,21,1936,370,0.74,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1936-12-22,1936,12,22,1936,370,0.74,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1936-12-23,1936,12,23,1936,370,0.74,4,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,146,146,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1535
1936-12-24,1936,12,24,1936,373,0.74,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1936-12-25,1936,12,25,1936,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1589
1936-12-26,1936,12,26,1936,380,0.74,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1589
1936-12-27,1936,12,27,1936,386,0.74,4,31,5,3,2,36,77,0.2,309,0,0,0,0,0,0,31,5,3,2,36,348,154,154,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.4,1618
1936-12-28,1936,12,28,1936,402,0.74,4,31,5,3,2,36,77,0.19,325,0,0,0,0,0,0,31,5,3,2,36,364,162,162,0,0,990.0,965.4,0.16,0.05,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1936-12-29,1936,12,29,1936,413,0.74,4,31,5,3,2,36,77,0.19,336,0,0,0,0,0,0,31,5,3,2,36,375,168,168,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.3,1758
1936-12-30,1936,12,30,1936,426,0.74,4,31,5,3,2,36,77,0.18,349,0,0,0,0,0,0,31,5,3,2,36,388,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1936-12-31,1936,12,31,1936,442,0.74,4,31,5,3,2,36,77,0.17,365,0,0,0,0,0,0,31,5,3,2,36,404,182,182,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,79.9,1918
1937-01-01,1937,1,1,1936,453,0.78,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1937-01-02,1937,1,2,1936,462,0.78,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1937-01-03,1937,1,3,1936,467,0.78,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
1937-01-04,1937,1,4,1936,477,0.78,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.2,2020
1937-01-05,1937,1,5,1936,486,0.78,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1937-01-06,1937,1,6,1936,505,0.78,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1937-01-07,1937,1,7,1936,516,0.78,4,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.2,2212
1937-01-08,1937,1,8,1936,532,0.78,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1937-01-09,1937,1,9,1936,542,0.78,4,34,5,4,3,45,91,0.17,451,0,0,0,0,0,0,34,5,4,3,45,494,225,225,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1937-01-10,1937,1,10,1936,550,0.78,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1937-01-11,1937,1,11,1936,550,0.59,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1937-01-12,1937,1,12,1936,550,0.59,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1937-01-13,1937,1,13,1936,550,0.59,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1937-01-14,1937,1,14,1936,571,0.59,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1937-01-15,1937,1,15,1936,571,0.59,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1937-01-16,1937,1,16,1936,577,0.59,3,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1937-01-17,1937,1,17,1936,595,0.59,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1937-01-18,1937,1,18,1936,615,0.59,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1937-01-19,1937,1,19,1936,647,0.59,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1937-01-20,1937,1,20,1936,666,0.59,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1937-01-21,1937,1,21,1936,682,0.54,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1937-01-22,1937,1,22,1936,682,0.54,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1937-01-23,1937,1,23,1936,684,0.54,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2803
1937-01-24,1937,1,24,1936,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1937-01-25,1937,1,25,1936,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1937-01-26,1937,1,26,1936,702,0.54,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1937-01-27,1937,1,27,1936,720,0.54,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,123.9,2974
1937-01-28,1937,1,28,1936,728,0.54,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.4,3009
1937-01-29,1937,1,29,1936,748,0.54,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.6,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,128.9,3094
1937-01-30,1937,1,30,1936,768,0.54,3,41,6,4,3,66,120,0.16,648,0,0,0,0,0,0,41,6,4,3,66,699,216,216,216,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.5,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.5,3179
1937-01-31,1937,1,31,1936,803,0.54,3,41,6,4,3,66,120,0.15,683,0,0,0,0,0,0,41,6,4,3,66,734,227,227,227,0,990.0,967.1,0.34,0.26,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.6,3325
1937-02-01,1937,2,1,1936,891,0.5,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1937-02-02,1937,2,2,1936,971,0.5,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1937-02-03,1937,2,3,1936,1025,0.5,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1937-02-04,1937,2,4,1936,1066,0.5,3,43,7,5,4,78,137,0.13,929,0,0,0,0,0,0,43,7,5,4,78,984,232,232,232,232,990.0,968.1,0.56,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.6,4237
1937-02-05,1937,2,5,1936,1089,0.5,3,43,7,5,4,78,137,0.13,952,0,0,0,0,0,0,43,7,5,4,78,1007,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1937-02-06,1937,2,6,1936,1125,0.5,3,43,7,5,4,78,137,0.12,988,0,0,0,0,0,0,43,7,5,4,78,1043,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.2,4444
1937-02-07,1937,2,7,1936,1127,0.5,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.5,4451
1937-02-08,1937,2,8,1936,1127,0.5,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.5,4451
1937-02-09,1937,2,9,1936,1132,0.5,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.5,47.5,47.5,47.5,186.1,4466
1937-02-10,1937,2,10,1936,1195,0.5,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1937-02-11,1937,2,11,1936,1291,0.24,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1937-02-12,1937,2,12,1936,1392,0.24,2,49,8,7,5,93,162,0.12,1100,130,39,6,5,4,74,88,14,12,9,167,1215,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4609
1937-02-13,1937,2,13,1936,1484,0.24,2,49,8,7,5,93,162,0.11,1100,222,51,10,9,6,145,100,18,16,11,238,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.6,4525
1937-02-14,1937,2,14,1936,1551,0.24,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.3,4470
1937-02-15,1937,2,15,1936,1645,0.24,2,49,8,7,5,93,162,0.1,1100,383,50,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4392
1937-02-16,1937,2,16,1936,1767,0.24,2,49,8,7,5,93,162,0.09,1100,505,51,10,18,15,411,100,18,25,20,504,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.8,4292
1937-02-17,1937,2,17,1936,1916,0.24,2,49,8,7,5,93,162,0.08,1100,654,51,10,18,20,555,100,18,25,25,648,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1937-02-18,1937,2,18,1936,2217,0.24,2,49,8,7,5,93,162,0.07,1100,955,51,10,18,29,846,100,18,25,34,939,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1937-02-19,1937,2,19,1936,2293,0.24,2,49,8,7,5,93,162,0.07,1100,1031,51,10,18,31,921,100,18,25,36,1014,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1937-02-20,1937,2,20,1936,2363,0.24,2,49,8,7,5,93,162,0.07,1100,1101,51,10,18,34,988,100,18,25,39,1081,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-02-21,1937,2,21,1936,2496,0.15,2,49,8,7,5,93,162,0.06,1100,1234,51,10,18,38,1117,100,18,25,43,1210,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-02-22,1937,2,22,1936,2616,0.15,2,49,8,7,5,93,162,0.06,1100,1354,51,10,18,41,1234,100,18,25,46,1327,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1937-02-23,1937,2,23,1936,2716,0.15,2,49,8,7,5,93,162,0.06,1100,1454,51,10,18,44,1330,100,18,25,49,1423,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1937-02-24,1937,2,24,1936,2840,0.15,2,49,8,7,5,93,162,0.06,1100,1578,50,10,18,48,1450,100,18,25,53,1543,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1937-02-25,1937,2,25,1936,2931,0.15,2,49,8,7,5,93,162,0.06,1100,1669,51,10,18,51,1539,100,18,25,56,1632,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1937-02-26,1937,2,26,1936,2959,0.15,2,49,8,7,5,93,162,0.05,1100,1697,51,10,18,52,1566,100,18,25,57,1659,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.8,3475
1937-02-27,1937,2,27,1936,3049,0.15,2,49,8,7,5,93,162,0.05,1100,1787,51,10,18,55,1653,100,18,25,60,1746,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1937-02-28,1937,2,28,1936,3227,0.15,2,49,8,7,5,93,162,0.05,1100,1965,51,10,18,60,1826,100,18,25,65,1919,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.1,3313
1937-03-01,1937,3,1,1936,3278,0.15,2,59,11,12,13,144,239,0.07,1100,1939,41,7,13,67,1811,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1937-03-02,1937,3,2,1936,3185,0.15,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1937-03-03,1937,3,3,1936,3112,0.15,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1937-03-04,1937,3,4,1936,3080,0.15,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1937-03-05,1937,3,5,1936,3080,0.15,2,59,11,12,13,144,239,0.08,1100,1741,41,7,13,67,1613,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1937-03-06,1937,3,6,1936,3020,0.15,2,59,11,12,13,144,239,0.08,1100,1681,41,7,13,67,1553,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1937-03-07,1937,3,7,1936,2963,0.15,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1937-03-08,1937,3,8,1936,2942,0.15,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1937-03-09,1937,3,9,1936,2942,0.15,2,59,11,12,13,144,239,0.08,1100,1603,41,7,13,67,1475,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1937-03-10,1937,3,10,1936,2914,0.15,2,59,11,12,13,144,239,0.08,1100,1575,41,7,13,67,1447,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1937-03-11,1937,3,11,1936,2873,0.2,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1937-03-12,1937,3,12,1936,2873,0.2,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1937-03-13,1937,3,13,1936,2840,0.2,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1937-03-14,1937,3,14,1936,2802,0.2,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1937-03-15,1937,3,15,1936,2742,0.2,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1937-03-16,1937,3,16,1936,2782,0.2,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1937-03-17,1937,3,17,1936,2931,0.2,2,59,11,12,13,144,239,0.08,1100,1592,41,7,13,67,1464,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1937-03-18,1937,3,18,1936,3004,0.2,2,59,11,12,13,144,239,0.08,1100,1665,41,7,13,67,1537,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1937-03-19,1937,3,19,1936,3020,0.2,2,59,11,12,13,144,239,0.08,1100,1681,41,7,13,67,1553,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1937-03-20,1937,3,20,1936,3067,0.2,2,59,11,12,13,144,239,0.08,1100,1728,41,7,13,67,1600,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1937-03-21,1937,3,21,1936,3122,0.31,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1937-03-22,1937,3,22,1936,3148,0.31,2,59,11,12,13,144,239,0.08,1100,1809,41,7,13,67,1681,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1937-03-23,1937,3,23,1936,3251,0.31,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1937-03-24,1937,3,24,1936,3313,0.31,2,59,11,12,13,144,239,0.07,1100,1974,41,7,13,67,1846,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1937-03-25,1937,3,25,1936,3417,0.31,2,59,11,12,13,144,239,0.07,1100,2078,41,7,13,67,1950,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1937-03-26,1937,3,26,1936,3441,0.31,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1937-03-27,1937,3,27,1936,3488,0.31,2,59,11,12,13,144,239,0.07,1100,2149,41,7,13,66,2021,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1937-03-28,1937,3,28,1936,3530,0.31,2,59,11,12,13,144,239,0.07,1100,2191,41,7,13,66,2063,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1937-03-29,1937,3,29,1936,3573,0.31,2,59,11,12,13,144,239,0.07,1100,2234,41,7,13,67,2106,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1937-03-30,1937,3,30,1936,3600,0.31,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1937-03-31,1937,3,31,1936,3600,0.31,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1937-04-01,1937,4,1,1936,3600,0.34,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1937-04-02,1937,4,2,1936,3573,0.34,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1937-04-03,1937,4,3,1936,3530,0.34,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1937-04-04,1937,4,4,1936,3496,0.34,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1937-04-05,1937,4,5,1936,3488,0.34,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1937-04-06,1937,4,6,1936,3467,0.34,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1937-04-07,1937,4,7,1936,3441,0.34,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1937-04-08,1937,4,8,1936,3405,0.34,2,70,14,18,25,168,295,0.09,1100,2010,30,4,6,55,1914,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1937-04-09,1937,4,9,1936,3313,0.34,2,70,14,18,25,168,295,0.09,1100,1918,30,4,7,55,1822,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1937-04-10,1937,4,10,1936,3210,0.34,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1937-04-11,1937,4,11,1936,3148,0.41,3,54,13,14,19,117,217,0.07,1100,1831,46,5,11,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1937-04-12,1937,4,12,1936,3112,0.41,3,54,13,14,19,117,217,0.07,1100,1795,46,5,11,61,1672,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.3,36.3,36.3,36.3,140.8,3379
1937-04-13,1937,4,13,1936,3080,0.41,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1937-04-14,1937,4,14,1936,3049,0.41,3,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1937-04-15,1937,4,15,1936,2914,0.41,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1937-04-16,1937,4,16,1936,2840,0.41,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1937-04-17,1937,4,17,1936,2769,0.41,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1937-04-18,1937,4,18,1936,2716,0.41,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1937-04-19,1937,4,19,1936,2680,0.41,3,54,13,14,19,117,217,0.08,1100,1363,46,5,11,61,1240,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1937-04-20,1937,4,20,1936,2645,0.41,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1937-04-21,1937,4,21,1936,2671,0.59,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1937-04-22,1937,4,22,1936,2567,0.59,3,54,13,14,19,117,217,0.08,1100,1250,46,5,11,61,1127,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1937-04-23,1937,4,23,1936,2542,0.59,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1937-04-24,1937,4,24,1936,2542,0.59,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1937-04-25,1937,4,25,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-04-26,1937,4,26,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-04-27,1937,4,27,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-04-28,1937,4,28,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-04-29,1937,4,29,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-04-30,1937,4,30,1936,2496,0.59,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-05-01,1937,5,1,1936,2496,0.58,3,55,13,13,17,178,276,0.11,1100,1120,45,5,12,63,995,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1937-05-02,1937,5,2,1936,2467,0.58,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1937-05-03,1937,5,3,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-04,1937,5,4,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-05,1937,5,5,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-06,1937,5,6,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-07,1937,5,7,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-08,1937,5,8,1936,2450,0.58,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1937-05-09,1937,5,9,1936,2411,0.58,3,55,13,13,17,178,276,0.11,1100,1035,45,5,12,63,910,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1937-05-10,1937,5,10,1936,2395,0.58,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1937-05-11,1937,5,11,1936,2395,0.53,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1937-05-12,1937,5,12,1936,2395,0.53,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1937-05-13,1937,5,13,1936,2395,0.53,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1937-05-14,1937,5,14,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-15,1937,5,15,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-16,1937,5,16,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-17,1937,5,17,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-18,1937,5,18,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-19,1937,5,19,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-20,1937,5,20,1936,2363,0.53,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-21,1937,5,21,1936,2363,0.35,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-22,1937,5,22,1936,2363,0.35,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-23,1937,5,23,1936,2363,0.35,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1937-05-24,1937,5,24,1936,2335,0.35,2,65,14,17,23,202,321,0.14,1100,914,35,4,7,57,810,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1937-05-25,1937,5,25,1936,2327,0.35,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1937-05-26,1937,5,26,1936,2310,0.35,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1937-05-27,1937,5,27,1936,2276,0.35,2,65,14,17,23,202,321,0.14,1100,855,35,4,8,57,751,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1937-05-28,1937,5,28,1936,2261,0.35,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1937-05-29,1937,5,29,1936,2187,0.35,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1937-05-30,1937,5,30,1936,2155,0.35,2,65,14,17,23,202,321,0.15,1100,734,35,4,8,52,634,100,18,25,75,836,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1937-05-31,1937,5,31,1936,2102,0.35,2,65,14,17,23,202,321,0.15,1100,681,35,4,8,48,585,100,18,25,71,787,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1937-06-01,1937,6,1,1936,2067,0.21,2,62,12,14,16,153,257,0.12,1100,710,38,6,11,44,611,100,18,25,60,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1937-06-02,1937,6,2,1936,2041,0.21,2,62,12,14,16,153,257,0.13,1100,684,38,6,11,42,587,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1937-06-03,1937,6,3,1936,1983,0.21,2,62,12,14,16,153,257,0.13,1100,626,38,6,11,39,532,100,18,25,55,685,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1937-06-04,1937,6,4,1936,1921,0.21,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1937-06-05,1937,6,5,1936,1835,0.21,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.0,45.0,45.0,45.0,176.5,4236
1937-06-06,1937,6,6,1936,1801,0.21,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1937-06-07,1937,6,7,1936,1745,0.21,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1937-06-08,1937,6,8,1936,1693,0.21,2,62,12,14,16,153,257,0.15,1100,336,38,6,11,20,260,100,18,25,36,413,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.3,46.3,46.3,46.3,181.4,4353
1937-06-09,1937,6,9,1936,1617,0.21,2,62,12,14,16,153,257,0.16,1100,260,37,6,10,16,189,100,18,25,32,342,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1937-06-10,1937,6,10,1936,1528,0.21,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1937-06-11,1937,6,11,1936,1492,0.3,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4519
1937-06-12,1937,6,12,1936,1466,0.3,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.4,4545
1937-06-13,1937,6,13,1936,1492,0.3,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4519
1937-06-14,1937,6,14,1936,1399,0.3,2,62,12,14,16,153,257,0.18,1100,42,10,1,2,2,25,72,13,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.0,4607
1937-06-15,1937,6,15,1936,1383,0.3,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1937-06-16,1937,6,16,1936,1355,0.3,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.64,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1937-06-17,1937,6,17,1936,1311,0.3,2,62,12,14,16,153,257,0.2,1054,0,0,0,0,0,0,62,12,14,16,153,1142,263,263,263,263,990.0,968.9,0.76,0.54,988.7,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,48.2,48.2,48.2,48.2,188.8,4531
1937-06-18,1937,6,18,1936,1291,0.3,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.5,988.8,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
1937-06-19,1937,6,19,1936,1231,0.3,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4304
1937-06-20,1937,6,20,1936,1199,0.3,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1937-06-21,1937,6,21,1936,1186,0.29,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.1,44.1,44.1,44.1,173.0,4152
1937-06-22,1937,6,22,1936,1141,0.29,2,62,12,14,16,153,257,0.23,884,0,0,0,0,0,0,62,12,14,16,153,972,221,221,221,221,990.0,968.3,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.4,3992
1937-06-23,1937,6,23,1936,1125,0.29,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3934
1937-06-24,1937,6,24,1936,1086,0.29,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.49,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.3,3775
1937-06-25,1937,6,25,1936,1073,0.29,2,62,12,14,16,153,257,0.24,816,0,0,0,0,0,0,62,12,14,16,153,904,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.0,53.0,53.0,0.0,144.6,3470
1937-06-26,1937,6,26,1936,1042,0.29,2,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,261,261,261,0,990.0,968.0,0.45,0.32,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,51.4,51.4,51.4,0.0,144.6,3470
1937-06-27,1937,6,27,1936,1022,0.29,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1937-06-28,1937,6,28,1936,976,0.29,2,62,12,14,16,153,257,0.26,719,0,0,0,0,0,0,62,12,14,16,153,807,239,239,239,0,990.0,967.8,0.39,0.28,989.3,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3374
1937-06-29,1937,6,29,1936,952,0.29,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,231,231,231,0,990.0,967.7,0.37,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.5,46.5,46.5,0.0,136.8,3282
1937-06-30,1937,6,30,1936,947,0.29,2,62,12,14,16,153,257,0.27,690,0,0,0,0,0,0,62,12,14,16,153,778,230,230,230,0,990.0,967.7,0.37,0.26,989.4,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.9,3261
1937-07-01,1937,7,1,1936,941,0.32,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.28,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.6,3373
1937-07-02,1937,7,2,1936,905,0.32,2,58,11,11,11,136,227,0.25,678,0,0,0,0,0,0,58,11,11,11,136,758,226,226,226,0,990.0,967.5,0.36,0.25,989.4,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.8,3235
1937-07-03,1937,7,3,1936,876,0.32,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.24,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1937-07-04,1937,7,4,1936,834,0.32,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.7,2945
1937-07-05,1937,7,5,1936,779,0.32,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.17,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,38.3,38.3,38.3,0.0,111.9,2684
1937-07-06,1937,7,6,1936,751,0.32,2,58,11,11,11,136,227,0.3,524,0,0,0,0,0,0,58,11,11,11,136,604,262,262,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1937-07-07,1937,7,7,1936,728,0.32,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1937-07-08,1937,7,8,1936,702,0.32,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1937-07-09,1937,7,9,1936,682,0.32,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1937-07-10,1937,7,10,1936,647,0.32,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1937-07-11,1937,7,11,1936,647,0.39,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1937-07-12,1937,7,12,1936,636,0.39,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1937-07-13,1937,7,13,1936,623,0.39,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1937-07-14,1937,7,14,1936,618,0.39,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.0,1993
1937-07-15,1937,7,15,1936,608,0.39,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1937-07-16,1937,7,16,1936,595,0.39,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.4,23.4,0.95,0.95,0.0,0.0,40.0,40.0,0.0,0.0,78.1,1873
1937-07-17,1937,7,17,1936,589,0.39,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1937-07-18,1937,7,18,1936,583,0.39,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
