Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1940-09-28,1940,9,28,1939,261,0.36,2,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1940-09-29,1940,9,29,1939,264,0.36,2,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1940-09-30,1940,9,30,1939,264,0.36,2,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1940-10-01,1940,10,1,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-02,1940,10,2,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-03,1940,10,3,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-04,1940,10,4,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-05,1940,10,5,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-06,1940,10,6,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-07,1940,10,7,1940,264,0.39,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-08,1940,10,8,1940,256,0.39,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1940-10-09,1940,10,9,1940,256,0.39,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1940-10-10,1940,10,10,1940,256,0.39,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1940-10-11,1940,10,11,1940,258,0.37,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1940-10-12,1940,10,12,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-13,1940,10,13,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-14,1940,10,14,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-15,1940,10,15,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-16,1940,10,16,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-17,1940,10,17,1940,264,0.37,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1940-10-18,1940,10,18,1940,266,0.37,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1940-10-19,1940,10,19,1940,273,0.37,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1940-10-20,1940,10,20,1940,273,0.37,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1940-10-21,1940,10,21,1940,275,0.25,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1940-10-22,1940,10,22,1940,287,0.25,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1940-10-23,1940,10,23,1940,290,0.25,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1940-10-24,1940,10,24,1940,294,0.25,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1940-10-25,1940,10,25,1940,299,0.25,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.9,1028
1940-10-26,1940,10,26,1940,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1940-10-27,1940,10,27,1940,306,0.25,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1940-10-28,1940,10,28,1940,309,0.25,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1940-10-29,1940,10,29,1940,311,0.25,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1940-10-30,1940,10,30,1940,311,0.25,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1940-10-31,1940,10,31,1940,311,0.25,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.7,1097
1940-11-01,1940,11,1,1940,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1940-11-02,1940,11,2,1940,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1940-11-03,1940,11,3,1940,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1940-11-04,1940,11,4,1940,316,0.12,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1940-11-05,1940,11,5,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-06,1940,11,6,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-07,1940,11,7,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-08,1940,11,8,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-09,1940,11,9,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-10,1940,11,10,1940,325,0.12,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-11,1940,11,11,1940,325,0.14,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-12,1940,11,12,1940,325,0.14,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-13,1940,11,13,1940,325,0.14,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-14,1940,11,14,1940,325,0.14,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-11-15,1940,11,15,1940,329,0.14,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1940-11-16,1940,11,16,1940,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-17,1940,11,17,1940,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-18,1940,11,18,1940,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-19,1940,11,19,1940,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-20,1940,11,20,1940,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-21,1940,11,21,1940,331,0.2,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-22,1940,11,22,1940,331,0.2,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-23,1940,11,23,1940,331,0.2,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-24,1940,11,24,1940,331,0.2,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1940-11-25,1940,11,25,1940,335,0.2,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1940-11-26,1940,11,26,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1940-11-27,1940,11,27,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1940-11-28,1940,11,28,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1940-11-29,1940,11,29,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1940-11-30,1940,11,30,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1940-12-01,1940,12,1,1940,338,0.33,2,42,7,5,3,61,118,0.35,220,0,0,0,0,0,0,42,7,5,3,61,274,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1940-12-02,1940,12,2,1940,340,0.33,2,42,7,5,3,61,118,0.35,222,0,0,0,0,0,0,42,7,5,3,61,276,222,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.3,0.0,0.0,0.0,48.2,1156
1940-12-03,1940,12,3,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1940-12-04,1940,12,4,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1940-12-05,1940,12,5,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1940-12-06,1940,12,6,1940,353,0.33,2,42,7,5,3,61,118,0.33,235,0,0,0,0,0,0,42,7,5,3,61,289,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.1,0.0,0.0,0.0,48.2,1156
1940-12-07,1940,12,7,1940,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1940-12-08,1940,12,8,1940,364,0.33,2,42,7,5,3,61,118,0.32,246,0,0,0,0,0,0,42,7,5,3,61,300,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1940-12-09,1940,12,9,1940,373,0.33,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1940-12-10,1940,12,10,1940,377,0.33,2,42,7,5,3,61,118,0.31,259,0,0,0,0,0,0,42,7,5,3,61,313,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,48.2,1156
1940-12-11,1940,12,11,1940,380,0.48,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1940-12-12,1940,12,12,1940,386,0.48,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1940-12-13,1940,12,13,1940,389,0.48,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1484
1940-12-14,1940,12,14,1940,398,0.48,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1940-12-15,1940,12,15,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-16,1940,12,16,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-17,1940,12,17,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-18,1940,12,18,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-19,1940,12,19,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-20,1940,12,20,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1940-12-21,1940,12,21,1940,413,0.6,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1940-12-22,1940,12,22,1940,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.3,1830
1940-12-23,1940,12,23,1940,477,0.6,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1940-12-24,1940,12,24,1940,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.3,1830
1940-12-25,1940,12,25,1940,459,0.6,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1849
1940-12-26,1940,12,26,1940,462,0.6,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1940-12-27,1940,12,27,1940,467,0.6,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,1892
1940-12-28,1940,12,28,1940,470,0.6,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.7,40.7,0.0,0.0,79.6,1909
1940-12-29,1940,12,29,1940,472,0.6,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.1,1921
1940-12-30,1940,12,30,1940,477,0.6,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1940-12-31,1940,12,31,1940,479,0.6,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.0,965.8,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1941-01-01,1941,1,1,1940,486,0.49,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.3,1902
1941-01-02,1941,1,2,1940,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1941-01-03,1941,1,3,1940,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1941-01-04,1941,1,4,1940,512,0.49,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.9,2037
1941-01-05,1941,1,5,1940,516,0.49,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2060
1941-01-06,1941,1,6,1940,527,0.49,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2111
1941-01-07,1941,1,7,1940,548,0.49,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1941-01-08,1941,1,8,1940,556,0.49,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2248
1941-01-09,1941,1,9,1940,562,0.49,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2280
1941-01-10,1941,1,10,1940,566,0.49,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,223,223,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.9,48.9,0.0,0.0,95.8,2299
1941-01-11,1941,1,11,1940,583,0.52,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1941-01-12,1941,1,12,1940,601,0.52,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1941-01-13,1941,1,13,1940,608,0.52,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1941-01-14,1941,1,14,1940,615,0.52,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1941-01-15,1941,1,15,1940,630,0.52,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1941-01-16,1941,1,16,1940,647,0.52,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1941-01-17,1941,1,17,1940,666,0.52,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1941-01-18,1941,1,18,1940,702,0.52,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1941-01-19,1941,1,19,1940,739,0.52,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1941-01-20,1941,1,20,1940,779,0.52,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.4,3225
1941-01-21,1941,1,21,1940,817,0.41,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.9,3381
1941-01-22,1941,1,22,1940,843,0.41,3,41,6,4,3,66,120,0.14,723,0,0,0,0,0,0,41,6,4,3,66,774,241,241,241,0,990.0,967.3,0.37,0.28,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1941-01-23,1941,1,23,1940,876,0.41,3,41,6,4,3,66,120,0.14,756,0,0,0,0,0,0,41,6,4,3,66,807,252,252,252,0,990.0,967.4,0.39,0.31,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,51.2,51.2,51.2,0.0,144.6,3470
1941-01-24,1941,1,24,1940,891,0.41,3,41,6,4,3,66,120,0.13,771,0,0,0,0,0,0,41,6,4,3,66,822,257,257,257,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1941-01-25,1941,1,25,1940,906,0.41,3,41,6,4,3,66,120,0.13,786,0,0,0,0,0,0,41,6,4,3,66,837,262,262,262,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1941-01-26,1941,1,26,1940,924,0.41,3,41,6,4,3,66,120,0.13,804,0,0,0,0,0,0,41,6,4,3,66,855,268,268,268,0,990.0,967.6,0.44,0.33,989.2,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,53.7,53.7,53.7,0.0,144.6,3470
1941-01-27,1941,1,27,1940,941,0.41,3,41,6,4,3,66,120,0.13,821,0,0,0,0,0,0,41,6,4,3,66,872,273,273,273,0,990.0,967.7,0.45,0.34,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,54.5,54.5,54.5,0.0,144.6,3470
1941-01-28,1941,1,28,1940,952,0.41,3,41,6,4,3,66,120,0.13,832,0,0,0,0,0,0,41,6,4,3,66,883,208,208,208,208,990.0,967.7,0.46,0.34,989.2,4,21.3,21.3,21.3,21.3,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.1,3891
1941-01-29,1941,1,29,1940,976,0.41,3,41,6,4,3,66,120,0.12,856,0,0,0,0,0,0,41,6,4,3,66,907,214,214,214,214,990.0,967.8,0.49,0.35,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.0,3984
1941-01-30,1941,1,30,1940,997,0.41,3,41,6,4,3,66,120,0.12,877,0,0,0,0,0,0,41,6,4,3,66,928,219,219,219,219,990.0,967.9,0.51,0.36,989.1,4,21.0,21.0,21.0,21.0,0.96,0.96,0.96,0.96,43.2,43.2,43.2,43.2,169.2,4060
1941-01-31,1941,1,31,1940,1027,0.41,3,41,6,4,3,66,120,0.12,907,0,0,0,0,0,0,41,6,4,3,66,958,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.3,44.3,44.3,44.3,173.8,4172
1941-02-01,1941,2,1,1940,1042,0.25,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1941-02-02,1941,2,2,1940,1027,0.25,2,49,8,7,5,93,162,0.16,865,0,0,0,0,0,0,49,8,7,5,93,929,216,216,216,216,990.0,968.0,0.51,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3986
1941-02-03,1941,2,3,1940,997,0.25,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.1,3867
1941-02-04,1941,2,4,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1941-02-05,1941,2,5,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1941-02-06,1941,2,6,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1941-02-07,1941,2,7,1940,997,0.25,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.1,3867
1941-02-08,1941,2,8,1940,1042,0.25,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1941-02-09,1941,2,9,1940,1073,0.25,2,49,8,7,5,93,162,0.15,911,0,0,0,0,0,0,49,8,7,5,93,975,227,227,227,227,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.1,4154
1941-02-10,1941,2,10,1940,1082,0.25,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4189
1941-02-11,1941,2,11,1940,1096,0.31,2,49,8,7,5,93,162,0.15,934,0,0,0,0,0,0,49,8,7,5,93,998,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.0,45.0,45.0,45.0,176.6,4237
1941-02-12,1941,2,12,1940,1117,0.31,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.6,4309
1941-02-13,1941,2,13,1940,1132,0.31,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.8,4362
1941-02-14,1941,2,14,1940,1166,0.31,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.43,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.4,4474
1941-02-15,1941,2,15,1940,1182,0.31,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,4520
1941-02-16,1941,2,16,1940,1208,0.31,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.53,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.3,4591
1941-02-17,1941,2,17,1940,1231,0.31,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.0,968.6,0.75,0.58,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1941-02-18,1941,2,18,1940,1291,0.31,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1941-02-19,1941,2,19,1940,1327,0.31,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1941-02-20,1941,2,20,1940,1341,0.31,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1941-02-21,1941,2,21,1940,1365,0.3,2,49,8,7,5,93,162,0.12,1100,103,31,5,4,3,59,80,13,11,8,152,1205,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1941-02-22,1941,2,22,1940,1383,0.3,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.4,4617
1941-02-23,1941,2,23,1940,1431,0.3,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1941-02-24,1941,2,24,1940,1454,0.3,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1941-02-25,1941,2,25,1940,1492,0.3,2,49,8,7,5,93,162,0.11,1100,230,51,10,9,7,152,100,18,16,12,245,1234,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1941-02-26,1941,2,26,1940,1528,0.3,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.1,4489
1941-02-27,1941,2,27,1940,1559,0.3,2,49,8,7,5,93,162,0.1,1100,297,51,9,12,9,214,100,18,19,14,307,1237,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,186.0,4463
1941-02-28,1941,2,28,1940,1609,0.3,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.3,4422
1941-03-01,1941,3,1,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-02,1941,3,2,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-03,1941,3,3,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-04,1941,3,4,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-05,1941,3,5,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-06,1941,3,6,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-03-07,1941,3,7,1940,1677,0.37,2,59,11,12,13,144,239,0.14,1100,338,41,6,13,18,259,100,18,25,31,403,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1941-03-08,1941,3,8,1940,1745,0.37,2,59,11,12,13,144,239,0.14,1100,406,40,7,12,22,323,100,18,25,35,467,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1941-03-09,1941,3,9,1940,1801,0.37,2,59,11,12,13,144,239,0.13,1100,462,41,7,13,25,376,100,18,25,38,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1941-03-10,1941,3,10,1940,1832,0.37,2,59,11,12,13,144,239,0.13,1100,493,41,7,13,26,405,100,18,25,39,549,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1941-03-11,1941,3,11,1940,1871,0.53,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1941-03-12,1941,3,12,1940,1916,0.53,3,49,9,9,9,107,183,0.1,1100,633,51,8,15,31,526,100,18,25,40,633,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1941-03-13,1941,3,13,1940,1952,0.53,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1941-03-14,1941,3,14,1940,2004,0.53,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1941-03-15,1941,3,15,1940,2067,0.53,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1941-03-16,1941,3,16,1940,2130,0.53,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1941-03-17,1941,3,17,1940,2169,0.53,3,49,9,9,9,107,183,0.08,1100,886,51,9,16,43,766,100,18,25,52,873,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1941-03-18,1941,3,18,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1941-03-19,1941,3,19,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1941-03-20,1941,3,20,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1941-03-21,1941,3,21,1940,2327,0.5700000000000001,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1941-03-22,1941,3,22,1940,2742,0.5700000000000001,3,49,9,9,9,107,183,0.07,1100,1459,51,9,16,71,1312,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1941-03-23,1941,3,23,1940,2840,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1557,51,9,16,71,1410,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1941-03-24,1941,3,24,1940,2914,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1631,51,9,16,71,1484,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1941-03-25,1941,3,25,1940,3004,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1721,51,9,16,71,1574,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1941-03-26,1941,3,26,1940,3080,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1797,50,9,16,71,1650,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1941-03-27,1941,3,27,1940,3148,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1865,51,9,16,71,1718,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,139.9,3357
1941-03-28,1941,3,28,1940,3227,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1944,51,9,16,71,1797,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.6,35.6,35.6,35.6,138.1,3313
1941-03-29,1941,3,29,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-03-30,1941,3,30,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-03-31,1941,3,31,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-04-01,1941,4,1,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-04-02,1941,4,2,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-04-03,1941,4,3,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1941-04-04,1941,4,4,1940,3278,0.4,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1941-04-05,1941,4,5,1940,3080,0.4,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1941-04-06,1941,4,6,1940,3020,0.4,2,70,14,18,25,168,295,0.1,1100,1625,30,4,7,55,1529,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1941-04-07,1941,4,7,1940,3004,0.4,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1941-04-08,1941,4,8,1940,2963,0.4,2,70,14,18,25,168,295,0.1,1100,1568,30,4,7,55,1472,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1941-04-09,1941,4,9,1940,2931,0.4,2,70,14,18,25,168,295,0.1,1100,1536,30,4,7,55,1440,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1941-04-10,1941,4,10,1940,2895,0.4,2,70,14,18,25,168,295,0.1,1100,1500,30,4,7,54,1404,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1941-04-11,1941,4,11,1940,2873,0.53,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1941-04-12,1941,4,12,1940,2840,0.53,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1941-04-13,1941,4,13,1940,2802,0.53,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1941-04-14,1941,4,14,1940,2782,0.53,3,54,13,14,19,117,217,0.08,1100,1465,46,5,11,61,1342,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1941-04-15,1941,4,15,1940,2749,0.53,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1941-04-16,1941,4,16,1940,2742,0.53,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1941-04-17,1941,4,17,1940,2742,0.53,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1941-04-18,1941,4,18,1940,2716,0.53,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1941-04-19,1941,4,19,1940,2671,0.53,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1941-04-20,1941,4,20,1940,2671,0.53,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1941-04-21,1941,4,21,1940,2591,0.59,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1941-04-22,1941,4,22,1940,2411,0.59,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1941-04-23,1941,4,23,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1941-04-24,1941,4,24,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1941-04-25,1941,4,25,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1941-04-26,1941,4,26,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1941-04-27,1941,4,27,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1941-04-28,1941,4,28,1940,2384,0.59,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1941-04-29,1941,4,29,1940,2310,0.59,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1941-04-30,1941,4,30,1940,2276,0.59,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1941-05-01,1941,5,1,1940,2231,0.65,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1941-05-02,1941,5,2,1940,2187,0.65,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1941-05-03,1941,5,3,1940,2139,0.65,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1941-05-04,1941,5,4,1940,2102,0.65,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1941-05-05,1941,5,5,1940,2076,0.65,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1941-05-06,1941,5,6,1940,2041,0.65,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1941-05-07,1941,5,7,1940,2004,0.65,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1941-05-08,1941,5,8,1940,1952,0.65,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1941-05-09,1941,5,9,1940,1916,0.65,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1941-05-10,1941,5,10,1940,1871,0.65,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1941-05-11,1941,5,11,1940,1832,0.71,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1941-05-12,1941,5,12,1940,1751,0.71,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1941-05-13,1941,5,13,1940,1745,0.71,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1941-05-14,1941,5,14,1940,1716,0.71,4,47,10,10,10,115,192,0.11,1100,424,53,8,15,22,326,100,18,25,32,441,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1941-05-15,1941,5,15,1940,1677,0.71,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
