Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1941-05-16,1941,5,16,1940,1659,0.71,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1941-05-17,1941,5,17,1940,1645,0.71,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1941-05-18,1941,5,18,1940,1609,0.71,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1941-05-19,1941,5,19,1940,1559,0.71,4,47,10,10,10,115,192,0.12,1100,267,53,8,13,13,178,100,18,23,23,293,1241,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4460
1941-05-20,1941,5,20,1940,1528,0.71,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4487
1941-05-21,1941,5,21,1940,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1941-05-22,1941,5,22,1940,1454,0.73,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
1941-05-23,1941,5,23,1940,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.7,4576
1941-05-24,1941,5,24,1940,1383,0.73,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1941-05-25,1941,5,25,1940,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1941-05-26,1941,5,26,1940,1341,0.73,4,47,10,10,10,115,192,0.14,1100,49,12,2,2,2,29,59,12,12,12,144,1184,275,275,275,275,990.0,969.0,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1941-05-27,1941,5,27,1940,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1941-05-28,1941,5,28,1940,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1941-05-29,1941,5,29,1940,1246,0.73,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.54,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.2,4588
1941-05-30,1941,5,30,1940,1231,0.73,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.51,988.8,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4550
1941-05-31,1941,5,31,1940,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.44,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.8,4460
1941-06-01,1941,6,1,1940,1182,0.78,4,45,10,9,9,88,161,0.14,1021,0,0,0,0,0,0,45,10,9,9,88,1085,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1941-06-02,1941,6,2,1940,1166,0.78,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.44,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.6,47.6,47.6,47.6,186.6,4478
1941-06-03,1941,6,3,1940,1127,0.78,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.3,4351
1941-06-04,1941,6,4,1940,1096,0.78,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4241
1941-06-05,1941,6,5,1940,1082,0.78,4,45,10,9,9,88,161,0.15,921,0,0,0,0,0,0,45,10,9,9,88,985,230,230,230,230,990.0,968.2,0.56,0.39,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1941-06-06,1941,6,6,1940,1073,0.78,4,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1941-06-07,1941,6,7,1940,1042,0.78,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1941-06-08,1941,6,8,1940,997,0.78,4,45,10,9,9,88,161,0.16,836,0,0,0,0,0,0,45,10,9,9,88,900,209,209,209,209,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.3,3871
1941-06-09,1941,6,9,1940,971,0.78,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
1941-06-10,1941,6,10,1940,941,0.78,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1941-06-11,1941,6,11,1940,906,0.8,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1941-06-12,1941,6,12,1940,885,0.8,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.0,967.4,0.38,0.28,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1941-06-13,1941,6,13,1940,843,0.8,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1941-06-14,1941,6,14,1940,817,0.8,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.24,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,45.2,45.2,45.2,0.0,132.9,3189
1941-06-15,1941,6,15,1940,803,0.8,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1941-06-16,1941,6,16,1940,760,0.8,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.2,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.8,41.8,41.8,0.0,122.8,2947
1941-06-17,1941,6,17,1940,733,0.8,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.5,2819
1941-06-18,1941,6,18,1940,712,0.8,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.1,2714
1941-06-19,1941,6,19,1940,691,0.8,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.16,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1941-06-20,1941,6,20,1940,673,0.8,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,256,256,0,0,990.0,966.6,0.25,0.14,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1941-06-21,1941,6,21,1940,659,0.81,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1941-06-22,1941,6,22,1940,630,0.81,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1941-06-23,1941,6,23,1940,615,0.81,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.0,966.4,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1941-06-24,1941,6,24,1940,608,0.81,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1941-06-25,1941,6,25,1940,601,0.81,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1941-06-26,1941,6,26,1940,583,0.81,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.1,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2163
1941-06-27,1941,6,27,1940,566,0.81,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.09,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1941-06-28,1941,6,28,1940,562,0.81,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1941-06-29,1941,6,29,1940,556,0.81,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2036
1941-06-30,1941,6,30,1940,550,0.81,4,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.0,966.1,0.2,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,42.7,42.7,0.0,0.0,83.8,2010
1941-07-01,1941,7,1,1940,548,0.77,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1941-07-02,1941,7,2,1940,542,0.77,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2103
1941-07-03,1941,7,3,1940,537,0.77,4,42,9,8,6,70,135,0.25,402,0,0,0,0,0,0,42,9,8,6,70,461,201,201,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2083
1941-07-04,1941,7,4,1940,532,0.77,4,42,9,8,6,70,135,0.25,397,0,0,0,0,0,0,42,9,8,6,70,456,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,85.7,2057
1941-07-05,1941,7,5,1940,523,0.77,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2010
1941-07-06,1941,7,6,1940,512,0.77,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1941-07-07,1941,7,7,1940,494,0.77,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1861
1941-07-08,1941,7,8,1940,486,0.77,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1941-07-09,1941,7,9,1940,477,0.77,4,42,9,8,6,70,135,0.28,342,0,0,0,0,0,0,42,9,8,6,70,401,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.9,37.9,0.0,0.0,73.7,1768
1941-07-10,1941,7,10,1940,467,0.77,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1941-07-11,1941,7,11,1940,462,0.75,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1941-07-12,1941,7,12,1940,455,0.75,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1941-07-13,1941,7,13,1940,453,0.75,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1941-07-14,1941,7,14,1940,442,0.75,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1941-07-15,1941,7,15,1940,440,0.75,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1941-07-16,1941,7,16,1940,435,0.75,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1941-07-17,1941,7,17,1940,430,0.75,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1941-07-18,1941,7,18,1940,426,0.75,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1941-07-19,1941,7,19,1940,426,0.75,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1941-07-20,1941,7,20,1940,426,0.75,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1941-07-21,1941,7,21,1940,422,0.74,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1487
1941-07-22,1941,7,22,1940,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1941-07-23,1941,7,23,1940,413,0.74,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1941-07-24,1941,7,24,1940,413,0.74,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1941-07-25,1941,7,25,1940,408,0.74,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1941-07-26,1941,7,26,1940,402,0.74,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1941-07-27,1941,7,27,1940,398,0.74,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1941-07-28,1941,7,28,1940,389,0.74,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1941-07-29,1941,7,29,1940,386,0.74,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1941-07-30,1941,7,30,1940,380,0.74,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1941-07-31,1941,7,31,1940,377,0.74,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1941-08-01,1941,8,1,1940,373,0.74,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,258,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1941-08-02,1941,8,2,1940,370,0.74,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1941-08-03,1941,8,3,1940,364,0.74,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1941-08-04,1941,8,4,1940,360,0.74,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1941-08-05,1941,8,5,1940,350,0.74,4,39,7,5,4,60,115,0.33,235,0,0,0,0,0,0,39,7,5,4,60,286,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1941-08-06,1941,8,6,1940,346,0.74,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1941-08-07,1941,8,7,1940,344,0.74,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1941-08-08,1941,8,8,1940,340,0.74,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1941-08-09,1941,8,9,1940,335,0.74,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1941-08-10,1941,8,10,1940,331,0.74,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
1941-08-11,1941,8,11,1940,329,0.74,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1941-08-12,1941,8,12,1940,325,0.74,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.7,1143
1941-08-13,1941,8,13,1940,323,0.74,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
1941-08-14,1941,8,14,1940,320,0.74,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.4,1114
1941-08-15,1941,8,15,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-16,1941,8,16,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-17,1941,8,17,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-18,1941,8,18,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-19,1941,8,19,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-20,1941,8,20,1940,311,0.74,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-21,1941,8,21,1940,311,0.77,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-22,1941,8,22,1940,311,0.77,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1941-08-23,1941,8,23,1940,306,0.77,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1941-08-24,1941,8,24,1940,302,0.77,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1941-08-25,1941,8,25,1940,299,0.77,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,1000
1941-08-26,1941,8,26,1940,290,0.77,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1941-08-27,1941,8,27,1940,287,0.77,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.7,929
1941-08-28,1941,8,28,1940,283,0.77,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,908
1941-08-29,1941,8,29,1940,275,0.77,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,862
1941-08-30,1941,8,30,1940,273,0.77,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1941-08-31,1941,8,31,1940,273,0.77,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1941-09-01,1941,9,1,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-02,1941,9,2,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-03,1941,9,3,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-04,1941,9,4,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-05,1941,9,5,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-06,1941,9,6,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-07,1941,9,7,1940,273,0.73,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.5,996
1941-09-08,1941,9,8,1940,271,0.73,4,34,6,4,3,44,91,0.34,180,0,0,0,0,0,0,34,6,4,3,44,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.9,982
1941-09-09,1941,9,9,1940,264,0.73,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1941-09-10,1941,9,10,1940,264,0.73,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1941-09-11,1941,9,11,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-12,1941,9,12,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-13,1941,9,13,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-14,1941,9,14,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-15,1941,9,15,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-16,1941,9,16,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-17,1941,9,17,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-18,1941,9,18,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-19,1941,9,19,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-20,1941,9,20,1940,264,0.64,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-21,1941,9,21,1940,264,0.56,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,781
1941-09-22,1941,9,22,1940,258,0.56,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1941-09-23,1941,9,23,1940,256,0.56,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1941-09-24,1941,9,24,1940,249,0.56,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1941-09-25,1941,9,25,1940,243,0.56,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1941-09-26,1941,9,26,1940,239,0.56,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.2,25.2,25.2,0.93,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1941-09-27,1941,9,27,1940,236,0.56,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1941-09-28,1941,9,28,1940,231,0.56,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1941-09-29,1941,9,29,1940,229,0.56,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.6,589
1941-09-30,1941,9,30,1940,224,0.56,3,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,25.3,25.3,25.3,0.92,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.5,563
1941-10-01,1941,10,1,1941,222,0.64,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1941-10-02,1941,10,2,1941,214,0.64,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,628
1941-10-03,1941,10,3,1941,212,0.64,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1941-10-04,1941,10,4,1941,206,0.64,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-05,1941,10,5,1941,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-06,1941,10,6,1941,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-07,1941,10,7,1941,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-08,1941,10,8,1941,201,0.64,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-09,1941,10,9,1941,202,0.64,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-10,1941,10,10,1941,206,0.64,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-11,1941,10,11,1941,206,0.74,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1941-10-12,1941,10,12,1941,206,0.74,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1941-10-13,1941,10,13,1941,202,0.74,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1941-10-14,1941,10,14,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-15,1941,10,15,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-16,1941,10,16,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-17,1941,10,17,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-18,1941,10,18,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-19,1941,10,19,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-20,1941,10,20,1941,201,0.74,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1941-10-21,1941,10,21,1941,201,0.65,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-22,1941,10,22,1941,201,0.65,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-23,1941,10,23,1941,201,0.65,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-24,1941,10,24,1941,202,0.65,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-25,1941,10,25,1941,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-26,1941,10,26,1941,202,0.65,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1941-10-27,1941,10,27,1941,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-28,1941,10,28,1941,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-29,1941,10,29,1941,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-30,1941,10,30,1941,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1941-10-31,1941,10,31,1941,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,613
1941-11-01,1941,11,1,1941,222,0.59,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1941-11-02,1941,11,2,1941,222,0.59,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1941-11-03,1941,11,3,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-04,1941,11,4,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-05,1941,11,5,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-06,1941,11,6,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-07,1941,11,7,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-08,1941,11,8,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-09,1941,11,9,1941,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-10,1941,11,10,1941,222,0.59,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1941-11-11,1941,11,11,1941,222,0.64,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1941-11-12,1941,11,12,1941,224,0.64,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-13,1941,11,13,1941,224,0.64,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1941-11-14,1941,11,14,1941,226,0.64,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1941-11-15,1941,11,15,1941,231,0.64,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1941-11-16,1941,11,16,1941,234,0.64,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
1941-11-17,1941,11,17,1941,236,0.64,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1941-11-18,1941,11,18,1941,239,0.64,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1941-11-19,1941,11,19,1941,246,0.64,3,36,5,3,2,47,93,0.38,153,0,0,0,0,0,0,36,5,3,2,47,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1941-11-20,1941,11,20,1941,256,0.64,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1941-11-21,1941,11,21,1941,258,0.64,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1941-11-22,1941,11,22,1941,258,0.64,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1941-11-23,1941,11,23,1941,261,0.64,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1941-11-24,1941,11,24,1941,264,0.64,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1941-11-25,1941,11,25,1941,249,0.64,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1941-11-26,1941,11,26,1941,249,0.64,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1941-11-27,1941,11,27,1941,256,0.64,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1941-11-28,1941,11,28,1941,256,0.64,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1941-11-29,1941,11,29,1941,261,0.64,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1941-11-30,1941,11,30,1941,266,0.64,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1941-12-01,1941,12,1,1941,266,0.77,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1941-12-02,1941,12,2,1941,266,0.77,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1941-12-03,1941,12,3,1941,270,0.77,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1056
1941-12-04,1941,12,4,1941,273,0.77,4,31,5,3,2,36,77,0.28,196,0,0,0,0,0,0,31,5,3,2,36,235,196,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.8,1076
1941-12-05,1941,12,5,1941,281,0.77,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.6,1117
1941-12-06,1941,12,6,1941,290,0.77,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1941-12-07,1941,12,7,1941,302,0.77,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1941-12-08,1941,12,8,1941,309,0.77,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1941-12-09,1941,12,9,1941,309,0.77,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1941-12-10,1941,12,10,1941,316,0.77,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1941-12-11,1941,12,11,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-12,1941,12,12,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-13,1941,12,13,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-14,1941,12,14,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-15,1941,12,15,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-16,1941,12,16,1941,323,0.72,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1941-12-17,1941,12,17,1941,325,0.72,4,31,5,3,2,36,77,0.24,248,0,0,0,0,0,0,31,5,3,2,36,287,248,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.2,0.0,0.0,0.0,48.2,1156
1941-12-18,1941,12,18,1941,329,0.72,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1941-12-19,1941,12,19,1941,329,0.72,4,31,5,3,2,36,77,0.23,252,0,0,0,0,0,0,31,5,3,2,36,291,252,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1941-12-20,1941,12,20,1941,331,0.72,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,254,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,48.2,1156
1941-12-21,1941,12,21,1941,335,0.85,4,31,5,3,2,36,77,0.23,258,0,0,0,0,0,0,31,5,3,2,36,297,258,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.8,24.8,24.8,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,48.2,1156
1941-12-22,1941,12,22,1941,338,0.85,4,31,5,3,2,36,77,0.23,261,0,0,0,0,0,0,31,5,3,2,36,300,261,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,48.2,1156
1941-12-23,1941,12,23,1941,344,0.85,4,31,5,3,2,36,77,0.22,267,0,0,0,0,0,0,31,5,3,2,36,306,267,0,0,0,990.0,965.1,0.14,0.03,989.8,1,24.4,24.7,24.7,24.7,0.95,0.0,0.0,0.0,60.7,0.0,0.0,0.0,48.2,1156
1941-12-24,1941,12,24,1941,350,0.85,4,31,5,3,2,36,77,0.22,273,0,0,0,0,0,0,31,5,3,2,36,312,273,0,0,0,990.0,965.2,0.15,0.03,989.8,1,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,61.7,0.0,0.0,0.0,48.2,1156
1941-12-25,1941,12,25,1941,373,0.85,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.04,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1549
1941-12-26,1941,12,26,1941,389,0.85,4,31,5,3,2,36,77,0.2,312,0,0,0,0,0,0,31,5,3,2,36,351,156,156,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1941-12-27,1941,12,27,1941,408,0.85,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
1941-12-28,1941,12,28,1941,426,0.85,4,31,5,3,2,36,77,0.18,349,0,0,0,0,0,0,31,5,3,2,36,388,174,174,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,39.1,39.1,0.0,0.0,76.2,1829
1941-12-29,1941,12,29,1941,445,0.85,4,31,5,3,2,36,77,0.17,368,0,0,0,0,0,0,31,5,3,2,36,407,184,184,0,0,990.0,965.6,0.18,0.07,989.7,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,41.2,41.2,0.0,0.0,80.5,1933
1941-12-30,1941,12,30,1941,459,0.85,4,31,5,3,2,36,77,0.17,382,0,0,0,0,0,0,31,5,3,2,36,421,191,191,0,0,990.0,965.7,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.5,2005
1941-12-31,1941,12,31,1941,453,0.85,4,31,5,3,2,36,77,0.17,376,0,0,0,0,0,0,31,5,3,2,36,415,188,188,0,0,990.0,965.6,0.18,0.08,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,42.0,42.0,0.0,0.0,82.3,1974
1942-01-01,1942,1,1,1941,422,0.7000000000000001,4,34,5,4,3,45,91,0.22,331,0,0,0,0,0,0,34,5,4,3,45,374,165,165,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1725
1942-01-02,1942,1,2,1941,420,0.7000000000000001,4,34,5,4,3,45,91,0.22,329,0,0,0,0,0,0,34,5,4,3,45,372,164,164,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1713
1942-01-03,1942,1,3,1941,422,0.7000000000000001,4,34,5,4,3,45,91,0.22,331,0,0,0,0,0,0,34,5,4,3,45,374,165,165,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1725
1942-01-04,1942,1,4,1941,426,0.7000000000000001,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1942-01-05,1942,1,5,1941,435,0.7000000000000001,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1795
1942-01-06,1942,1,6,1941,440,0.7000000000000001,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1820
1942-01-07,1942,1,7,1941,440,0.7000000000000001,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1820
1942-01-08,1942,1,8,1941,442,0.7000000000000001,4,34,5,4,3,45,91,0.21,351,0,0,0,0,0,0,34,5,4,3,45,394,175,175,0,0,990.0,965.6,0.17,0.07,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.5,1836
1942-01-09,1942,1,9,1941,453,0.7000000000000001,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1942-01-10,1942,1,10,1941,455,0.7000000000000001,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1906
1942-01-11,1942,1,11,1941,459,0.84,4,34,5,4,3,45,91,0.2,368,0,0,0,0,0,0,34,5,4,3,45,411,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.0,41.0,0.0,0.0,80.2,1925
1942-01-12,1942,1,12,1941,462,0.84,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1942-01-13,1942,1,13,1941,467,0.84,4,34,5,4,3,45,91,0.19,376,0,0,0,0,0,0,34,5,4,3,45,419,188,188,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.9,41.9,0.0,0.0,82.0,1969
