Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943-12-24,1943,12,24,1943,445,0.66,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1943-12-25,1943,12,25,1943,459,0.66,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1849
1943-12-26,1943,12,26,1943,472,0.66,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.1,1921
1943-12-27,1943,12,27,1943,486,0.66,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.1,1993
1943-12-28,1943,12,28,1943,494,0.66,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,43.3,43.3,0.0,0.0,84.9,2036
1943-12-29,1943,12,29,1943,516,0.66,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2144
1943-12-30,1943,12,30,1943,527,0.66,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,46.7,46.7,0.0,0.0,91.4,2194
1943-12-31,1943,12,31,1943,542,0.66,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,48.1,48.1,0.0,0.0,94.4,2264
1944-01-01,1944,1,1,1943,550,0.42,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1944-01-02,1944,1,2,1943,562,0.42,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2280
1944-01-03,1944,1,3,1943,571,0.42,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1944-01-04,1944,1,4,1943,589,0.42,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1944-01-05,1944,1,5,1943,589,0.42,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1944-01-06,1944,1,6,1943,595,0.42,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.6,51.6,0.0,0.0,96.4,2313
1944-01-07,1944,1,7,1943,623,0.42,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1944-01-08,1944,1,8,1943,659,0.42,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.2,57.2,0.0,0.0,96.4,2313
1944-01-09,1944,1,9,1943,691,0.42,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.4,40.4,40.4,0.0,118.3,2838
1944-01-10,1944,1,10,1943,630,0.42,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1944-01-11,1944,1,11,1943,647,0.3,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1944-01-12,1944,1,12,1943,659,0.3,2,46,7,6,4,76,139,0.21,520,0,0,0,0,0,0,46,7,6,4,76,579,260,260,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1944-01-13,1944,1,13,1943,666,0.3,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1944-01-14,1944,1,14,1943,673,0.3,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1944-01-15,1944,1,15,1943,682,0.3,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.16,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1944-01-16,1944,1,16,1943,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1944-01-17,1944,1,17,1943,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1944-01-18,1944,1,18,1943,705,0.3,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1944-01-19,1944,1,19,1943,720,0.3,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1944-01-20,1944,1,20,1943,720,0.3,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1944-01-21,1944,1,21,1943,733,0.39,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.4,2938
1944-01-22,1944,1,22,1943,748,0.39,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1944-01-23,1944,1,23,1943,768,0.39,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1944-01-24,1944,1,24,1943,794,0.39,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1944-01-25,1944,1,25,1943,803,0.39,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,221,221,221,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.8,3235
1944-01-26,1944,1,26,1943,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1944-01-27,1944,1,27,1943,847,0.39,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1944-01-28,1944,1,28,1943,858,0.39,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.9,3453
1944-01-29,1944,1,29,1943,885,0.39,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1944-01-30,1944,1,30,1943,891,0.39,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.7,50.7,50.7,0.0,144.6,3470
1944-01-31,1944,1,31,1943,906,0.39,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.5,51.5,51.5,0.0,144.6,3470
1944-02-01,1944,2,1,1943,924,0.34,2,49,8,7,5,93,162,0.18,762,0,0,0,0,0,0,49,8,7,5,93,826,254,254,254,0,990.0,967.6,0.41,0.31,989.3,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,51.0,51.0,51.0,0.0,144.6,3470
1944-02-02,1944,2,2,1943,947,0.34,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1944-02-03,1944,2,3,1943,971,0.34,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1944-02-04,1944,2,4,1943,989,0.34,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1944-02-05,1944,2,5,1943,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1944-02-06,1944,2,6,1943,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1944-02-07,1944,2,7,1943,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1944-02-08,1944,2,8,1943,1082,0.34,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4189
1944-02-09,1944,2,9,1943,1125,0.34,2,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.8,4340
1944-02-10,1944,2,10,1943,1132,0.34,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.4,46.4,46.4,46.4,181.8,4362
1944-02-11,1944,2,11,1943,1151,0.29,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.42,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4426
1944-02-12,1944,2,12,1943,1182,0.29,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,4520
1944-02-13,1944,2,13,1943,1195,0.29,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.5,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,48.4,48.4,48.4,48.4,189.8,4555
1944-02-14,1944,2,14,1943,1216,0.29,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1944-02-15,1944,2,15,1943,1269,0.29,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.0,968.7,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.2,50.2,50.2,50.2,192.8,4627
1944-02-16,1944,2,16,1943,1297,0.29,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1944-02-17,1944,2,17,1943,1341,0.29,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1944-02-18,1944,2,18,1943,1388,0.29,2,49,8,7,5,93,162,0.12,1100,126,38,6,5,3,72,87,14,12,8,165,1214,275,275,275,275,990.0,969.1,0.87,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.2,4612
1944-02-19,1944,2,19,1943,1431,0.29,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1944-02-20,1944,2,20,1943,1446,0.29,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.9,4557
1944-02-21,1944,2,21,1943,1511,0.27,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.7,4503
1944-02-22,1944,2,22,1943,1570,0.27,2,49,8,7,5,93,162,0.1,1100,308,50,10,13,9,224,100,18,20,14,317,1238,275,275,275,275,990.0,969.7,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.6,4454
1944-02-23,1944,2,23,1943,1645,0.27,2,49,8,7,5,93,162,0.1,1100,383,50,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4392
1944-02-24,1944,2,24,1943,1716,0.27,2,49,8,7,5,93,162,0.09,1100,454,51,10,18,14,361,100,18,25,19,454,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1944-02-25,1944,2,25,1943,1745,0.27,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1944-02-26,1944,2,26,1943,1745,0.27,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1944-02-27,1944,2,27,1943,1832,0.27,2,49,8,7,5,93,162,0.09,1100,570,51,10,18,17,473,100,18,25,22,566,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1944-02-28,1944,2,28,1943,1871,0.27,2,49,8,7,5,93,162,0.09,1100,609,51,9,17,18,511,100,18,25,23,604,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1944-02-29,1944,2,29,1943,1881,0.27,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1944-03-01,1944,3,1,1943,1952,0.33,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1944-03-02,1944,3,2,1943,1983,0.33,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1944-03-03,1944,3,3,1943,2041,0.33,2,59,11,12,13,144,239,0.12,1100,702,41,7,13,38,603,100,18,25,51,747,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1944-03-04,1944,3,4,1943,2067,0.33,2,59,11,12,13,144,239,0.12,1100,728,41,7,13,39,627,100,18,25,52,771,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-05,1944,3,5,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-06,1944,3,6,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-07,1944,3,7,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-08,1944,3,8,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-09,1944,3,9,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-10,1944,3,10,1943,2094,0.33,2,59,11,12,13,144,239,0.11,1100,755,41,7,13,41,653,100,18,25,54,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-11,1944,3,11,1943,2076,0.45,3,49,9,9,9,107,183,0.09,1100,793,50,9,16,39,678,100,18,25,48,785,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1944-03-12,1944,3,12,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-13,1944,3,13,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-14,1944,3,14,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-15,1944,3,15,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-16,1944,3,16,1943,2041,0.45,3,49,9,9,9,107,183,0.09,1100,758,51,9,16,37,645,100,18,25,46,752,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1944-03-17,1944,3,17,1943,2028,0.45,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1944-03-18,1944,3,18,1943,2067,0.45,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1944-03-19,1944,3,19,1943,2094,0.45,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-20,1944,3,20,1943,2094,0.45,3,49,9,9,9,107,183,0.09,1100,811,51,9,16,39,695,100,18,25,48,802,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1944-03-21,1944,3,21,1943,2102,0.61,3,49,9,9,9,107,183,0.09,1100,819,51,9,16,40,702,100,18,25,49,809,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1944-03-22,1944,3,22,1943,2130,0.61,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1944-03-23,1944,3,23,1943,2130,0.61,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1944-03-24,1944,3,24,1943,2139,0.61,3,49,9,9,9,107,183,0.09,1100,856,51,9,16,42,738,100,18,25,51,845,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1944-03-25,1944,3,25,1943,2155,0.61,3,49,9,9,9,107,183,0.08,1100,872,51,9,16,42,753,100,18,25,51,860,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1944-03-26,1944,3,26,1943,2187,0.61,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1944-03-27,1944,3,27,1943,2187,0.61,3,49,9,9,9,107,183,0.08,1100,904,51,9,16,44,784,100,18,25,53,891,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1944-03-28,1944,3,28,1943,2195,0.61,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1944-03-29,1944,3,29,1943,2217,0.61,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1944-03-30,1944,3,30,1943,2221,0.61,3,49,9,9,9,107,183,0.08,1100,938,51,9,16,46,816,100,18,25,55,923,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1944-03-31,1944,3,31,1943,2261,0.61,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1944-04-01,1944,4,1,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1944-04-02,1944,4,2,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1944-04-03,1944,4,3,1943,2293,0.64,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1944-04-04,1944,4,4,1943,2310,0.64,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1944-04-05,1944,4,5,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1944-04-06,1944,4,6,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1944-04-07,1944,4,7,1943,2327,0.64,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1944-04-08,1944,4,8,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1944-04-09,1944,4,9,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1944-04-10,1944,4,10,1943,2363,0.64,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1944-04-11,1944,4,11,1943,2363,0.65,3,54,13,14,19,117,217,0.09,1100,1046,46,5,11,61,923,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1944-04-12,1944,4,12,1943,2411,0.65,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1944-04-13,1944,4,13,1943,2450,0.65,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1944-04-14,1944,4,14,1943,2450,0.65,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1944-04-15,1944,4,15,1943,2487,0.65,3,54,13,14,19,117,217,0.09,1100,1170,46,5,11,61,1047,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.9,3790
1944-04-16,1944,4,16,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-17,1944,4,17,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-18,1944,4,18,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-19,1944,4,19,1943,2496,0.65,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-20,1944,4,20,1943,2542,0.65,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-21,1944,4,21,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-22,1944,4,22,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-23,1944,4,23,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-24,1944,4,24,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-25,1944,4,25,1943,2542,0.66,3,54,13,14,19,117,217,0.09,1100,1225,46,5,11,61,1102,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1944-04-26,1944,4,26,1943,2517,0.66,3,54,13,14,19,117,217,0.09,1100,1200,46,5,11,61,1077,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1944-04-27,1944,4,27,1943,2496,0.66,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-28,1944,4,28,1943,2496,0.66,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1944-04-29,1944,4,29,1943,2467,0.66,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1944-04-30,1944,4,30,1943,2450,0.66,3,54,13,14,19,117,217,0.09,1100,1133,46,5,11,61,1010,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1944-05-01,1944,5,1,1943,2423,0.58,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1944-05-02,1944,5,2,1943,2395,0.58,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1944-05-03,1944,5,3,1943,2345,0.58,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1944-05-04,1944,5,4,1943,2310,0.58,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1944-05-05,1944,5,5,1943,2293,0.58,3,55,13,13,17,178,276,0.12,1100,917,45,5,12,56,799,100,18,25,73,977,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1944-05-06,1944,5,6,1943,2261,0.58,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1944-05-07,1944,5,7,1943,2217,0.58,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1944-05-08,1944,5,8,1943,2187,0.58,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1944-05-09,1944,5,9,1943,2161,0.58,3,55,13,13,17,178,276,0.13,1100,785,45,5,12,48,675,100,18,25,65,853,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.7,4001
1944-05-10,1944,5,10,1943,2130,0.58,3,55,13,13,17,178,276,0.13,1100,754,45,5,12,46,645,100,18,25,63,823,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1944-05-11,1944,5,11,1943,2112,0.62,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.0,4031
1944-05-12,1944,5,12,1943,2076,0.62,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1944-05-13,1944,5,13,1943,2041,0.62,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1944-05-14,1944,5,14,1943,2004,0.62,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1944-05-15,1944,5,15,1943,1971,0.62,3,55,13,13,17,178,276,0.14,1100,595,45,5,12,36,497,100,18,25,53,675,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1944-05-16,1944,5,16,1943,1952,0.62,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1944-05-17,1944,5,17,1943,1916,0.62,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1944-05-18,1944,5,18,1943,1881,0.62,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1944-05-19,1944,5,19,1943,1881,0.62,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1944-05-20,1944,5,20,1943,1860,0.62,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1944-05-21,1944,5,21,1943,1807,0.62,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1944-05-22,1944,5,22,1943,1801,0.62,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1944-05-23,1944,5,23,1943,1745,0.62,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1944-05-24,1944,5,24,1943,1707,0.62,3,55,13,13,17,178,276,0.16,1100,331,45,4,11,20,249,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1944-05-25,1944,5,25,1943,1677,0.62,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1944-05-26,1944,5,26,1943,1645,0.62,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1944-05-27,1944,5,27,1943,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1944-05-28,1944,5,28,1943,1570,0.62,3,55,13,13,17,178,276,0.18,1100,194,38,5,9,11,129,93,18,22,28,307,1233,275,275,275,275,990.0,969.7,0.9,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.7,4457
1944-05-29,1944,5,29,1943,1528,0.62,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.65,988.5,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4496
1944-05-30,1944,5,30,1943,1466,0.62,3,55,13,13,17,178,276,0.19,1100,90,18,4,4,5,58,73,17,17,22,236,1207,275,275,275,275,990.0,969.4,0.86,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4552
1944-05-31,1944,5,31,1943,1431,0.62,3,55,13,13,17,178,276,0.19,1100,55,11,2,2,3,35,66,15,15,20,213,1197,275,275,275,275,990.0,969.3,0.84,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,191.0,4583
1944-06-01,1944,6,1,1943,1399,0.58,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1944-06-02,1944,6,2,1943,1383,0.58,3,53,12,12,13,120,210,0.15,1100,73,18,4,4,4,42,71,16,16,17,162,1203,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.5,4620
1944-06-03,1944,6,3,1943,1341,0.58,3,53,12,12,13,120,210,0.16,1100,31,7,1,1,1,17,60,13,13,14,137,1188,275,275,275,275,990.0,969.0,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1944-06-04,1944,6,4,1943,1291,0.58,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1944-06-05,1944,6,5,1943,1208,0.58,3,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.0,968.6,0.66,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1944-06-06,1944,6,6,1943,1186,0.58,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1944-06-07,1944,6,7,1943,1141,0.58,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1944-06-08,1944,6,8,1943,1125,0.58,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4136
1944-06-09,1944,6,9,1943,1096,0.58,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1944-06-10,1944,6,10,1943,1080,0.58,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1944-06-11,1944,6,11,1943,1042,0.71,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1944-06-12,1944,6,12,1943,989,0.71,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.0,3839
1944-06-13,1944,6,13,1943,947,0.71,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1944-06-14,1944,6,14,1943,905,0.71,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1944-06-15,1944,6,15,1943,858,0.71,4,45,10,9,9,88,161,0.19,697,0,0,0,0,0,0,45,10,9,9,88,761,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.7,3353
1944-06-16,1944,6,16,1943,803,0.71,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.23,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1944-06-17,1944,6,17,1943,779,0.71,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.21,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3028
1944-06-18,1944,6,18,1943,739,0.71,4,45,10,9,9,88,161,0.22,578,0,0,0,0,0,0,45,10,9,9,88,642,192,192,192,0,990.0,966.9,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.6,2847
1944-06-19,1944,6,19,1943,733,0.71,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.5,2819
1944-06-20,1944,6,20,1943,691,0.71,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.16,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1944-06-21,1944,6,21,1943,673,0.78,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,256,256,0,0,990.0,966.6,0.25,0.14,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,54.4,54.4,0.0,0.0,96.4,2313
1944-06-22,1944,6,22,1943,636,0.78,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.0,966.4,0.23,0.12,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1944-06-23,1944,6,23,1943,623,0.78,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1944-06-24,1944,6,24,1943,608,0.78,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1944-06-25,1944,6,25,1943,601,0.78,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1944-06-26,1944,6,26,1943,583,0.78,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.1,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2163
1944-06-27,1944,6,27,1943,563,0.78,4,45,10,9,9,88,161,0.29,402,0,0,0,0,0,0,45,10,9,9,88,466,201,201,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2073
1944-06-28,1944,6,28,1943,562,0.78,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.2,2068
1944-06-29,1944,6,29,1943,548,0.78,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.08,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1996
1944-06-30,1944,6,30,1943,542,0.78,4,45,10,9,9,88,161,0.3,381,0,0,0,0,0,0,45,10,9,9,88,445,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,81.9,1966
1944-07-01,1944,7,1,1943,527,0.77,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.7,2032
1944-07-02,1944,7,2,1943,523,0.77,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2010
1944-07-03,1944,7,3,1943,516,0.77,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1944-07-04,1944,7,4,1943,512,0.77,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1944-07-05,1944,7,5,1943,494,0.77,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1861
1944-07-06,1944,7,6,1943,489,0.77,4,42,9,8,6,70,135,0.28,354,0,0,0,0,0,0,42,9,8,6,70,413,177,177,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1832
1944-07-07,1944,7,7,1943,486,0.77,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1944-07-08,1944,7,8,1943,472,0.77,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1741
1944-07-09,1944,7,9,1943,462,0.77,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1944-07-10,1944,7,10,1943,455,0.77,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1944-07-11,1944,7,11,1943,453,0.8,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1944-07-12,1944,7,12,1943,445,0.8,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1944-07-13,1944,7,13,1943,442,0.8,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1944-07-14,1944,7,14,1943,440,0.8,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1944-07-15,1944,7,15,1943,430,0.8,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1944-07-16,1944,7,16,1943,426,0.8,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1509
1944-07-17,1944,7,17,1943,420,0.8,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1476
1944-07-18,1944,7,18,1943,413,0.8,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1442
1944-07-19,1944,7,19,1943,402,0.8,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1944-07-20,1944,7,20,1943,398,0.8,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1944-07-21,1944,7,21,1943,389,0.81,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,48.2,1156
1944-07-22,1944,7,22,1943,386,0.81,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1944-07-23,1944,7,23,1943,377,0.81,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1944-07-24,1944,7,24,1943,373,0.81,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.3,0.0,0.0,0.0,48.2,1156
1944-07-25,1944,7,25,1943,370,0.81,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1944-07-26,1944,7,26,1943,360,0.81,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.01,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1944-07-27,1944,7,27,1943,353,0.81,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1944-07-28,1944,7,28,1943,353,0.81,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1944-07-29,1944,7,29,1943,350,0.81,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.2,1156
1944-07-30,1944,7,30,1943,346,0.81,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1944-07-31,1944,7,31,1943,344,0.81,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
1944-08-01,1944,8,1,1943,340,0.84,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1944-08-02,1944,8,2,1943,340,0.84,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.0,0.0,0.0,0.0,48.2,1156
1944-08-03,1944,8,3,1943,338,0.84,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.5,0.0,0.0,0.0,48.2,1156
1944-08-04,1944,8,4,1943,335,0.84,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1944-08-05,1944,8,5,1943,331,0.84,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.0,0.0,0.0,0.0,48.2,1156
