Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1945-04-02,1945,4,2,1944,3845,0.29,2,70,14,18,25,168,295,0.08,1100,2450,30,4,7,55,2354,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1945-04-03,1945,4,3,1944,3811,0.29,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1945-04-04,1945,4,4,1944,3803,0.29,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1945-04-05,1945,4,5,1944,3773,0.29,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1945-04-06,1945,4,6,1944,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1945-04-07,1945,4,7,1944,3639,0.29,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1945-04-08,1945,4,8,1944,3573,0.29,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1945-04-09,1945,4,9,1944,3496,0.29,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1945-04-10,1945,4,10,1944,3467,0.29,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1945-04-11,1945,4,11,1944,3452,0.32,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1945-04-12,1945,4,12,1944,3441,0.32,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1945-04-13,1945,4,13,1944,3405,0.32,2,70,14,18,25,168,295,0.09,1100,2010,30,4,6,55,1914,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1945-04-14,1945,4,14,1944,3278,0.32,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1945-04-15,1945,4,15,1944,3210,0.32,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1945-04-16,1945,4,16,1944,3122,0.32,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1945-04-17,1945,4,17,1944,3080,0.32,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1945-04-18,1945,4,18,1944,3032,0.32,2,70,14,18,25,168,295,0.1,1100,1637,30,4,7,55,1541,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1945-04-19,1945,4,19,1944,3004,0.32,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1945-04-20,1945,4,20,1944,2895,0.32,2,70,14,18,25,168,295,0.1,1100,1500,30,4,7,54,1404,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1945-04-21,1945,4,21,1944,2873,0.47,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1945-04-22,1945,4,22,1944,2873,0.47,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1945-04-23,1945,4,23,1944,2769,0.47,3,54,13,14,19,117,217,0.08,1100,1452,46,5,11,61,1329,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1945-04-24,1945,4,24,1944,2716,0.47,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1945-04-25,1945,4,25,1944,2671,0.47,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1945-04-26,1945,4,26,1944,2645,0.47,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1945-04-27,1945,4,27,1944,2591,0.47,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1945-04-28,1945,4,28,1944,2567,0.47,3,54,13,14,19,117,217,0.08,1100,1250,46,5,11,61,1127,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1945-04-29,1945,4,29,1944,2517,0.47,3,54,13,14,19,117,217,0.09,1100,1200,46,5,11,61,1077,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1945-04-30,1945,4,30,1944,2496,0.47,3,54,13,14,19,117,217,0.09,1100,1179,46,5,11,61,1056,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1945-05-01,1945,5,1,1944,2467,0.5700000000000001,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1945-05-02,1945,5,2,1944,2423,0.5700000000000001,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1945-05-03,1945,5,3,1944,2384,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1945-05-04,1945,5,4,1944,2335,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1945-05-05,1945,5,5,1944,2310,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,934,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,162.9,3908
1945-05-06,1945,5,6,1944,2276,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1945-05-07,1945,5,7,1944,2261,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1945-05-08,1945,5,8,1944,2217,0.5700000000000001,3,55,13,13,17,178,276,0.12,1100,841,45,5,12,51,727,100,18,25,68,905,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1945-05-09,1945,5,9,1944,2187,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1945-05-10,1945,5,10,1944,2155,0.5700000000000001,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1945-05-11,1945,5,11,1944,2130,0.6,3,55,13,13,17,178,276,0.13,1100,754,45,5,12,46,645,100,18,25,63,823,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1945-05-12,1945,5,12,1944,2094,0.6,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1945-05-13,1945,5,13,1944,2067,0.6,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1945-05-14,1945,5,14,1944,2041,0.6,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1945-05-15,1945,5,15,1944,2004,0.6,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1945-05-16,1945,5,16,1944,1966,0.6,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1945-05-17,1945,5,17,1944,1916,0.6,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.7,4169
1945-05-18,1945,5,18,1944,1881,0.6,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1945-05-19,1945,5,19,1944,1860,0.6,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.8,44.8,44.8,44.8,175.7,4215
1945-05-20,1945,5,20,1944,1832,0.6,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1945-05-21,1945,5,21,1944,1801,0.62,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1945-05-22,1945,5,22,1944,1751,0.62,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1945-05-23,1945,5,23,1944,1745,0.62,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1945-05-24,1945,5,24,1944,1707,0.62,3,55,13,13,17,178,276,0.16,1100,331,45,4,11,20,249,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.2,46.2,46.2,46.2,180.9,4341
1945-05-25,1945,5,25,1944,1659,0.62,3,55,13,13,17,178,276,0.17,1100,283,45,5,12,17,204,100,18,25,34,382,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1945-05-26,1945,5,26,1944,1609,0.62,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1945-05-27,1945,5,27,1944,1589,0.62,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.0,969.8,0.91,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,185.0,4439
1945-05-28,1945,5,28,1944,1551,0.62,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1945-05-29,1945,5,29,1944,1528,0.62,3,55,13,13,17,178,276,0.18,1100,152,30,4,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.65,988.5,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4496
1945-05-30,1945,5,30,1944,1492,0.62,3,55,13,13,17,178,276,0.18,1100,116,23,4,5,7,75,78,18,18,24,253,1214,275,275,275,275,990.0,969.5,0.87,0.65,988.5,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.7,4528
1945-05-31,1945,5,31,1944,1446,0.62,3,55,13,13,17,178,276,0.19,1100,70,14,3,3,4,45,69,16,16,21,223,1201,275,275,275,275,990.0,969.3,0.85,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4570
1945-06-01,1945,6,1,1944,1399,0.62,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1945-06-02,1945,6,2,1944,1365,0.62,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1945-06-03,1945,6,3,1944,1327,0.62,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1945-06-04,1945,6,4,1944,1291,0.62,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1945-06-05,1945,6,5,1944,1208,0.62,3,53,12,12,13,120,210,0.17,998,0,0,0,0,0,0,53,12,12,13,120,1075,249,249,249,249,990.0,968.6,0.66,0.42,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4416
1945-06-06,1945,6,6,1944,1186,0.62,3,53,12,12,13,120,210,0.18,976,0,0,0,0,0,0,53,12,12,13,120,1053,244,244,244,244,990.0,968.5,0.63,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4346
1945-06-07,1945,6,7,1944,1141,0.62,3,53,12,12,13,120,210,0.18,931,0,0,0,0,0,0,53,12,12,13,120,1008,232,232,232,232,990.0,968.3,0.58,0.39,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,44.6,44.6,44.6,44.6,174.7,4193
1945-06-08,1945,6,8,1944,1125,0.62,3,53,12,12,13,120,210,0.19,915,0,0,0,0,0,0,53,12,12,13,120,992,228,228,228,228,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4136
1945-06-09,1945,6,9,1944,1096,0.62,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1945-06-10,1945,6,10,1944,1080,0.62,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1945-06-11,1945,6,11,1944,1042,0.71,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1945-06-12,1945,6,12,1944,989,0.71,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.0,3839
1945-06-13,1945,6,13,1944,947,0.71,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1945-06-14,1945,6,14,1944,914,0.71,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1945-06-15,1945,6,15,1944,876,0.71,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.28,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3425
1945-06-16,1945,6,16,1944,847,0.71,4,45,10,9,9,88,161,0.19,686,0,0,0,0,0,0,45,10,9,9,88,750,228,228,228,0,990.0,967.3,0.35,0.26,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.8,3308
1945-06-17,1945,6,17,1944,817,0.71,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.24,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,45.2,45.2,45.2,0.0,132.9,3189
1945-06-18,1945,6,18,1944,794,0.71,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.22,989.5,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.8,3091
1945-06-19,1945,6,19,1944,768,0.71,4,45,10,9,9,88,161,0.21,607,0,0,0,0,0,0,45,10,9,9,88,671,202,202,202,0,990.0,967.0,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.2,2981
1945-06-20,1945,6,20,1944,768,0.71,4,45,10,9,9,88,161,0.21,607,0,0,0,0,0,0,45,10,9,9,88,671,202,202,202,0,990.0,967.0,0.31,0.21,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,42.3,42.3,42.3,0.0,124.2,2981
1945-06-21,1945,6,21,1944,751,0.73,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2904
1945-06-22,1945,6,22,1944,728,0.73,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.4,2793
1945-06-23,1945,6,23,1944,712,0.73,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.1,2714
1945-06-24,1945,6,24,1944,691,0.73,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.16,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,56.0,56.0,0.0,0.0,96.4,2313
1945-06-25,1945,6,25,1944,682,0.73,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1945-06-26,1945,6,26,1944,659,0.73,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1945-06-27,1945,6,27,1944,636,0.73,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.0,966.4,0.23,0.12,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1945-06-28,1945,6,28,1944,623,0.73,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1945-06-29,1945,6,29,1944,608,0.73,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1945-06-30,1945,6,30,1944,595,0.73,4,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.1,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2223
1945-07-01,1945,7,1,1944,566,0.72,4,42,9,8,6,70,135,0.24,431,0,0,0,0,0,0,42,9,8,6,70,490,215,215,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.6,2221
1945-07-02,1945,7,2,1944,562,0.72,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1945-07-03,1945,7,3,1944,562,0.72,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1945-07-04,1945,7,4,1944,548,0.72,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1945-07-05,1945,7,5,1944,542,0.72,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2103
1945-07-06,1945,7,6,1944,527,0.72,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.7,2032
1945-07-07,1945,7,7,1944,523,0.72,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.8,42.8,0.0,0.0,83.8,2010
1945-07-08,1945,7,8,1944,512,0.72,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1945-07-09,1945,7,9,1944,494,0.72,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1861
1945-07-10,1945,7,10,1944,489,0.72,4,42,9,8,6,70,135,0.28,354,0,0,0,0,0,0,42,9,8,6,70,413,177,177,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1832
1945-07-11,1945,7,11,1944,486,0.71,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.6,1815
1945-07-12,1945,7,12,1944,479,0.71,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1945-07-13,1945,7,13,1944,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1741
1945-07-14,1945,7,14,1944,470,0.71,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.1,1729
1945-07-15,1945,7,15,1944,467,0.71,4,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1714
1945-07-16,1945,7,16,1944,459,0.71,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1945-07-17,1945,7,17,1944,455,0.71,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1945-07-18,1945,7,18,1944,445,0.71,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1605
1945-07-19,1945,7,19,1944,442,0.71,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1945-07-20,1945,7,20,1944,440,0.71,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1577
1945-07-21,1945,7,21,1944,440,0.6900000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1945-07-22,1945,7,22,1944,435,0.6900000000000001,3,50,10,9,9,108,186,0.43,249,0,0,0,0,0,0,50,10,9,9,108,318,249,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1945-07-23,1945,7,23,1944,430,0.6900000000000001,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1945-07-24,1945,7,24,1944,426,0.6900000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1945-07-25,1945,7,25,1944,420,0.6900000000000001,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1945-07-26,1945,7,26,1944,417,0.6900000000000001,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1945-07-27,1945,7,27,1944,417,0.6900000000000001,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1945-07-28,1945,7,28,1944,408,0.6900000000000001,3,50,10,9,9,108,186,0.46,222,0,0,0,0,0,0,50,10,9,9,108,291,222,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.4,0.0,0.0,0.0,48.2,1156
1945-07-29,1945,7,29,1944,402,0.6900000000000001,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1945-07-30,1945,7,30,1944,402,0.6900000000000001,3,50,10,9,9,108,186,0.46,216,0,0,0,0,0,0,50,10,9,9,108,285,216,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1945-07-31,1945,7,31,1944,398,0.6900000000000001,3,50,10,9,9,108,186,0.47,212,0,0,0,0,0,0,50,10,9,9,108,281,212,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1945-08-01,1945,8,1,1944,391,0.65,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1945-08-02,1945,8,2,1944,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1945-08-03,1945,8,3,1944,386,0.65,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1945-08-04,1945,8,4,1944,380,0.65,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1945-08-05,1945,8,5,1944,373,0.65,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1945-08-06,1945,8,6,1944,364,0.65,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1945-08-07,1945,8,7,1944,360,0.65,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1945-08-08,1945,8,8,1944,353,0.65,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1945-08-09,1945,8,9,1944,350,0.65,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1945-08-10,1945,8,10,1944,346,0.65,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1945-08-11,1945,8,11,1944,344,0.6900000000000001,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1945-08-12,1945,8,12,1944,344,0.6900000000000001,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1945-08-13,1945,8,13,1944,344,0.6900000000000001,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1945-08-14,1945,8,14,1944,340,0.6900000000000001,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1945-08-15,1945,8,15,1944,338,0.6900000000000001,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1945-08-16,1945,8,16,1944,335,0.6900000000000001,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1945-08-17,1945,8,17,1944,331,0.6900000000000001,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1945-08-18,1945,8,18,1944,329,0.6900000000000001,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1945-08-19,1945,8,19,1944,325,0.6900000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1945-08-20,1945,8,20,1944,323,0.6900000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1945-08-21,1945,8,21,1944,320,0.65,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1945-08-22,1945,8,22,1944,316,0.65,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,24.9,24.9,24.9,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.8,860
1945-08-23,1945,8,23,1944,311,0.65,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1945-08-24,1945,8,24,1944,311,0.65,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1945-08-25,1945,8,25,1944,309,0.65,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,24.9,24.9,24.9,0.94,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.2,819
1945-08-26,1945,8,26,1944,302,0.65,3,47,8,6,5,89,155,0.51,147,0,0,0,0,0,0,47,8,6,5,89,208,147,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.6,783
1945-08-27,1945,8,27,1944,299,0.65,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1945-08-28,1945,8,28,1944,294,0.65,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1945-08-29,1945,8,29,1944,290,0.65,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
1945-08-30,1945,8,30,1944,287,0.65,3,47,8,6,5,89,155,0.54,132,0,0,0,0,0,0,47,8,6,5,89,193,132,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1945-08-31,1945,8,31,1944,283,0.65,3,47,8,6,5,89,155,0.55,128,0,0,0,0,0,0,47,8,6,5,89,189,128,0,0,0,990.0,964.8,0.1,0.01,989.9,1,24.9,25.0,25.0,25.0,0.93,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1945-09-01,1945,9,1,1944,283,0.66,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1945-09-02,1945,9,2,1944,281,0.66,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1945-09-03,1945,9,3,1944,273,0.66,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1945-09-04,1945,9,4,1944,273,0.66,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1945-09-05,1945,9,5,1944,270,0.66,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1945-09-06,1945,9,6,1944,270,0.66,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1945-09-07,1945,9,7,1944,266,0.66,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1945-09-08,1945,9,8,1944,266,0.66,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1945-09-09,1945,9,9,1944,261,0.66,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1945-09-10,1945,9,10,1944,261,0.66,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1945-09-11,1945,9,11,1944,258,0.68,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1945-09-12,1945,9,12,1944,256,0.68,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1945-09-13,1945,9,13,1944,256,0.68,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,740
1945-09-14,1945,9,14,1944,249,0.68,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1945-09-15,1945,9,15,1944,246,0.68,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1945-09-16,1945,9,16,1944,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.93,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1945-09-17,1945,9,17,1944,236,0.68,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1945-09-18,1945,9,18,1944,236,0.68,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,627
1945-09-19,1945,9,19,1944,234,0.68,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
1945-09-20,1945,9,20,1944,231,0.68,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.01,989.9,1,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1945-09-21,1945,9,21,1944,231,0.72,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1945-09-22,1945,9,22,1944,231,0.72,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
1945-09-23,1945,9,23,1944,229,0.72,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1945-09-24,1945,9,24,1944,229,0.72,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1945-09-25,1945,9,25,1944,229,0.72,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1945-09-26,1945,9,26,1944,228,0.72,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1945-09-27,1945,9,27,1944,226,0.72,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1945-09-28,1945,9,28,1944,224,0.72,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1945-09-29,1945,9,29,1944,224,0.72,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1945-09-30,1945,9,30,1944,224,0.72,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1945-10-01,1945,10,1,1945,222,0.7000000000000001,4,31,4,3,2,33,73,0.33,149,0,0,0,0,0,0,31,4,3,2,33,187,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1945-10-02,1945,10,2,1945,222,0.7000000000000001,4,31,4,3,2,33,73,0.33,149,0,0,0,0,0,0,31,4,3,2,33,187,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1945-10-03,1945,10,3,1945,222,0.7000000000000001,4,31,4,3,2,33,73,0.33,149,0,0,0,0,0,0,31,4,3,2,33,187,149,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1945-10-04,1945,10,4,1945,220,0.7000000000000001,4,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1945-10-05,1945,10,5,1945,220,0.7000000000000001,4,31,4,3,2,33,73,0.33,147,0,0,0,0,0,0,31,4,3,2,33,185,147,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1945-10-06,1945,10,6,1945,214,0.7000000000000001,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,764
1945-10-07,1945,10,7,1945,214,0.7000000000000001,4,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,764
1945-10-08,1945,10,8,1945,212,0.7000000000000001,4,31,4,3,2,33,73,0.34,139,0,0,0,0,0,0,31,4,3,2,33,177,139,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,750
1945-10-09,1945,10,9,1945,206,0.7000000000000001,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1945-10-10,1945,10,10,1945,202,0.7000000000000001,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1945-10-11,1945,10,11,1945,202,0.68,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-12,1945,10,12,1945,201,0.68,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-13,1945,10,13,1945,201,0.68,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-14,1945,10,14,1945,201,0.68,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-15,1945,10,15,1945,200,0.68,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-16,1945,10,16,1945,200,0.68,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-17,1945,10,17,1945,199,0.68,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-18,1945,10,18,1945,199,0.68,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-19,1945,10,19,1945,199,0.68,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-20,1945,10,20,1945,199,0.68,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-10-21,1945,10,21,1945,195,0.71,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,656
1945-10-22,1945,10,22,1945,194,0.71,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1945-10-23,1945,10,23,1945,194,0.71,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1945-10-24,1945,10,24,1945,199,0.71,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1945-10-25,1945,10,25,1945,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1945-10-26,1945,10,26,1945,201,0.71,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,690
1945-10-27,1945,10,27,1945,202,0.71,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1945-10-28,1945,10,28,1945,206,0.71,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,720
1945-10-29,1945,10,29,1945,209,0.71,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1945-10-30,1945,10,30,1945,209,0.71,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1945-10-31,1945,10,31,1945,202,0.71,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1945-11-01,1945,11,1,1945,202,0.59,3,36,5,3,2,47,93,0.46,109,0,0,0,0,0,0,36,5,3,2,47,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-11-02,1945,11,2,1945,201,0.59,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-11-03,1945,11,3,1945,202,0.59,3,36,5,3,2,47,93,0.46,109,0,0,0,0,0,0,36,5,3,2,47,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1945-11-04,1945,11,4,1945,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.92,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1945-11-05,1945,11,5,1945,209,0.59,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1945-11-06,1945,11,6,1945,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1945-11-07,1945,11,7,1945,220,0.59,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1945-11-08,1945,11,8,1945,222,0.59,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1945-11-09,1945,11,9,1945,222,0.59,3,36,5,3,2,47,93,0.42,129,0,0,0,0,0,0,36,5,3,2,47,173,129,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1945-11-10,1945,11,10,1945,224,0.59,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1945-11-11,1945,11,11,1945,224,0.66,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1945-11-12,1945,11,12,1945,226,0.66,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,715
1945-11-13,1945,11,13,1945,228,0.66,3,36,5,3,2,47,93,0.41,135,0,0,0,0,0,0,36,5,3,2,47,179,135,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,727
1945-11-14,1945,11,14,1945,229,0.66,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1945-11-15,1945,11,15,1945,229,0.66,3,36,5,3,2,47,93,0.41,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,731
1945-11-16,1945,11,16,1945,231,0.66,3,36,5,3,2,47,93,0.4,138,0,0,0,0,0,0,36,5,3,2,47,182,138,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1945-11-17,1945,11,17,1945,234,0.66,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
1945-11-18,1945,11,18,1945,234,0.66,3,36,5,3,2,47,93,0.4,141,0,0,0,0,0,0,36,5,3,2,47,185,141,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,761
1945-11-19,1945,11,19,1945,236,0.66,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1945-11-20,1945,11,20,1945,239,0.66,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
