Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1947-03-08,1947,3,8,1946,1446,0.6,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4560
1947-03-09,1947,3,9,1946,1466,0.6,3,49,9,9,9,107,183,0.12,1100,183,49,9,9,9,107,98,18,18,18,214,1234,275,275,275,275,990.0,969.4,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,4540
1947-03-10,1947,3,10,1946,1492,0.6,3,49,9,9,9,107,183,0.12,1100,209,51,9,10,10,129,100,18,19,19,236,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
1947-03-11,1947,3,11,1946,1528,0.6,3,49,9,9,9,107,183,0.12,1100,245,51,9,12,12,160,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1947-03-12,1947,3,12,1946,1631,0.6,3,49,9,9,9,107,183,0.11,1100,348,51,9,16,17,255,100,18,25,26,362,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1947-03-13,1947,3,13,1946,1745,0.6,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1947-03-14,1947,3,14,1946,1783,0.6,3,49,9,9,9,107,183,0.1,1100,500,51,8,15,24,399,100,18,25,33,506,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1947-03-15,1947,3,15,1946,1807,0.6,3,49,9,9,9,107,183,0.1,1100,524,51,8,15,25,422,100,18,25,34,529,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1947-03-16,1947,3,16,1946,1832,0.6,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1947-03-17,1947,3,17,1946,1871,0.6,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1947-03-18,1947,3,18,1946,1921,0.6,3,49,9,9,9,107,183,0.1,1100,638,51,9,16,31,531,100,18,25,40,638,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1947-03-19,1947,3,19,1946,1971,0.6,3,49,9,9,9,107,183,0.09,1100,688,51,9,16,33,578,100,18,25,42,685,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.8,43.8,43.8,43.8,171.8,4123
1947-03-20,1947,3,20,1946,2028,0.6,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1947-03-21,1947,3,21,1946,2130,0.62,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.5,4021
1947-03-22,1947,3,22,1946,2266,0.62,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.1,3938
1947-03-23,1947,3,23,1946,2423,0.62,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1947-03-24,1947,3,24,1946,2567,0.62,3,49,9,9,9,107,183,0.07,1100,1284,51,9,16,63,1145,100,18,25,72,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1947-03-25,1947,3,25,1946,2895,0.62,3,49,9,9,9,107,183,0.06,1100,1612,51,9,16,71,1465,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1947-03-26,1947,3,26,1946,2963,0.62,3,49,9,9,9,107,183,0.06,1100,1680,51,9,16,71,1533,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1947-03-27,1947,3,27,1946,3080,0.62,3,49,9,9,9,107,183,0.06,1100,1797,50,9,16,71,1650,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1947-03-28,1947,3,28,1946,3417,0.62,3,49,9,9,9,107,183,0.05,1100,2134,51,9,16,71,1987,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1947-03-29,1947,3,29,1946,3496,0.62,3,49,9,9,9,107,183,0.05,1100,2213,51,9,16,71,2066,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1947-03-30,1947,3,30,1946,3734,0.62,3,49,9,9,9,107,183,0.05,1100,2451,51,9,16,71,2304,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1947-03-31,1947,3,31,1946,3901,0.62,3,49,9,9,9,107,183,0.05,1100,2618,51,9,16,71,2471,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1947-04-01,1947,4,1,1946,4076,0.37,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.0,2857
1947-04-02,1947,4,2,1946,4336,0.37,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1947-04-03,1947,4,3,1946,4496,0.37,2,70,14,18,25,168,295,0.07,1100,3101,30,4,7,55,3005,100,18,25,80,3173,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.7,2657
1947-04-04,1947,4,4,1946,4515,0.37,2,70,14,18,25,168,295,0.07,1100,3120,30,4,7,55,3024,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1947-04-05,1947,4,5,1946,4542,0.37,2,70,14,18,25,168,295,0.06,1100,3147,30,4,7,55,3051,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1947-04-06,1947,4,6,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1947-04-07,1947,4,7,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1947-04-08,1947,4,8,1946,4629,0.37,2,70,14,18,25,168,295,0.06,1100,3234,30,4,7,55,3138,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1947-04-09,1947,4,9,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1947-04-10,1947,4,10,1946,4594,0.37,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1947-04-11,1947,4,11,1946,4594,0.16,2,70,14,18,25,168,295,0.06,1100,3199,30,4,7,55,3103,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1947-04-12,1947,4,12,1946,4501,0.16,2,70,14,18,25,168,295,0.07,1100,3106,30,4,7,55,3010,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1947-04-13,1947,4,13,1946,4479,0.16,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1947-04-14,1947,4,14,1946,4415,0.16,2,70,14,18,25,168,295,0.07,1100,3020,30,4,7,55,2924,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1947-04-15,1947,4,15,1946,4352,0.16,2,70,14,18,25,168,295,0.07,1100,2957,30,4,7,55,2861,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1947-04-16,1947,4,16,1946,4273,0.16,2,70,14,18,25,168,295,0.07,1100,2878,30,4,7,55,2782,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.7,29.7,29.7,29.7,115.1,2763
1947-04-17,1947,4,17,1946,4226,0.16,2,70,14,18,25,168,295,0.07,1100,2831,30,4,7,55,2735,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,29.9,29.9,29.9,29.9,116.1,2785
1947-04-18,1947,4,18,1946,4180,0.16,2,70,14,18,25,168,295,0.07,1100,2785,30,4,7,55,2689,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1947-04-19,1947,4,19,1946,4180,0.16,2,70,14,18,25,168,295,0.07,1100,2785,30,4,7,55,2689,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1947-04-20,1947,4,20,1946,4110,0.16,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1947-04-21,1947,4,21,1946,4091,0.17,2,70,14,18,25,168,295,0.07,1100,2696,30,3,7,55,2600,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.6,30.6,30.6,30.6,118.7,2849
1947-04-22,1947,4,22,1946,4076,0.17,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.0,2857
1947-04-23,1947,4,23,1946,4076,0.17,2,70,14,18,25,168,295,0.07,1100,2681,30,4,7,55,2585,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.0,2857
1947-04-24,1947,4,24,1946,4056,0.17,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1947-04-25,1947,4,25,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1947-04-26,1947,4,26,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1947-04-27,1947,4,27,1946,4036,0.17,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1947-04-28,1947,4,28,1946,3988,0.17,2,70,14,18,25,168,295,0.07,1100,2593,30,4,7,55,2497,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1947-04-29,1947,4,29,1946,3901,0.17,2,70,14,18,25,168,295,0.08,1100,2506,30,4,7,55,2410,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1947-04-30,1947,4,30,1946,3866,0.17,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1947-05-01,1947,5,1,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1947-05-02,1947,5,2,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1947-05-03,1947,5,3,1946,3845,0.12,2,65,14,17,23,202,321,0.08,1100,2424,35,4,8,57,2320,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1947-05-04,1947,5,4,1946,3826,0.12,2,65,14,17,23,202,321,0.08,1100,2405,34,4,7,57,2301,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1947-05-05,1947,5,5,1946,3811,0.12,2,65,14,17,23,202,321,0.08,1100,2390,35,4,8,57,2286,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1947-05-06,1947,5,6,1946,3803,0.12,2,65,14,17,23,202,321,0.08,1100,2382,35,4,8,57,2278,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1947-05-07,1947,5,7,1946,3709,0.12,2,65,14,17,23,202,321,0.09,1100,2288,34,4,8,57,2184,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1947-05-08,1947,5,8,1946,3600,0.12,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1947-05-09,1947,5,9,1946,3537,0.12,2,65,14,17,23,202,321,0.09,1100,2116,35,4,8,57,2012,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1947-05-10,1947,5,10,1946,3496,0.12,2,65,14,17,23,202,321,0.09,1100,2075,35,4,8,57,1971,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1947-05-11,1947,5,11,1946,3452,0.1,1,71,14,18,24,213,340,0.1,1100,2012,29,4,7,56,1916,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1947-05-12,1947,5,12,1946,3441,0.1,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1947-05-13,1947,5,13,1946,3405,0.1,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1947-05-14,1947,5,14,1946,3313,0.1,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1947-05-15,1947,5,15,1946,3210,0.1,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1947-05-16,1947,5,16,1946,3080,0.1,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1947-05-17,1947,5,17,1946,3032,0.1,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1947-05-18,1947,5,18,1946,3004,0.1,1,71,14,18,24,213,340,0.11,1100,1564,29,4,7,56,1468,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1947-05-19,1947,5,19,1946,2963,0.1,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1947-05-20,1947,5,20,1946,2914,0.1,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1947-05-21,1947,5,21,1946,2831,0.15,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.4,3562
1947-05-22,1947,5,22,1946,2742,0.15,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1947-05-23,1947,5,23,1946,2671,0.15,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1947-05-24,1947,5,24,1946,2616,0.15,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1947-05-25,1947,5,25,1946,2554,0.15,2,65,14,17,23,202,321,0.13,1100,1133,34,4,8,57,1029,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1947-05-26,1947,5,26,1946,2496,0.15,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1947-05-27,1947,5,27,1946,2467,0.15,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1947-05-28,1947,5,28,1946,2395,0.15,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.0,41.0,41.0,41.0,160.5,3852
1947-05-29,1947,5,29,1946,2345,0.15,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1947-05-30,1947,5,30,1946,2327,0.15,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1947-05-31,1947,5,31,1946,2293,0.15,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1947-06-01,1947,6,1,1946,2261,0.17,2,62,12,14,16,153,257,0.11,1100,904,37,6,11,56,792,100,18,25,72,945,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1947-06-02,1947,6,2,1946,2169,0.17,2,62,12,14,16,153,257,0.12,1100,812,38,6,11,50,706,100,18,25,66,859,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1947-06-03,1947,6,3,1946,2139,0.17,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1947-06-04,1947,6,4,1946,2094,0.17,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1947-06-05,1947,6,5,1946,2028,0.17,2,62,12,14,16,153,257,0.13,1100,671,38,6,11,41,574,100,18,25,57,727,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1947-06-06,1947,6,6,1946,2004,0.17,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1947-06-07,1947,6,7,1946,1952,0.17,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1947-06-08,1947,6,8,1946,1921,0.17,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1947-06-09,1947,6,9,1946,1881,0.17,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1947-06-10,1947,6,10,1946,1807,0.17,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1947-06-11,1947,6,11,1946,1631,0.17,2,62,12,14,16,153,257,0.16,1100,274,37,5,11,17,202,100,18,25,33,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1947-06-12,1947,6,12,1946,1609,0.17,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4420
1947-06-13,1947,6,13,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1947-06-14,1947,6,14,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1947-06-15,1947,6,15,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1947-06-16,1947,6,16,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.2,47.2,47.2,47.2,184.9,4436
1947-06-17,1947,6,17,1946,1551,0.17,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.1,4467
1947-06-18,1947,6,18,1946,1528,0.17,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,186.9,4485
1947-06-19,1947,6,19,1946,1511,0.17,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1947-06-20,1947,6,20,1946,1431,0.17,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1947-06-21,1947,6,21,1946,1392,0.17,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.3,4614
1947-06-22,1947,6,22,1946,1365,0.17,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1947-06-23,1947,6,23,1946,1327,0.17,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.58,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1947-06-24,1947,6,24,1946,1291,0.17,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.5,988.8,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.6,4479
1947-06-25,1947,6,25,1946,1231,0.17,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.41,988.9,4,20.0,20.0,20.0,20.0,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4304
1947-06-26,1947,6,26,1946,1199,0.17,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4197
1947-06-27,1947,6,27,1946,1182,0.17,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.4,4138
1947-06-28,1947,6,28,1946,1151,0.17,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.37,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,167.8,4028
1947-06-29,1947,6,29,1946,1127,0.17,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1947-06-30,1947,6,30,1946,1125,0.17,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.9,3934
1947-07-01,1947,7,1,1946,1096,0.18,2,58,11,11,11,136,227,0.21,869,0,0,0,0,0,0,58,11,11,11,136,949,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,164.9,3957
1947-07-02,1947,7,2,1946,1082,0.18,2,58,11,11,11,136,227,0.21,855,0,0,0,0,0,0,58,11,11,11,136,935,213,213,213,213,990.0,968.2,0.51,0.35,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.7,3903
1947-07-03,1947,7,3,1946,1073,0.18,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,161.0,3864
1947-07-04,1947,7,4,1946,1042,0.18,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1947-07-05,1947,7,5,1946,997,0.18,2,58,11,11,11,136,227,0.23,770,0,0,0,0,0,0,58,11,11,11,136,850,256,256,256,0,990.0,967.9,0.43,0.31,989.3,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1947-07-06,1947,7,6,1946,976,0.18,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.3,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,49.7,49.7,49.7,0.0,144.6,3470
1947-07-07,1947,7,7,1946,952,0.18,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.29,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.3,3416
1947-07-08,1947,7,8,1946,914,0.18,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.26,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.2,3269
1947-07-09,1947,7,9,1946,885,0.18,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.24,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3154
1947-07-10,1947,7,10,1946,847,0.18,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,124.9,2997
1947-07-11,1947,7,11,1946,834,0.17,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,41.7,41.7,41.7,0.0,122.7,2945
1947-07-12,1947,7,12,1946,817,0.17,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.7,40.7,40.7,0.0,119.4,2866
1947-07-13,1947,7,13,1946,803,0.17,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.19,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.7,2799
1947-07-14,1947,7,14,1946,760,0.17,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,55.7,55.7,0.0,0.0,96.4,2313
1947-07-15,1947,7,15,1946,733,0.17,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1947-07-16,1947,7,16,1946,712,0.17,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1947-07-17,1947,7,17,1946,691,0.17,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1947-07-18,1947,7,18,1946,682,0.17,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1947-07-19,1947,7,19,1946,666,0.17,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1947-07-20,1947,7,20,1946,654,0.17,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.1,989.7,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1947-07-21,1947,7,21,1946,623,0.19,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1947-07-22,1947,7,22,1946,618,0.19,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.0,1993
1947-07-23,1947,7,23,1946,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1947-07-24,1947,7,24,1946,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1947-07-25,1947,7,25,1946,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1947-07-26,1947,7,26,1946,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1947-07-27,1947,7,27,1946,571,0.19,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1947-07-28,1947,7,28,1946,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
1947-07-29,1947,7,29,1946,562,0.19,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.06,989.8,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,70.9,1702
1947-07-30,1947,7,30,1946,550,0.19,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.05,989.8,2,23.5,23.5,23.7,23.7,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1947-07-31,1947,7,31,1946,542,0.19,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.05,989.8,2,23.6,23.6,23.7,23.7,0.94,0.94,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1599
1947-08-01,1947,8,1,1946,527,0.2,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1947-08-02,1947,8,2,1946,523,0.2,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1947-08-03,1947,8,3,1946,512,0.2,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
1947-08-04,1947,8,4,1946,505,0.2,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1947-08-05,1947,8,5,1946,494,0.2,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1947-08-06,1947,8,6,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1947-08-07,1947,8,7,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1947-08-08,1947,8,8,1946,479,0.2,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1947-08-09,1947,8,9,1946,477,0.2,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
1947-08-10,1947,8,10,1946,472,0.2,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1947-08-11,1947,8,11,1946,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1947-08-12,1947,8,12,1946,462,0.22,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1947-08-13,1947,8,13,1946,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1947-08-14,1947,8,14,1946,455,0.22,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1947-08-15,1947,8,15,1946,453,0.22,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1947-08-16,1947,8,16,1946,445,0.22,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1947-08-17,1947,8,17,1946,442,0.22,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1947-08-18,1947,8,18,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1947-08-19,1947,8,19,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1947-08-20,1947,8,20,1946,430,0.22,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1947-08-21,1947,8,21,1946,426,0.24,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1947-08-22,1947,8,22,1946,422,0.24,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1947-08-23,1947,8,23,1946,420,0.24,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1947-08-24,1947,8,24,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1947-08-25,1947,8,25,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1947-08-26,1947,8,26,1946,408,0.24,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1947-08-27,1947,8,27,1946,402,0.24,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1947-08-28,1947,8,28,1946,398,0.24,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1947-08-29,1947,8,29,1946,389,0.24,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1947-08-30,1947,8,30,1946,386,0.24,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1947-08-31,1947,8,31,1946,380,0.24,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1947-09-01,1947,9,1,1946,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
1947-09-02,1947,9,2,1946,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1947-09-03,1947,9,3,1946,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1947-09-04,1947,9,4,1946,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1947-09-05,1947,9,5,1946,360,0.22,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1947-09-06,1947,9,6,1946,353,0.22,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1947-09-07,1947,9,7,1946,350,0.22,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1947-09-08,1947,9,8,1946,344,0.22,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1947-09-09,1947,9,9,1946,340,0.22,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1947-09-10,1947,9,10,1946,338,0.22,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1947-09-11,1947,9,11,1946,335,0.28,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1947-09-12,1947,9,12,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1947-09-13,1947,9,13,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1947-09-14,1947,9,14,1946,329,0.28,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1947-09-15,1947,9,15,1946,325,0.28,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1947-09-16,1947,9,16,1946,323,0.28,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1947-09-17,1947,9,17,1946,320,0.28,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1947-09-18,1947,9,18,1946,316,0.28,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1947-09-19,1947,9,19,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1947-09-20,1947,9,20,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1947-09-21,1947,9,21,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1947-09-22,1947,9,22,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,918
1947-09-23,1947,9,23,1946,306,0.3,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1947-09-24,1947,9,24,1946,302,0.3,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,879
1947-09-25,1947,9,25,1946,302,0.3,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,879
1947-09-26,1947,9,26,1946,299,0.3,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1947-09-27,1947,9,27,1946,299,0.3,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1947-09-28,1947,9,28,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1947-09-29,1947,9,29,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1947-09-30,1947,9,30,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1947-10-01,1947,10,1,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1947-10-02,1947,10,2,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1947-10-03,1947,10,3,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1947-10-04,1947,10,4,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1947-10-05,1947,10,5,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.8,980
1947-10-06,1947,10,6,1947,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1947-10-07,1947,10,7,1947,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1947-10-08,1947,10,8,1947,281,0.24,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1947-10-09,1947,10,9,1947,275,0.24,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1947-10-10,1947,10,10,1947,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1947-10-11,1947,10,11,1947,273,0.2,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1947-10-12,1947,10,12,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1947-10-13,1947,10,13,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1947-10-14,1947,10,14,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1947-10-15,1947,10,15,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-16,1947,10,16,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-17,1947,10,17,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-18,1947,10,18,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-19,1947,10,19,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
