Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1947-10-20,1947,10,20,1947,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-21,1947,10,21,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-22,1947,10,22,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-23,1947,10,23,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-24,1947,10,24,1947,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1947-10-25,1947,10,25,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-26,1947,10,26,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-27,1947,10,27,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-10-28,1947,10,28,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-29,1947,10,29,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-30,1947,10,30,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-10-31,1947,10,31,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1947-11-01,1947,11,1,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1947-11-02,1947,11,2,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1947-11-03,1947,11,3,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1947-11-04,1947,11,4,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1947-11-05,1947,11,5,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1947-11-06,1947,11,6,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1947-11-07,1947,11,7,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1947-11-08,1947,11,8,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1947-11-09,1947,11,9,1947,266,0.25,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1947-11-10,1947,11,10,1947,266,0.25,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1947-11-11,1947,11,11,1947,264,0.29,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,848
1947-11-12,1947,11,12,1947,261,0.29,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1947-11-13,1947,11,13,1947,261,0.29,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1947-11-14,1947,11,14,1947,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1947-11-15,1947,11,15,1947,270,0.29,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1947-11-16,1947,11,16,1947,273,0.29,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1947-11-17,1947,11,17,1947,273,0.29,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1947-11-18,1947,11,18,1947,283,0.29,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1947-11-19,1947,11,19,1947,290,0.29,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1947-11-20,1947,11,20,1947,323,0.29,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1947-11-21,1947,11,21,1947,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1947-11-22,1947,11,22,1947,283,0.4,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1947-11-23,1947,11,23,1947,281,0.4,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1947-11-24,1947,11,24,1947,281,0.4,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1947-11-25,1947,11,25,1947,283,0.4,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1947-11-26,1947,11,26,1947,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1947-11-27,1947,11,27,1947,320,0.4,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1947-11-28,1947,11,28,1947,309,0.4,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1947-11-29,1947,11,29,1947,302,0.4,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1947-11-30,1947,11,30,1947,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1947-12-01,1947,12,1,1947,294,0.47,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1947-12-02,1947,12,2,1947,302,0.47,3,38,5,4,3,54,104,0.34,198,0,0,0,0,0,0,38,5,4,3,54,245,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1947-12-03,1947,12,3,1947,309,0.47,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1947-12-04,1947,12,4,1947,331,0.47,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.5,0.0,0.0,0.0,48.2,1156
1947-12-05,1947,12,5,1947,344,0.47,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1947-12-06,1947,12,6,1947,344,0.47,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1947-12-07,1947,12,7,1947,350,0.47,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.4,0.0,0.0,0.0,48.2,1156
1947-12-08,1947,12,8,1947,360,0.47,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1947-12-09,1947,12,9,1947,364,0.47,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1947-12-10,1947,12,10,1947,364,0.47,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1947-12-11,1947,12,11,1947,373,0.5,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,60.5,0.0,0.0,0.0,48.2,1156
1947-12-12,1947,12,12,1947,380,0.5,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1947-12-13,1947,12,13,1947,386,0.5,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1947-12-14,1947,12,14,1947,391,0.5,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1498
1947-12-15,1947,12,15,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1947-12-16,1947,12,16,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1947-12-17,1947,12,17,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.8,1555
1947-12-18,1947,12,18,1947,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1947-12-19,1947,12,19,1947,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1947-12-20,1947,12,20,1947,413,0.5,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.6,34.6,0.0,0.0,67.1,1610
1947-12-21,1947,12,21,1947,417,0.56,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.05,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
1947-12-22,1947,12,22,1947,420,0.56,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1947-12-23,1947,12,23,1947,422,0.56,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.5,35.5,0.0,0.0,69.0,1655
1947-12-24,1947,12,24,1947,430,0.56,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1947-12-25,1947,12,25,1947,459,0.56,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,39.5,39.5,0.0,0.0,77.1,1849
1947-12-26,1947,12,26,1947,537,0.56,3,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2244
1947-12-27,1947,12,27,1947,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,1892
1947-12-28,1947,12,28,1947,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.9,1892
1947-12-29,1947,12,29,1947,472,0.56,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.9,40.9,0.0,0.0,80.1,1921
1947-12-30,1947,12,30,1947,477,0.56,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1947-12-31,1947,12,31,1947,486,0.56,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.1,1993
1948-01-01,1948,1,1,1947,494,0.53,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1949
1948-01-02,1948,1,2,1947,516,0.53,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.8,43.8,0.0,0.0,85.8,2060
1948-01-03,1948,1,3,1947,537,0.53,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2161
1948-01-04,1948,1,4,1947,548,0.53,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1948-01-05,1948,1,5,1947,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2280
1948-01-06,1948,1,6,1947,563,0.53,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1948-01-07,1948,1,7,1947,577,0.53,3,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.9,49.9,0.0,0.0,96.4,2313
1948-01-08,1948,1,8,1947,589,0.53,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1948-01-09,1948,1,9,1947,601,0.53,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1948-01-10,1948,1,10,1947,608,0.53,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1948-01-11,1948,1,11,1947,618,0.41,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,249,249,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1948-01-12,1948,1,12,1947,630,0.41,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1948-01-13,1948,1,13,1947,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1948-01-14,1948,1,14,1947,673,0.41,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.5,2747
1948-01-15,1948,1,15,1947,702,0.41,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1948-01-16,1948,1,16,1947,720,0.41,3,41,6,4,3,66,120,0.17,600,0,0,0,0,0,0,41,6,4,3,66,651,200,200,200,0,990.0,966.8,0.3,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,123.9,2974
1948-01-17,1948,1,17,1947,728,0.41,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.4,3009
1948-01-18,1948,1,18,1947,739,0.41,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.4,3057
1948-01-19,1948,1,19,1947,751,0.41,3,41,6,4,3,66,120,0.16,631,0,0,0,0,0,0,41,6,4,3,66,682,210,210,210,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.1,44.1,44.1,0.0,129.5,3108
1948-01-20,1948,1,20,1947,760,0.41,3,41,6,4,3,66,120,0.16,640,0,0,0,0,0,0,41,6,4,3,66,691,213,213,213,0,990.0,966.9,0.32,0.23,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,44.6,44.6,44.6,0.0,131.1,3146
1948-01-21,1948,1,21,1947,783,0.33,2,46,7,6,4,76,139,0.18,644,0,0,0,0,0,0,46,7,6,4,76,703,214,214,214,0,990.0,967.0,0.33,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.7,44.7,44.7,0.0,131.4,3152
1948-01-22,1948,1,22,1947,817,0.33,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1948-01-23,1948,1,23,1947,760,0.33,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1948-01-24,1948,1,24,1947,760,0.33,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.3,43.3,43.3,0.0,127.3,3054
1948-01-25,1948,1,25,1947,768,0.33,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.7,3087
1948-01-26,1948,1,26,1947,779,0.33,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1948-01-27,1948,1,27,1947,779,0.33,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.23,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.6,3134
1948-01-28,1948,1,28,1947,794,0.33,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1948-01-29,1948,1,29,1947,817,0.33,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1948-01-30,1948,1,30,1947,817,0.33,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1948-01-31,1948,1,31,1947,834,0.33,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1948-02-01,1948,2,1,1947,847,0.41,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.4,48.4,48.4,0.0,142.4,3418
1948-02-02,1948,2,2,1947,858,0.41,3,43,7,5,4,78,137,0.16,721,0,0,0,0,0,0,43,7,5,4,78,776,240,240,240,0,990.0,967.3,0.37,0.28,989.3,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,49.1,49.1,49.1,0.0,144.3,3463
1948-02-03,1948,2,3,1947,885,0.41,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1948-02-04,1948,2,4,1947,891,0.41,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1948-02-05,1948,2,5,1947,906,0.41,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1948-02-06,1948,2,6,1947,947,0.41,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1948-02-07,1948,2,7,1947,952,0.41,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.0,967.7,0.45,0.33,989.2,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
1948-02-08,1948,2,8,1947,971,0.41,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1948-02-09,1948,2,9,1947,997,0.41,3,43,7,5,4,78,137,0.14,860,0,0,0,0,0,0,43,7,5,4,78,915,215,215,215,215,990.0,967.9,0.49,0.36,989.2,4,21.0,21.0,21.0,21.0,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.0,3984
1948-02-10,1948,2,10,1947,1025,0.41,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1948-02-11,1948,2,11,1947,1050,0.36,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.3,43.3,43.3,43.3,169.7,4071
1948-02-12,1948,2,12,1947,1066,0.36,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.1,4129
1948-02-13,1948,2,13,1947,1082,0.36,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.38,989.1,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.5,4189
1948-02-14,1948,2,14,1947,1089,0.36,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.5,4212
1948-02-15,1948,2,15,1947,1127,0.36,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.1,4347
1948-02-16,1948,2,16,1947,1151,0.36,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.42,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.4,4426
1948-02-17,1948,2,17,1947,1182,0.36,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.47,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.4,4520
1948-02-18,1948,2,18,1947,1247,0.36,2,49,8,7,5,93,162,0.13,1085,0,0,0,0,0,0,49,8,7,5,93,1149,271,271,271,271,990.0,968.7,0.77,0.61,988.6,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1948-02-19,1948,2,19,1947,1341,0.36,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.5,49.5,49.5,49.5,192.8,4627
1948-02-20,1948,2,20,1947,1414,0.36,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.0,969.2,0.88,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.2,4587
1948-02-21,1948,2,21,1947,1528,0.32,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.1,4489
1948-02-22,1948,2,22,1947,1645,0.32,2,49,8,7,5,93,162,0.1,1100,383,50,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4392
1948-02-23,1948,2,23,1947,1832,0.32,2,49,8,7,5,93,162,0.09,1100,570,51,10,18,17,473,100,18,25,22,566,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1948-02-24,1948,2,24,1947,1966,0.32,2,49,8,7,5,93,162,0.08,1100,704,51,10,18,21,603,100,18,25,26,696,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1948-02-25,1948,2,25,1947,2139,0.32,2,49,8,7,5,93,162,0.08,1100,877,51,10,18,27,771,100,18,25,32,864,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1948-02-26,1948,2,26,1947,2411,0.32,2,49,8,7,5,93,162,0.07,1100,1149,51,9,18,35,1034,100,18,25,40,1127,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1948-02-27,1948,2,27,1947,2840,0.32,2,49,8,7,5,93,162,0.06,1100,1578,50,10,18,48,1450,100,18,25,53,1543,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1948-02-28,1948,2,28,1947,3441,0.32,2,49,8,7,5,93,162,0.05,1100,2179,51,10,18,67,2032,100,18,25,72,2125,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1948-02-29,1948,2,29,1947,3826,0.32,2,49,8,7,5,93,162,0.04,1100,2564,51,10,18,75,2410,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1948-03-01,1948,3,1,1947,4401,0.11,2,59,11,12,13,144,239,0.05,1100,3062,41,7,13,67,2934,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1948-03-02,1948,3,2,1947,4949,0.11,2,59,11,12,13,144,239,0.05,1100,3610,41,7,13,67,3482,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1948-03-03,1948,3,3,1947,5344,0.11,2,59,11,12,13,144,239,0.04,1100,4005,41,7,13,67,3877,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1948-03-04,1948,3,4,1947,5569,0.11,2,59,11,12,13,144,239,0.04,0,5330,1141,7,13,67,4102,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1948-03-05,1948,3,5,1947,5672,0.11,2,59,11,12,13,144,239,0.04,0,5433,1141,7,13,67,4205,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1948-03-06,1948,3,6,1947,5748,0.11,2,59,11,12,13,144,239,0.04,0,5509,1141,7,13,67,4281,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.2,1997
1948-03-07,1948,3,7,1947,5828,0.11,2,59,11,12,13,144,239,0.04,0,5589,1141,7,13,67,4361,1200,18,25,80,4505,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.82,0.82,0.82,0.82,21.0,21.0,21.0,21.0,81.1,1946
1948-03-08,1948,3,8,1947,5943,0.11,2,59,11,12,13,144,239,0.04,0,5704,1141,7,13,67,4476,1200,18,25,80,4620,1243,275,275,275,275,990.1,979.0,0.9,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.3,20.3,20.3,20.3,78.1,1873
1948-03-09,1948,3,9,1947,6042,0.11,2,59,11,12,13,144,239,0.04,0,5803,1141,7,13,67,4575,1200,18,25,80,4719,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.7,19.7,19.7,19.7,75.8,1818
1948-03-10,1948,3,10,1947,6170,0.11,2,59,11,12,13,144,239,0.04,0,5931,1141,7,13,67,4703,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1948-03-11,1948,3,11,1947,6120,0.06,1,68,14,17,21,195,315,0.05,0,5805,1132,4,8,59,4602,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.3,19.3,19.3,19.3,74.2,1780
1948-03-12,1948,3,12,1947,6061,0.06,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1948-03-13,1948,3,13,1947,6023,0.06,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.8,19.8,19.8,19.8,76.1,1827
1948-03-14,1948,3,14,1947,5965,0.06,1,68,14,17,21,195,315,0.05,0,5650,1132,4,7,59,4447,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1948-03-15,1948,3,15,1947,5924,0.06,1,68,14,17,21,195,315,0.05,0,5609,1132,4,8,59,4406,1200,18,25,80,4601,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.4,20.4,20.4,20.4,78.6,1885
1948-03-16,1948,3,16,1947,5886,0.06,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1948-03-17,1948,3,17,1947,5886,0.06,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1948-03-18,1948,3,18,1947,5886,0.06,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1948-03-19,1948,3,19,1947,5886,0.06,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1948-03-20,1948,3,20,1947,5886,0.06,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1948-03-21,1948,3,21,1947,5828,0.05,1,68,14,17,21,195,315,0.05,0,5513,1132,4,8,59,4310,1200,18,25,80,4505,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.82,0.82,0.82,0.82,21.0,21.0,21.0,21.0,81.1,1946
1948-03-22,1948,3,22,1947,5729,0.05,1,68,14,17,21,195,315,0.05,0,5414,1132,4,8,59,4211,1200,18,25,80,4406,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.7,21.7,21.7,21.7,83.7,2009
1948-03-23,1948,3,23,1947,5672,0.05,1,68,14,17,21,195,315,0.06,0,5357,1132,4,8,59,4154,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1948-03-24,1948,3,24,1947,5691,0.05,1,68,14,17,21,195,315,0.06,0,5376,1132,4,8,59,4173,1200,18,25,80,4368,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,21.9,21.9,21.9,21.9,84.8,2034
1948-03-25,1948,3,25,1947,5748,0.05,1,68,14,17,21,195,315,0.05,0,5433,1132,4,8,59,4230,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.2,1997
1948-03-26,1948,3,26,1947,5767,0.05,1,68,14,17,21,195,315,0.05,0,5452,1132,4,8,59,4249,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.7,1985
1948-03-27,1948,3,27,1947,5767,0.05,1,68,14,17,21,195,315,0.05,0,5452,1132,4,8,59,4249,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.7,1985
1948-03-28,1948,3,28,1947,5710,0.05,1,68,14,17,21,195,315,0.06,0,5395,1132,4,8,59,4192,1200,18,25,80,4387,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,84.2,2021
1948-03-29,1948,3,29,1947,5668,0.05,1,68,14,17,21,195,315,0.06,0,5353,1132,4,8,59,4150,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1948-03-30,1948,3,30,1947,5630,0.05,1,68,14,17,21,195,315,0.06,0,5315,1132,4,8,59,4112,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1948-03-31,1948,3,31,1947,5574,0.05,1,68,14,17,21,195,315,0.06,0,5259,1132,4,8,59,4056,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1948-04-01,1948,4,1,1947,5574,0.04,1,84,14,20,27,219,364,0.07,0,5210,1116,4,5,53,4032,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1948-04-02,1948,4,2,1947,5569,0.04,1,84,14,20,27,219,364,0.07,0,5205,1116,4,5,53,4027,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1948-04-03,1948,4,3,1947,5551,0.04,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1948-04-04,1948,4,4,1947,5434,0.04,1,84,14,20,27,219,364,0.07,1100,3970,16,4,5,53,3892,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1948-04-05,1948,4,5,1947,5396,0.04,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1948-04-06,1948,4,6,1947,5396,0.04,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1948-04-07,1948,4,7,1947,5377,0.04,1,84,14,20,27,219,364,0.07,1100,3913,16,4,5,53,3835,100,18,25,80,4054,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.9,23.9,23.9,23.9,92.8,2226
1948-04-08,1948,4,8,1947,5359,0.04,1,84,14,20,27,219,364,0.07,1100,3895,16,4,5,53,3817,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1948-04-09,1948,4,9,1947,5359,0.04,1,84,14,20,27,219,364,0.07,1100,3895,16,4,5,53,3817,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,24.0,24.0,24.0,24.0,93.1,2234
1948-04-10,1948,4,10,1947,5344,0.04,1,84,14,20,27,219,364,0.07,1100,3880,16,4,5,53,3802,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1948-04-11,1948,4,11,1947,5326,0.08,1,84,14,20,27,219,364,0.07,1100,3862,16,4,5,53,3784,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1948-04-12,1948,4,12,1947,5326,0.08,1,84,14,20,27,219,364,0.07,1100,3862,16,4,5,53,3784,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1948-04-13,1948,4,13,1947,5326,0.08,1,84,14,20,27,219,364,0.07,1100,3862,16,4,5,53,3784,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1948-04-14,1948,4,14,1947,5307,0.08,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1948-04-15,1948,4,15,1947,5241,0.08,1,84,14,20,27,219,364,0.07,1100,3777,16,4,5,53,3699,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,2287
1948-04-16,1948,4,16,1947,5186,0.08,1,84,14,20,27,219,364,0.07,1100,3722,16,4,5,53,3644,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1948-04-17,1948,4,17,1947,5133,0.08,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.1,25.1,25.1,25.1,97.4,2336
1948-04-18,1948,4,18,1947,5114,0.08,1,84,14,20,27,219,364,0.07,1100,3650,16,4,5,53,3572,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1948-04-19,1948,4,19,1947,5044,0.08,1,84,14,20,27,219,364,0.07,1100,3580,16,4,5,53,3502,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,99.1,2377
1948-04-20,1948,4,20,1947,4967,0.08,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1948-04-21,1948,4,21,1947,4812,0.07,1,84,14,20,27,219,364,0.08,1100,3348,16,4,5,53,3270,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1948-04-22,1948,4,22,1947,4720,0.07,1,84,14,20,27,219,364,0.08,1100,3256,16,4,5,53,3178,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1948-04-23,1948,4,23,1947,4594,0.07,1,84,14,20,27,219,364,0.08,1100,3130,16,4,5,53,3052,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1948-04-24,1948,4,24,1947,4515,0.07,1,84,14,20,27,219,364,0.08,1100,3051,16,4,5,53,2973,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1948-04-25,1948,4,25,1947,4479,0.07,1,84,14,20,27,219,364,0.08,1100,3015,16,4,5,53,2937,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1948-04-26,1948,4,26,1947,4401,0.07,1,84,14,20,27,219,364,0.08,1100,2937,16,4,5,53,2859,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1948-04-27,1948,4,27,1947,4305,0.07,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1948-04-28,1948,4,28,1947,4206,0.07,1,84,14,20,27,219,364,0.09,1100,2742,16,4,5,53,2664,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.5,2795
1948-04-29,1948,4,29,1947,4110,0.07,1,84,14,20,27,219,364,0.09,1100,2646,16,4,5,53,2568,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1948-04-30,1948,4,30,1947,4056,0.07,1,84,14,20,27,219,364,0.09,1100,2592,16,4,5,53,2514,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1948-05-01,1948,5,1,1947,4027,0.11,2,65,14,17,23,202,321,0.08,1100,2606,35,4,8,57,2502,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1948-05-02,1948,5,2,1947,3970,0.11,2,65,14,17,23,202,321,0.08,1100,2549,35,4,8,57,2445,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1948-05-03,1948,5,3,1947,3939,0.11,2,65,14,17,23,202,321,0.08,1100,2518,35,4,8,57,2414,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1948-05-04,1948,5,4,1947,3901,0.11,2,65,14,17,23,202,321,0.08,1100,2480,35,4,8,57,2376,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1948-05-05,1948,5,5,1947,3866,0.11,2,65,14,17,23,202,321,0.08,1100,2445,34,4,8,57,2341,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1948-05-06,1948,5,6,1947,3811,0.11,2,65,14,17,23,202,321,0.08,1100,2390,35,4,8,57,2286,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1948-05-07,1948,5,7,1947,3734,0.11,2,65,14,17,23,202,321,0.09,1100,2313,34,4,8,57,2209,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1948-05-08,1948,5,8,1947,3600,0.11,2,65,14,17,23,202,321,0.09,1100,2179,35,4,8,57,2075,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1948-05-09,1948,5,9,1947,3537,0.11,2,65,14,17,23,202,321,0.09,1100,2116,35,4,8,57,2012,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1948-05-10,1948,5,10,1947,3488,0.11,2,65,14,17,23,202,321,0.09,1100,2067,35,4,8,57,1963,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1948-05-11,1948,5,11,1947,3452,0.1,1,71,14,18,24,213,340,0.1,1100,2012,29,4,7,56,1916,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1948-05-12,1948,5,12,1947,3441,0.1,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1948-05-13,1948,5,13,1947,3355,0.1,1,71,14,18,24,213,340,0.1,1100,1915,29,4,7,56,1819,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1948-05-14,1948,5,14,1947,3251,0.1,1,71,14,18,24,213,340,0.1,1100,1811,29,4,7,56,1715,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1948-05-15,1948,5,15,1947,3210,0.1,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1948-05-16,1948,5,16,1947,3139,0.1,1,71,14,18,24,213,340,0.11,1100,1699,29,4,7,56,1603,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1948-05-17,1948,5,17,1947,3080,0.1,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1948-05-18,1948,5,18,1947,3032,0.1,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1948-05-19,1948,5,19,1947,2963,0.1,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1948-05-20,1948,5,20,1947,2931,0.1,1,71,14,18,24,213,340,0.12,1100,1491,29,3,7,56,1395,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1948-05-21,1948,5,21,1947,2895,0.14,2,65,14,17,23,202,321,0.11,1100,1474,35,4,8,57,1370,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1948-05-22,1948,5,22,1947,2840,0.14,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.0,15.0,15.0,15.0,0.94,0.94,0.94,0.94,38.1,38.1,38.1,38.1,148.2,3556
1948-05-23,1948,5,23,1947,2782,0.14,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1948-05-24,1948,5,24,1947,2716,0.14,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1948-05-25,1948,5,25,1947,2671,0.14,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1948-05-26,1948,5,26,1947,2591,0.14,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1948-05-27,1948,5,27,1947,2542,0.14,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1948-05-28,1948,5,28,1947,2517,0.14,2,65,14,17,23,202,321,0.13,1100,1096,35,4,8,57,992,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1948-05-29,1948,5,29,1947,2450,0.14,2,65,14,17,23,202,321,0.13,1100,1029,35,4,7,57,925,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1948-05-30,1948,5,30,1947,2384,0.14,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1948-05-31,1948,5,31,1947,2345,0.14,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1948-06-01,1948,6,1,1947,2301,0.15,2,62,12,14,16,153,257,0.11,1100,944,38,6,11,58,830,100,18,25,74,983,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1948-06-02,1948,6,2,1947,2276,0.15,2,62,12,14,16,153,257,0.11,1100,919,38,6,11,57,806,100,18,25,73,959,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1948-06-03,1948,6,3,1947,2231,0.15,2,62,12,14,16,153,257,0.12,1100,874,38,6,11,54,765,100,18,25,70,918,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
