Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1949-01-29,1949,1,29,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1949-01-30,1949,1,30,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1949-01-31,1949,1,31,1948,472,0.95,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.09,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1949-02-01,1949,2,1,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-02,1949,2,2,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-03,1949,2,3,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-04,1949,2,4,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-05,1949,2,5,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-06,1949,2,6,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-07,1949,2,7,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-08,1949,2,8,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-09,1949,2,9,1948,472,0.97,5,31,6,4,3,41,85,0.18,387,0,0,0,0,0,0,31,6,4,3,41,428,193,193,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1949-02-10,1949,2,10,1948,477,0.97,5,31,6,4,3,41,85,0.18,392,0,0,0,0,0,0,31,6,4,3,41,433,196,196,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,43.6,43.6,0.0,0.0,85.5,2052
1949-02-11,1949,2,11,1948,494,0.98,5,31,6,4,3,41,85,0.17,409,0,0,0,0,0,0,31,6,4,3,41,450,204,204,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.96,0.96,0.0,0.0,45.4,45.4,0.0,0.0,89.1,2137
1949-02-12,1949,2,12,1948,505,0.98,5,31,6,4,3,41,85,0.17,420,0,0,0,0,0,0,31,6,4,3,41,461,210,210,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.1,2187
1949-02-13,1949,2,13,1948,512,0.98,5,31,6,4,3,41,85,0.17,427,0,0,0,0,0,0,31,6,4,3,41,468,213,213,0,0,990.0,965.9,0.2,0.1,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1949-02-14,1949,2,14,1948,516,0.98,5,31,6,4,3,41,85,0.16,431,0,0,0,0,0,0,31,6,4,3,41,472,215,215,0,0,990.0,965.9,0.2,0.1,989.7,2,23.5,23.5,23.8,23.8,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2243
1949-02-15,1949,2,15,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2273
1949-02-16,1949,2,16,1948,523,0.98,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2273
1949-02-17,1949,2,17,1948,527,0.98,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.0,966.0,0.21,0.11,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2293
1949-02-18,1949,2,18,1948,537,0.98,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1949-02-19,1949,2,19,1948,550,0.98,5,31,6,4,3,41,85,0.15,465,0,0,0,0,0,0,31,6,4,3,41,506,232,232,0,0,990.0,966.1,0.21,0.12,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1949-02-20,1949,2,20,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1949-02-21,1949,2,21,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1949-02-22,1949,2,22,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1949-02-23,1949,2,23,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1949-02-24,1949,2,24,1948,562,0.98,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.12,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1949-02-25,1949,2,25,1948,563,0.98,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,239,239,0,0,990.0,966.1,0.22,0.13,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1949-02-26,1949,2,26,1948,583,0.98,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.0,966.2,0.23,0.13,989.6,2,23.1,23.1,23.4,23.4,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1949-02-27,1949,2,27,1948,595,0.98,5,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,255,255,0,0,990.0,966.3,0.24,0.14,989.6,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,55.0,55.0,0.0,0.0,96.4,2313
1949-02-28,1949,2,28,1948,608,0.98,5,31,6,4,3,41,85,0.14,523,0,0,0,0,0,0,31,6,4,3,41,564,261,261,0,0,990.0,966.3,0.25,0.15,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1949-03-01,1949,3,1,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-03-02,1949,3,2,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-03-03,1949,3,3,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-03-04,1949,3,4,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-03-05,1949,3,5,1948,608,0.98,5,36,8,6,4,53,107,0.18,501,0,0,0,0,0,0,36,8,6,4,53,551,250,250,0,0,990.0,966.3,0.24,0.14,989.6,2,23.0,23.0,23.3,23.3,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-03-06,1949,3,6,1948,615,0.98,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,254,254,0,0,990.0,966.4,0.24,0.14,989.6,2,23.0,23.0,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1949-03-07,1949,3,7,1948,636,0.98,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,264,264,0,0,990.0,966.4,0.26,0.15,989.6,2,22.9,22.9,23.1,23.1,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1949-03-08,1949,3,8,1948,654,0.98,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,273,273,0,0,990.0,966.5,0.27,0.17,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,57.9,57.9,0.0,0.0,96.4,2313
1949-03-09,1949,3,9,1948,673,0.98,5,36,8,6,4,53,107,0.16,566,0,0,0,0,0,0,36,8,6,4,53,616,188,188,188,0,990.0,966.6,0.28,0.18,989.5,3,22.8,22.8,22.8,22.9,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.4,2817
1949-03-10,1949,3,10,1948,705,0.98,5,36,8,6,4,53,107,0.15,598,0,0,0,0,0,0,36,8,6,4,53,648,199,199,199,0,990.0,966.7,0.3,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.0,2975
1949-03-11,1949,3,11,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-12,1949,3,12,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-13,1949,3,13,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-14,1949,3,14,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-15,1949,3,15,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-16,1949,3,16,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-17,1949,3,17,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-18,1949,3,18,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-19,1949,3,19,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-20,1949,3,20,1948,720,0.98,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-21,1949,3,21,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-22,1949,3,22,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-23,1949,3,23,1948,720,0.99,5,36,8,6,4,53,107,0.15,613,0,0,0,0,0,0,36,8,6,4,53,663,204,204,204,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.1,43.1,43.1,0.0,126.6,3037
1949-03-24,1949,3,24,1948,728,0.99,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.7,0.96,0.96,0.96,0.0,43.5,43.5,43.5,0.0,128.0,3072
1949-03-25,1949,3,25,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
1949-03-26,1949,3,26,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
1949-03-27,1949,3,27,1948,760,0.99,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.5,45.5,45.5,0.0,133.7,3208
1949-03-28,1949,3,28,1948,768,0.99,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,135.1,3242
1949-03-29,1949,3,29,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1949-03-30,1949,3,30,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1949-03-31,1949,3,31,1948,779,0.99,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3287
1949-04-01,1949,4,1,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
1949-04-02,1949,4,2,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
1949-04-03,1949,4,3,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
1949-04-04,1949,4,4,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
1949-04-05,1949,4,5,1948,779,0.99,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3201
1949-04-06,1949,4,6,1948,794,0.99,5,40,10,8,5,62,125,0.16,669,0,0,0,0,0,0,40,10,8,5,62,727,223,223,223,0,990.0,967.1,0.34,0.25,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,136.0,3263
1949-04-07,1949,4,7,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3424
1949-04-08,1949,4,8,1948,834,0.99,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3424
1949-04-09,1949,4,9,1948,843,0.99,5,40,10,8,5,62,125,0.15,718,0,0,0,0,0,0,40,10,8,5,62,776,239,239,239,0,990.0,967.3,0.37,0.28,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.1,3458
1949-04-10,1949,4,10,1948,876,0.99,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1949-04-11,1949,4,11,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-12,1949,4,12,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-13,1949,4,13,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-14,1949,4,14,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-15,1949,4,15,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-16,1949,4,16,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-17,1949,4,17,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-18,1949,4,18,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-19,1949,4,19,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-20,1949,4,20,1948,885,0.99,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-21,1949,4,21,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-22,1949,4,22,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-23,1949,4,23,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-24,1949,4,24,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-25,1949,4,25,1948,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.31,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,51.3,51.3,51.3,0.0,144.6,3470
1949-04-26,1949,4,26,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1949-04-27,1949,4,27,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1949-04-28,1949,4,28,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1949-04-29,1949,4,29,1948,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,52.3,52.3,52.3,0.0,144.6,3470
1949-04-30,1949,4,30,1948,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1949-05-01,1949,5,1,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-02,1949,5,2,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-03,1949,5,3,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-04,1949,5,4,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-05,1949,5,5,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-06,1949,5,6,1948,885,0.97,5,42,9,8,6,82,147,0.17,738,0,0,0,0,0,0,42,9,8,6,82,797,246,246,246,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1949-05-07,1949,5,7,1948,876,0.97,5,42,9,8,6,82,147,0.17,729,0,0,0,0,0,0,42,9,8,6,82,788,243,243,243,0,990.0,967.4,0.38,0.29,989.3,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,49.4,49.4,49.4,0.0,144.6,3470
1949-05-08,1949,5,8,1948,843,0.97,5,42,9,8,6,82,147,0.17,696,0,0,0,0,0,0,42,9,8,6,82,755,232,232,232,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,139.9,3358
1949-05-09,1949,5,9,1948,834,0.97,5,42,9,8,6,82,147,0.18,687,0,0,0,0,0,0,42,9,8,6,82,746,229,229,229,0,990.0,967.2,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.5,3323
1949-05-10,1949,5,10,1948,819,0.97,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.9,3262
1949-05-11,1949,5,11,1948,803,0.98,5,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3197
1949-05-12,1949,5,12,1948,768,0.98,5,42,9,8,6,82,147,0.19,621,0,0,0,0,0,0,42,9,8,6,82,680,207,207,207,0,990.0,967.0,0.31,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.2,43.2,43.2,0.0,127.1,3049
1949-05-13,1949,5,13,1948,751,0.98,5,42,9,8,6,82,147,0.2,604,0,0,0,0,0,0,42,9,8,6,82,663,201,201,201,0,990.0,966.9,0.3,0.2,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.2,42.2,42.2,0.0,124.1,2977
1949-05-14,1949,5,14,1948,728,0.98,5,42,9,8,6,82,147,0.2,581,0,0,0,0,0,0,42,9,8,6,82,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.6,2869
1949-05-15,1949,5,15,1948,720,0.98,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2829
1949-05-16,1949,5,16,1948,720,0.98,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.2,40.2,40.2,0.0,117.9,2829
1949-05-17,1949,5,17,1948,702,0.98,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.1,39.1,39.1,0.0,114.3,2744
1949-05-18,1949,5,18,1948,666,0.98,5,42,9,8,6,82,147,0.22,519,0,0,0,0,0,0,42,9,8,6,82,578,259,259,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1949-05-19,1949,5,19,1948,666,0.98,5,42,9,8,6,82,147,0.22,519,0,0,0,0,0,0,42,9,8,6,82,578,259,259,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,55.2,55.2,0.0,0.0,96.4,2313
1949-05-20,1949,5,20,1948,654,0.98,5,42,9,8,6,82,147,0.22,507,0,0,0,0,0,0,42,9,8,6,82,566,253,253,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1949-05-21,1949,5,21,1948,608,0.99,5,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,230,230,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1949-05-22,1949,5,22,1948,608,0.99,5,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,230,230,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1949-05-23,1949,5,23,1948,601,0.99,5,42,9,8,6,82,147,0.24,454,0,0,0,0,0,0,42,9,8,6,82,513,227,227,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1949-05-24,1949,5,24,1948,583,0.99,5,42,9,8,6,82,147,0.25,436,0,0,0,0,0,0,42,9,8,6,82,495,218,218,0,0,990.0,966.2,0.21,0.1,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.2,2235
1949-05-25,1949,5,25,1948,566,0.99,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,45.9,45.9,0.0,0.0,90.0,2159
1949-05-26,1949,5,26,1948,556,0.99,5,42,9,8,6,82,147,0.26,409,0,0,0,0,0,0,42,9,8,6,82,468,204,204,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.9,2109
1949-05-27,1949,5,27,1948,542,0.99,5,42,9,8,6,82,147,0.27,395,0,0,0,0,0,0,42,9,8,6,82,454,197,197,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2040
1949-05-28,1949,5,28,1948,527,0.99,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1968
1949-05-29,1949,5,29,1948,527,0.99,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.7,23.7,0.95,0.95,0.0,0.0,41.8,41.8,0.0,0.0,82.0,1968
1949-05-30,1949,5,30,1948,523,0.99,5,42,9,8,6,82,147,0.28,376,0,0,0,0,0,0,42,9,8,6,82,435,188,188,0,0,990.0,966.0,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1945
1949-05-31,1949,5,31,1948,494,0.99,5,42,9,8,6,82,147,0.3,347,0,0,0,0,0,0,42,9,8,6,82,406,173,173,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.7,1792
1949-06-01,1949,6,1,1948,477,0.97,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.7,39.7,0.0,0.0,77.5,1860
1949-06-02,1949,6,2,1948,470,0.97,5,39,9,7,5,59,119,0.25,351,0,0,0,0,0,0,39,9,7,5,59,406,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1821
1949-06-03,1949,6,3,1948,462,0.97,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.2,38.2,0.0,0.0,74.2,1780
1949-06-04,1949,6,4,1948,459,0.97,5,39,9,7,5,59,119,0.26,340,0,0,0,0,0,0,39,9,7,5,59,395,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1762
1949-06-05,1949,6,5,1948,453,0.97,5,39,9,7,5,59,119,0.26,334,0,0,0,0,0,0,39,9,7,5,59,389,167,167,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1729
1949-06-06,1949,6,6,1948,445,0.97,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1949-06-07,1949,6,7,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1949-06-08,1949,6,8,1948,435,0.97,5,39,9,7,5,59,119,0.27,316,0,0,0,0,0,0,39,9,7,5,59,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1949-06-09,1949,6,9,1948,426,0.97,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1949-06-10,1949,6,10,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1949-06-11,1949,6,11,1948,440,0.97,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
1949-06-12,1949,6,12,1948,435,0.97,5,39,9,7,5,59,119,0.27,316,0,0,0,0,0,0,39,9,7,5,59,371,158,158,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1949-06-13,1949,6,13,1948,426,0.97,5,39,9,7,5,59,119,0.28,307,0,0,0,0,0,0,39,9,7,5,59,362,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1949-06-14,1949,6,14,1948,420,0.97,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1563
1949-06-15,1949,6,15,1948,417,0.97,5,39,9,7,5,59,119,0.28,298,0,0,0,0,0,0,39,9,7,5,59,353,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1551
1949-06-16,1949,6,16,1948,408,0.97,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1949-06-17,1949,6,17,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
1949-06-18,1949,6,18,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
1949-06-19,1949,6,19,1948,402,0.97,5,39,9,7,5,59,119,0.3,283,0,0,0,0,0,0,39,9,7,5,59,338,141,141,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.7,31.7,0.0,0.0,61.4,1473
1949-06-20,1949,6,20,1948,391,0.97,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,272,0,0,0,990.0,965.4,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1949-06-21,1949,6,21,1948,380,0.97,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,48.2,1156
1949-06-22,1949,6,22,1948,377,0.97,5,39,9,7,5,59,119,0.32,258,0,0,0,0,0,0,39,9,7,5,59,313,258,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.5,24.5,24.5,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,48.2,1156
1949-06-23,1949,6,23,1948,370,0.97,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1949-06-24,1949,6,24,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-25,1949,6,25,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-26,1949,6,26,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-27,1949,6,27,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-28,1949,6,28,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-29,1949,6,29,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-06-30,1949,6,30,1948,360,0.97,5,39,9,7,5,59,119,0.33,241,0,0,0,0,0,0,39,9,7,5,59,296,241,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1949-07-01,1949,7,1,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-02,1949,7,2,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-03,1949,7,3,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-04,1949,7,4,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-05,1949,7,5,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-06,1949,7,6,1948,360,0.97,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,48.2,1156
1949-07-07,1949,7,7,1948,346,0.97,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1949-07-08,1949,7,8,1948,338,0.97,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1949-07-09,1949,7,9,1948,331,0.97,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1949-07-10,1949,7,10,1948,325,0.97,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1949-07-11,1949,7,11,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-12,1949,7,12,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-13,1949,7,13,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-14,1949,7,14,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-15,1949,7,15,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-16,1949,7,16,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-17,1949,7,17,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-18,1949,7,18,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-19,1949,7,19,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-20,1949,7,20,1948,323,0.97,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-21,1949,7,21,1948,323,0.96,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1949-07-22,1949,7,22,1948,316,0.96,5,37,8,6,4,53,108,0.34,208,0,0,0,0,0,0,37,8,6,4,53,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1133
1949-07-23,1949,7,23,1948,309,0.96,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1949-07-24,1949,7,24,1948,302,0.96,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1949-07-25,1949,7,25,1948,302,0.96,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1949-07-26,1949,7,26,1948,299,0.96,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-07-27,1949,7,27,1948,294,0.96,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1949-07-28,1949,7,28,1948,290,0.96,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.3,992
1949-07-29,1949,7,29,1948,287,0.96,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.5,972
1949-07-30,1949,7,30,1948,283,0.96,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,951
1949-07-31,1949,7,31,1948,283,0.96,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.6,951
1949-08-01,1949,8,1,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-02,1949,8,2,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-03,1949,8,3,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-04,1949,8,4,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-05,1949,8,5,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-06,1949,8,6,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-07,1949,8,7,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-08,1949,8,8,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-09,1949,8,9,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-10,1949,8,10,1948,283,0.96,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1039
1949-08-11,1949,8,11,1948,281,0.93,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.8,1026
1949-08-12,1949,8,12,1948,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1949-08-13,1949,8,13,1948,270,0.93,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1949-08-14,1949,8,14,1948,266,0.93,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.3,942
1949-08-15,1949,8,15,1948,264,0.93,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.6,926
1949-08-16,1949,8,16,1948,261,0.93,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.9,910
1949-08-17,1949,8,17,1948,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1949-08-18,1949,8,18,1948,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.3,894
1949-08-19,1949,8,19,1948,256,0.93,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.8,882
1949-08-20,1949,8,20,1948,249,0.93,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1949-08-21,1949,8,21,1948,249,0.94,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1949-08-22,1949,8,22,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1949-08-23,1949,8,23,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1949-08-24,1949,8,24,1948,246,0.94,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1949-08-25,1949,8,25,1948,243,0.94,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1949-08-26,1949,8,26,1948,243,0.94,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1949-08-27,1949,8,27,1948,239,0.94,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1949-08-28,1949,8,28,1948,239,0.94,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.8,788
1949-08-29,1949,8,29,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1949-08-30,1949,8,30,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1949-08-31,1949,8,31,1948,236,0.94,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.1,769
1949-09-01,1949,9,1,1948,234,0.92,5,30,6,4,2,30,72,0.31,162,0,0,0,0,0,0,30,6,4,2,30,202,162,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1949-09-02,1949,9,2,1948,231,0.92,5,30,6,4,2,30,72,0.31,159,0,0,0,0,0,0,30,6,4,2,30,199,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1949-09-03,1949,9,3,1948,229,0.92,5,30,6,4,2,30,72,0.31,157,0,0,0,0,0,0,30,6,4,2,30,197,157,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
1949-09-04,1949,9,4,1948,228,0.92,5,30,6,4,2,30,72,0.32,156,0,0,0,0,0,0,30,6,4,2,30,196,156,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1949-09-05,1949,9,5,1948,226,0.92,5,30,6,4,2,30,72,0.32,154,0,0,0,0,0,0,30,6,4,2,30,194,154,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1949-09-06,1949,9,6,1948,222,0.92,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,812
1949-09-07,1949,9,7,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-08,1949,9,8,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-09,1949,9,9,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-10,1949,9,10,1948,220,0.92,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-11,1949,9,11,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-12,1949,9,12,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-13,1949,9,13,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-14,1949,9,14,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-15,1949,9,15,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-16,1949,9,16,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-17,1949,9,17,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-18,1949,9,18,1948,220,0.93,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,34.5,0.0,0.0,0.0,33.4,802
1949-09-19,1949,9,19,1948,206,0.93,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1949-09-20,1949,9,20,1948,201,0.93,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.4,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1949-09-21,1949,9,21,1948,201,0.81,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-22,1949,9,22,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-23,1949,9,23,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-24,1949,9,24,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-25,1949,9,25,1948,200,0.81,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-26,1949,9,26,1948,199,0.81,4,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-27,1949,9,27,1948,195,0.81,4,34,6,4,3,44,91,0.47,104,0,0,0,0,0,0,34,6,4,3,44,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-28,1949,9,28,1948,194,0.81,4,34,6,4,3,44,91,0.47,103,0,0,0,0,0,0,34,6,4,3,44,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-09-29,1949,9,29,1948,192,0.81,4,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
