Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1949-09-30,1949,9,30,1948,192,0.81,4,34,6,4,3,44,91,0.47,101,0,0,0,0,0,0,34,6,4,3,44,145,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,25.5,25.5,25.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1949-10-01,1949,10,1,1949,193,0.91,5,24,4,2,2,20,52,0.27,141,0,0,0,0,0,0,24,4,2,2,20,171,141,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,764
1949-10-02,1949,10,2,1949,191,0.91,5,24,4,2,2,20,52,0.27,139,0,0,0,0,0,0,24,4,2,2,20,169,139,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,752
1949-10-03,1949,10,3,1949,189,0.91,5,24,4,2,2,20,52,0.27,137,0,0,0,0,0,0,24,4,2,2,20,167,137,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
1949-10-04,1949,10,4,1949,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1949-10-05,1949,10,5,1949,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1949-10-06,1949,10,6,1949,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1949-10-07,1949,10,7,1949,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1949-10-08,1949,10,8,1949,177,0.91,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1949-10-09,1949,10,9,1949,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1949-10-10,1949,10,10,1949,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-11,1949,10,11,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-12,1949,10,12,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-13,1949,10,13,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-14,1949,10,14,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-15,1949,10,15,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-16,1949,10,16,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-17,1949,10,17,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-18,1949,10,18,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-19,1949,10,19,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-20,1949,10,20,1949,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1949-10-21,1949,10,21,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-22,1949,10,22,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-23,1949,10,23,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-24,1949,10,24,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-25,1949,10,25,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-26,1949,10,26,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-27,1949,10,27,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-28,1949,10,28,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-29,1949,10,29,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-30,1949,10,30,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-10-31,1949,10,31,1949,171,0.9,4,31,4,3,2,33,73,0.43,98,0,0,0,0,0,0,31,4,3,2,33,136,98,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.6,517
1949-11-01,1949,11,1,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-02,1949,11,2,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-03,1949,11,3,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-04,1949,11,4,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-05,1949,11,5,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-06,1949,11,6,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-07,1949,11,7,1949,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1949-11-08,1949,11,8,1949,175,0.91,5,23,4,2,2,19,50,0.29,125,0,0,0,0,0,0,23,4,2,2,19,154,125,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,671
1949-11-09,1949,11,9,1949,185,0.91,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1949-11-10,1949,11,10,1949,185,0.91,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1949-11-11,1949,11,11,1949,185,0.92,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1949-11-12,1949,11,12,1949,185,0.92,5,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1949-11-13,1949,11,13,1949,188,0.92,5,23,4,2,2,19,50,0.26,138,0,0,0,0,0,0,23,4,2,2,19,167,138,0,0,0,990.0,964.4,0.09,0.01,989.9,1,25.3,25.5,25.5,25.5,0.93,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
1949-11-14,1949,11,14,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-15,1949,11,15,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-16,1949,11,16,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-17,1949,11,17,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-18,1949,11,18,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-19,1949,11,19,1949,192,0.92,5,23,4,2,2,19,50,0.26,142,0,0,0,0,0,0,23,4,2,2,19,171,142,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1949-11-20,1949,11,20,1949,194,0.92,5,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1949-11-21,1949,11,21,1949,199,0.94,5,23,4,2,2,19,50,0.25,149,0,0,0,0,0,0,23,4,2,2,19,178,149,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
1949-11-22,1949,11,22,1949,201,0.94,5,23,4,2,2,19,50,0.25,151,0,0,0,0,0,0,23,4,2,2,19,180,151,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.5,25.5,25.5,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1949-11-23,1949,11,23,1949,206,0.94,5,23,4,2,2,19,50,0.24,156,0,0,0,0,0,0,23,4,2,2,19,185,156,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,850
1949-11-24,1949,11,24,1949,212,0.94,5,23,4,2,2,19,50,0.24,162,0,0,0,0,0,0,23,4,2,2,19,191,162,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,881
1949-11-25,1949,11,25,1949,214,0.94,5,23,4,2,2,19,50,0.23,164,0,0,0,0,0,0,23,4,2,2,19,193,164,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,25.4,25.4,25.4,0.94,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,897
1949-11-26,1949,11,26,1949,220,0.94,5,23,4,2,2,19,50,0.23,170,0,0,0,0,0,0,23,4,2,2,19,199,170,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.4,25.4,25.4,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,932
1949-11-27,1949,11,27,1949,224,0.94,5,23,4,2,2,19,50,0.22,174,0,0,0,0,0,0,23,4,2,2,19,203,174,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,25.3,25.3,25.3,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.9,956
1949-11-28,1949,11,28,1949,229,0.94,5,23,4,2,2,19,50,0.22,179,0,0,0,0,0,0,23,4,2,2,19,208,179,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.1,985
1949-11-29,1949,11,29,1949,234,0.94,5,23,4,2,2,19,50,0.21,184,0,0,0,0,0,0,23,4,2,2,19,213,184,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.3,25.3,25.3,0.95,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1015
1949-11-30,1949,11,30,1949,236,0.94,5,23,4,2,2,19,50,0.21,186,0,0,0,0,0,0,23,4,2,2,19,215,186,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.6,1022
1949-12-01,1949,12,1,1949,243,0.91,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,1010
1949-12-02,1949,12,2,1949,249,0.91,5,26,4,3,2,24,59,0.24,190,0,0,0,0,0,0,26,4,3,2,24,223,190,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1949-12-03,1949,12,3,1949,261,0.91,5,26,4,3,2,24,59,0.23,202,0,0,0,0,0,0,26,4,3,2,24,235,202,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
1949-12-04,1949,12,4,1949,266,0.91,5,26,4,3,2,24,59,0.22,207,0,0,0,0,0,0,26,4,3,2,24,240,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.1,25.1,25.1,0.96,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1139
1949-12-05,1949,12,5,1949,271,0.91,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1949-12-06,1949,12,6,1949,271,0.91,5,26,4,3,2,24,59,0.22,212,0,0,0,0,0,0,26,4,3,2,24,245,212,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.1,25.1,25.1,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1949-12-07,1949,12,7,1949,275,0.91,5,26,4,3,2,24,59,0.21,216,0,0,0,0,0,0,26,4,3,2,24,249,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1949-12-08,1949,12,8,1949,281,0.91,5,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,222,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,51.8,0.0,0.0,0.0,48.2,1156
1949-12-09,1949,12,9,1949,283,0.91,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1949-12-10,1949,12,10,1949,283,0.91,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,52.4,0.0,0.0,0.0,48.2,1156
1949-12-11,1949,12,11,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1130
1949-12-12,1949,12,12,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1130
1949-12-13,1949,12,13,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1130
1949-12-14,1949,12,14,1949,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.96,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,1130
1949-12-15,1949,12,15,1949,294,0.8300000000000001,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,25.0,25.0,25.0,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1949-12-16,1949,12,16,1949,302,0.8300000000000001,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,52.3,0.0,0.0,0.0,48.2,1156
1949-12-17,1949,12,17,1949,309,0.8300000000000001,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1949-12-18,1949,12,18,1949,311,0.8300000000000001,4,31,5,3,2,36,77,0.25,234,0,0,0,0,0,0,31,5,3,2,36,273,234,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,54.4,0.0,0.0,0.0,48.2,1156
1949-12-19,1949,12,19,1949,316,0.8300000000000001,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1949-12-20,1949,12,20,1949,323,0.8300000000000001,4,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1949-12-21,1949,12,21,1949,340,0.91,5,26,4,3,2,24,59,0.17,281,0,0,0,0,0,0,26,4,3,2,24,314,140,140,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1949-12-22,1949,12,22,1949,344,0.91,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,24.7,24.7,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1949-12-23,1949,12,23,1949,350,0.91,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.7,24.7,0.94,0.94,0.0,0.0,32.9,32.9,0.0,0.0,63.7,1529
1949-12-24,1949,12,24,1949,360,0.91,5,26,4,3,2,24,59,0.16,301,0,0,0,0,0,0,26,4,3,2,24,334,150,150,0,0,990.0,965.2,0.15,0.04,989.8,2,24.5,24.5,24.6,24.6,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1582
1949-12-25,1949,12,25,1949,370,0.91,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.05,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1633
1949-12-26,1949,12,26,1949,377,0.91,5,26,4,3,2,24,59,0.16,318,0,0,0,0,0,0,26,4,3,2,24,351,159,159,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1949-12-27,1949,12,27,1949,386,0.91,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.05,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,36.8,36.8,0.0,0.0,71.5,1715
1949-12-28,1949,12,28,1949,391,0.91,5,26,4,3,2,24,59,0.15,332,0,0,0,0,0,0,26,4,3,2,24,365,166,166,0,0,990.0,965.4,0.16,0.06,989.8,2,24.3,24.3,24.4,24.4,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1743
1949-12-29,1949,12,29,1949,402,0.91,5,26,4,3,2,24,59,0.15,343,0,0,0,0,0,0,26,4,3,2,24,376,171,171,0,0,990.0,965.4,0.17,0.06,989.8,2,24.2,24.2,24.3,24.3,0.95,0.95,0.0,0.0,38.6,38.6,0.0,0.0,75.2,1804
1949-12-30,1949,12,30,1949,413,0.91,5,26,4,3,2,24,59,0.14,354,0,0,0,0,0,0,26,4,3,2,24,387,177,177,0,0,990.0,965.5,0.17,0.07,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.7,1864
1949-12-31,1949,12,31,1949,420,0.91,5,26,4,3,2,24,59,0.14,361,0,0,0,0,0,0,26,4,3,2,24,394,180,180,0,0,990.0,965.5,0.17,0.07,989.8,2,24.1,24.1,24.3,24.3,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.2,1900
1950-01-01,1950,1,1,1949,426,0.8200000000000001,4,34,5,4,3,45,91,0.21,335,0,0,0,0,0,0,34,5,4,3,45,378,167,167,0,0,990.0,965.5,0.17,0.06,989.8,2,24.1,24.1,24.2,24.2,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.8,1747
1950-01-02,1950,1,2,1949,435,0.8200000000000001,4,34,5,4,3,45,91,0.21,344,0,0,0,0,0,0,34,5,4,3,45,387,172,172,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1795
1950-01-03,1950,1,3,1949,440,0.8200000000000001,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,39.0,39.0,0.0,0.0,75.9,1820
1950-01-04,1950,1,4,1949,453,0.8200000000000001,4,34,5,4,3,45,91,0.2,362,0,0,0,0,0,0,34,5,4,3,45,405,181,181,0,0,990.0,965.6,0.18,0.07,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,40.4,40.4,0.0,0.0,78.8,1892
1950-01-05,1950,1,5,1949,462,0.8200000000000001,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.07,989.7,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1950-01-06,1950,1,6,1949,472,0.8200000000000001,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.08,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,42.4,42.4,0.0,0.0,83.2,1995
1950-01-07,1950,1,7,1949,486,0.8200000000000001,4,34,5,4,3,45,91,0.19,395,0,0,0,0,0,0,34,5,4,3,45,438,197,197,0,0,990.0,965.8,0.19,0.09,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,43.9,43.9,0.0,0.0,86.0,2063
1950-01-08,1950,1,8,1949,505,0.8200000000000001,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.96,0.96,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2155
1950-01-09,1950,1,9,1949,523,0.8200000000000001,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.1,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1950-01-10,1950,1,10,1949,532,0.8200000000000001,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.11,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1950-01-11,1950,1,11,1949,548,0.68,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2210
1950-01-12,1950,1,12,1949,556,0.68,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2248
1950-01-13,1950,1,13,1949,563,0.68,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1950-01-14,1950,1,14,1949,571,0.68,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.4,49.4,0.0,0.0,96.4,2313
1950-01-15,1950,1,15,1949,583,0.68,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1950-01-16,1950,1,16,1949,589,0.68,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,51.0,51.0,0.0,0.0,96.4,2313
1950-01-17,1950,1,17,1949,601,0.68,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.13,989.6,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1950-01-18,1950,1,18,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1950-01-19,1950,1,19,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1950-01-20,1950,1,20,1949,608,0.68,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1950-01-21,1950,1,21,1949,615,0.5700000000000001,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.4,53.4,0.0,0.0,96.4,2313
1950-01-22,1950,1,22,1949,623,0.5700000000000001,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1950-01-23,1950,1,23,1949,630,0.5700000000000001,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1950-01-24,1950,1,24,1949,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1950-01-25,1950,1,25,1949,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1950-01-26,1950,1,26,1949,654,0.5700000000000001,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1950-01-27,1950,1,27,1949,666,0.5700000000000001,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1950-01-28,1950,1,28,1949,673,0.5700000000000001,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.5,2747
1950-01-29,1950,1,29,1949,682,0.5700000000000001,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1950-01-30,1950,1,30,1949,691,0.5700000000000001,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,40.4,40.4,40.4,0.0,118.3,2838
1950-01-31,1950,1,31,1949,712,0.5700000000000001,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.6,41.6,41.6,0.0,122.4,2936
1950-02-01,1950,2,1,1949,720,0.68,3,43,7,5,4,78,137,0.19,583,0,0,0,0,0,0,43,7,5,4,78,638,194,194,194,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2884
1950-02-02,1950,2,2,1949,728,0.68,3,43,7,5,4,78,137,0.19,591,0,0,0,0,0,0,43,7,5,4,78,646,197,197,197,0,990.0,966.8,0.29,0.2,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.5,41.5,41.5,0.0,121.8,2923
1950-02-03,1950,2,3,1949,748,0.68,3,43,7,5,4,78,137,0.18,611,0,0,0,0,0,0,43,7,5,4,78,666,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,3011
1950-02-04,1950,2,4,1949,768,0.68,3,43,7,5,4,78,137,0.18,631,0,0,0,0,0,0,43,7,5,4,78,686,210,210,210,0,990.0,967.0,0.32,0.22,989.5,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,43.9,43.9,43.9,0.0,129.1,3097
1950-02-05,1950,2,5,1949,794,0.68,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.6,3206
1950-02-06,1950,2,6,1949,834,0.68,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1950-02-07,1950,2,7,1949,885,0.68,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1950-02-08,1950,2,8,1949,947,0.68,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1950-02-09,1950,2,9,1949,1022,0.68,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1950-02-10,1950,2,10,1949,1117,0.68,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.9,46.9,46.9,46.9,184.0,4415
1950-02-11,1950,2,11,1949,1492,0.39,2,49,8,7,5,93,162,0.11,1100,230,51,10,9,7,152,100,18,16,12,245,1234,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1950-02-12,1950,2,12,1949,1659,0.39,2,49,8,7,5,93,162,0.1,1100,397,51,10,17,12,307,100,18,24,17,400,1242,275,275,275,275,990.0,970.0,0.92,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.6,46.6,46.6,46.6,182.5,4380
1950-02-13,1950,2,13,1949,1677,0.39,2,49,8,7,5,93,162,0.1,1100,415,50,10,17,12,323,100,18,24,17,416,1242,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1950-02-14,1950,2,14,1949,1745,0.39,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1950-02-15,1950,2,15,1949,1881,0.39,2,49,8,7,5,93,162,0.09,1100,619,51,10,18,19,520,100,18,25,24,613,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1950-02-16,1950,2,16,1949,2041,0.39,2,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1950-02-17,1950,2,17,1949,2155,0.39,2,49,8,7,5,93,162,0.08,1100,893,51,10,18,27,786,100,18,25,32,879,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1950-02-18,1950,2,18,1949,2496,0.39,2,49,8,7,5,93,162,0.06,1100,1234,51,10,18,38,1117,100,18,25,43,1210,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.4,40.4,40.4,40.4,157.7,3784
1950-02-19,1950,2,19,1949,2749,0.39,2,49,8,7,5,93,162,0.06,1100,1487,51,10,18,45,1362,100,18,25,50,1455,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.7,38.7,38.7,38.7,150.7,3616
1950-02-20,1950,2,20,1949,3020,0.39,2,49,8,7,5,93,162,0.05,1100,1758,51,10,18,54,1625,100,18,25,59,1718,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.9,36.9,36.9,36.9,143.2,3436
1950-02-21,1950,2,21,1949,3355,0.11,2,49,8,7,5,93,162,0.05,1100,2093,51,10,18,64,1950,100,18,25,69,2043,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1950-02-22,1950,2,22,1949,3639,0.11,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1950-02-23,1950,2,23,1949,3988,0.11,2,49,8,7,5,93,162,0.04,1100,2726,51,10,18,75,2572,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1950-02-24,1950,2,24,1949,4352,0.11,2,49,8,7,5,93,162,0.04,1100,3090,51,10,18,75,2936,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.3,29.3,29.3,29.3,113.6,2725
1950-02-25,1950,2,25,1949,4629,0.11,2,49,8,7,5,93,162,0.03,1100,3367,51,10,18,75,3213,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1950-02-26,1950,2,26,1949,4873,0.11,2,49,8,7,5,93,162,0.03,1100,3611,51,10,18,75,3457,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1950-02-27,1950,2,27,1949,5114,0.11,2,49,8,7,5,93,162,0.03,1100,3852,51,10,18,75,3698,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1950-02-28,1950,2,28,1949,5186,0.11,2,49,8,7,5,93,162,0.03,1100,3924,51,10,18,75,3770,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1950-03-01,1950,3,1,1949,5186,0.02,1,68,14,17,21,195,315,0.06,1100,3771,32,4,8,59,3668,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1950-03-02,1950,3,2,1949,5186,0.02,1,68,14,17,21,195,315,0.06,1100,3771,32,4,8,59,3668,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1950-03-03,1950,3,3,1949,5168,0.02,1,68,14,17,21,195,315,0.06,1100,3753,32,4,8,59,3650,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1950-03-04,1950,3,4,1949,5044,0.02,1,68,14,17,21,195,315,0.06,1100,3629,32,4,8,59,3526,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.89,0.89,0.89,0.89,25.5,25.5,25.5,25.5,99.1,2377
1950-03-05,1950,3,5,1949,4967,0.02,1,68,14,17,21,195,315,0.06,1100,3552,32,4,8,58,3449,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1950-03-06,1950,3,6,1949,4838,0.02,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1950-03-07,1950,3,7,1949,4760,0.02,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1950-03-08,1950,3,8,1949,4629,0.02,1,68,14,17,21,195,315,0.07,1100,3214,32,4,8,59,3111,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1950-03-09,1950,3,9,1949,4594,0.02,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.4,11.4,11.4,11.4,0.91,0.91,0.91,0.91,28.0,28.0,28.0,28.0,108.8,2610
1950-03-10,1950,3,10,1949,4720,0.02,1,68,14,17,21,195,315,0.07,1100,3305,32,4,8,59,3202,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1950-03-11,1950,3,11,1949,4685,0.08,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1950-03-12,1950,3,12,1949,4525,0.08,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1950-03-13,1950,3,13,1949,4501,0.08,1,68,14,17,21,195,315,0.07,1100,3086,32,4,8,59,2983,100,18,25,80,3178,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.5,28.5,28.5,28.5,110.6,2655
1950-03-14,1950,3,14,1949,4415,0.08,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1950-03-15,1950,3,15,1949,4336,0.08,1,68,14,17,21,195,315,0.07,1100,2921,32,4,8,59,2818,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1950-03-16,1950,3,16,1949,4253,0.08,1,68,14,17,21,195,315,0.07,1100,2838,32,4,8,59,2735,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1950-03-17,1950,3,17,1949,4140,0.08,1,68,14,17,21,195,315,0.08,1100,2725,32,4,8,59,2622,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,117.8,2826
1950-03-18,1950,3,18,1949,4056,0.08,1,68,14,17,21,195,315,0.08,1100,2641,32,4,8,59,2538,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1950-03-19,1950,3,19,1949,4027,0.08,1,68,14,17,21,195,315,0.08,1100,2612,32,3,8,59,2509,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1950-03-20,1950,3,20,1949,3988,0.08,1,68,14,17,21,195,315,0.08,1100,2573,32,4,8,59,2470,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.1,31.1,31.1,31.1,120.8,2899
1950-03-21,1950,3,21,1949,3951,0.15,2,59,11,12,13,144,239,0.06,1100,2612,41,7,13,67,2484,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.7,2920
1950-03-22,1950,3,22,1949,3920,0.15,2,59,11,12,13,144,239,0.06,1100,2581,41,7,13,67,2453,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1950-03-23,1950,3,23,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-24,1950,3,24,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-25,1950,3,25,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-26,1950,3,26,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-27,1950,3,27,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-28,1950,3,28,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-29,1950,3,29,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-30,1950,3,30,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-03-31,1950,3,31,1949,3886,0.15,2,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-04-01,1950,4,1,1949,3886,0.27,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1950-04-02,1950,4,2,1949,3845,0.27,2,70,14,18,25,168,295,0.08,1100,2450,30,4,7,55,2354,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1950-04-03,1950,4,3,1949,3826,0.27,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1950-04-04,1950,4,4,1949,3803,0.27,2,70,14,18,25,168,295,0.08,1100,2408,30,3,7,55,2312,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,125.1,3002
1950-04-05,1950,4,5,1949,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1950-04-06,1950,4,6,1949,3773,0.27,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1950-04-07,1950,4,7,1949,3734,0.27,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1950-04-08,1950,4,8,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-09,1950,4,9,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-10,1950,4,10,1949,3709,0.27,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-11,1950,4,11,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-12,1950,4,12,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-13,1950,4,13,1949,3688,0.29,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1950-04-14,1950,4,14,1949,3639,0.29,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1950-04-15,1950,4,15,1949,3639,0.29,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1950-04-16,1950,4,16,1949,3688,0.29,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1950-04-17,1950,4,17,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-18,1950,4,18,1949,3709,0.29,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-19,1950,4,19,1949,3734,0.29,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1950-04-20,1950,4,20,1949,3773,0.29,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1950-04-21,1950,4,21,1949,3734,0.25,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1950-04-22,1950,4,22,1949,3709,0.25,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-23,1950,4,23,1949,3709,0.25,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1950-04-24,1950,4,24,1949,3688,0.25,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1950-04-25,1950,4,25,1949,3639,0.25,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1950-04-26,1950,4,26,1949,3618,0.25,2,70,14,18,25,168,295,0.08,1100,2223,30,4,7,55,2127,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.3,3102
1950-04-27,1950,4,27,1949,3573,0.25,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1950-04-28,1950,4,28,1949,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1950-04-29,1950,4,29,1949,3496,0.25,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1950-04-30,1950,4,30,1949,3467,0.25,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1950-05-01,1950,5,1,1949,3441,0.24,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1950-05-02,1950,5,2,1949,3441,0.24,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1950-05-03,1950,5,3,1949,3355,0.24,2,65,14,17,23,202,321,0.1,1100,1934,35,4,8,57,1830,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1950-05-04,1950,5,4,1949,3251,0.24,2,65,14,17,23,202,321,0.1,1100,1830,35,4,8,57,1726,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1950-05-05,1950,5,5,1949,3210,0.24,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1950-05-06,1950,5,6,1949,3139,0.24,2,65,14,17,23,202,321,0.1,1100,1718,35,4,8,57,1614,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1950-05-07,1950,5,7,1949,3067,0.24,2,65,14,17,23,202,321,0.1,1100,1646,35,4,8,57,1542,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1950-05-08,1950,5,8,1949,3004,0.24,2,65,14,17,23,202,321,0.11,1100,1583,35,4,8,57,1479,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1950-05-09,1950,5,9,1949,2931,0.24,2,65,14,17,23,202,321,0.11,1100,1510,35,4,8,57,1406,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1950-05-10,1950,5,10,1949,2873,0.24,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1950-05-11,1950,5,11,1949,2802,0.27,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1950-05-12,1950,5,12,1949,2742,0.27,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1950-05-13,1950,5,13,1949,2680,0.27,2,65,14,17,23,202,321,0.12,1100,1259,35,4,8,57,1155,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1950-05-14,1950,5,14,1949,2616,0.27,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1950-05-15,1950,5,15,1949,2542,0.27,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
