Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1951-08-20,1951,8,20,1950,435,0.19,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1951-08-21,1951,8,21,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1951-08-22,1951,8,22,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1951-08-23,1951,8,23,1950,420,0.22,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1951-08-24,1951,8,24,1950,417,0.22,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1951-08-25,1951,8,25,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1951-08-26,1951,8,26,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1951-08-27,1951,8,27,1950,408,0.22,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1951-08-28,1951,8,28,1950,402,0.22,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1951-08-29,1951,8,29,1950,398,0.22,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1951-08-30,1951,8,30,1950,391,0.22,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1951-08-31,1951,8,31,1950,389,0.22,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1951-09-01,1951,9,1,1950,386,0.2,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1951-09-02,1951,9,2,1950,380,0.2,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1951-09-03,1951,9,3,1950,377,0.2,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.5,0.0,0.0,0.0,48.2,1156
1951-09-04,1951,9,4,1950,373,0.2,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1951-09-05,1951,9,5,1950,370,0.2,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1951-09-06,1951,9,6,1950,364,0.2,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1951-09-07,1951,9,7,1950,360,0.2,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.0,0.0,0.0,0.0,48.2,1156
1951-09-08,1951,9,8,1950,353,0.2,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1951-09-09,1951,9,9,1950,350,0.2,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.8,1146
1951-09-10,1951,9,10,1950,344,0.2,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1951-09-11,1951,9,11,1950,340,0.23,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1951-09-12,1951,9,12,1950,338,0.23,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1951-09-13,1951,9,13,1950,335,0.23,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
1951-09-14,1951,9,14,1950,331,0.23,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1951-09-15,1951,9,15,1950,329,0.23,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1951-09-16,1951,9,16,1950,325,0.23,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.3,1014
1951-09-17,1951,9,17,1950,323,0.23,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1951-09-18,1951,9,18,1950,320,0.23,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1951-09-19,1951,9,19,1950,316,0.23,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1951-09-20,1951,9,20,1950,302,0.23,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,879
1951-09-21,1951,9,21,1950,299,0.28,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1951-09-22,1951,9,22,1950,294,0.28,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1951-09-23,1951,9,23,1950,290,0.28,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1951-09-24,1951,9,24,1950,287,0.28,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1951-09-25,1951,9,25,1950,283,0.28,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,776
1951-09-26,1951,9,26,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1951-09-27,1951,9,27,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1951-09-28,1951,9,28,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1951-09-29,1951,9,29,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,734
1951-09-30,1951,9,30,1950,273,0.28,2,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,722
1951-10-01,1951,10,1,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1951-10-02,1951,10,2,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1951-10-03,1951,10,3,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1951-10-04,1951,10,4,1951,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1951-10-05,1951,10,5,1951,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-10-06,1951,10,6,1951,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1951-10-07,1951,10,7,1951,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1951-10-08,1951,10,8,1951,258,0.33,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,797
1951-10-09,1951,10,9,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1951-10-10,1951,10,10,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,785
1951-10-11,1951,10,11,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-10-12,1951,10,12,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-10-13,1951,10,13,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1951-10-14,1951,10,14,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1951-10-15,1951,10,15,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1951-10-16,1951,10,16,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1951-10-17,1951,10,17,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-10-18,1951,10,18,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-10-19,1951,10,19,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1951-10-20,1951,10,20,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1951-10-21,1951,10,21,1951,273,0.25,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1951-10-22,1951,10,22,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1951-10-23,1951,10,23,1951,373,0.25,2,41,6,4,3,56,110,0.29,263,0,0,0,0,0,0,41,6,4,3,56,314,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1951-10-24,1951,10,24,1951,331,0.25,2,41,6,4,3,56,110,0.33,221,0,0,0,0,0,0,41,6,4,3,56,272,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.1,0.0,0.0,0.0,48.2,1156
1951-10-25,1951,10,25,1951,306,0.25,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1951-10-26,1951,10,26,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1951-10-27,1951,10,27,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1951-10-28,1951,10,28,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
1951-10-29,1951,10,29,1951,309,0.25,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1951-10-30,1951,10,30,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1951-10-31,1951,10,31,1951,329,0.25,2,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.6,0.0,0.0,0.0,48.2,1156
1951-11-01,1951,11,1,1951,335,0.15,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1951-11-02,1951,11,2,1951,316,0.15,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1951-11-03,1951,11,3,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1951-11-04,1951,11,4,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1951-11-05,1951,11,5,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1951-11-06,1951,11,6,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1951-11-07,1951,11,7,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1951-11-08,1951,11,8,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1951-11-09,1951,11,9,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1951-11-10,1951,11,10,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1951-11-11,1951,11,11,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1951-11-12,1951,11,12,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1951-11-13,1951,11,13,1951,320,0.19,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1951-11-14,1951,11,14,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1951-11-15,1951,11,15,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1951-11-16,1951,11,16,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1951-11-17,1951,11,17,1951,325,0.19,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1951-11-18,1951,11,18,1951,331,0.19,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1951-11-19,1951,11,19,1951,331,0.19,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1951-11-20,1951,11,20,1951,340,0.19,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1951-11-21,1951,11,21,1951,344,0.2,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1951-11-22,1951,11,22,1951,346,0.2,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1951-11-23,1951,11,23,1951,350,0.2,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1951-11-24,1951,11,24,1951,353,0.2,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1951-11-25,1951,11,25,1951,364,0.2,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1951-11-26,1951,11,26,1951,380,0.2,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1951-11-27,1951,11,27,1951,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1951-11-28,1951,11,28,1951,422,0.2,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.0,965.5,0.16,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1951-11-29,1951,11,29,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.1,1897
1951-11-30,1951,11,30,1951,470,0.2,2,40,6,4,3,53,106,0.23,364,0,0,0,0,0,0,40,6,4,3,53,414,182,182,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,40.5,40.5,0.0,0.0,79.1,1897
1951-12-01,1951,12,1,1951,467,0.1,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1764
1951-12-02,1951,12,2,1951,462,0.1,1,44,8,6,4,64,126,0.27,336,0,0,0,0,0,0,44,8,6,4,64,394,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.4,37.4,0.0,0.0,72.5,1739
1951-12-03,1951,12,3,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-04,1951,12,4,1951,455,0.1,1,44,8,6,4,64,126,0.28,329,0,0,0,0,0,0,44,8,6,4,64,387,164,164,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1951-12-05,1951,12,5,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-06,1951,12,6,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-07,1951,12,7,1951,453,0.1,1,44,8,6,4,64,126,0.28,327,0,0,0,0,0,0,44,8,6,4,64,385,163,163,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1951-12-08,1951,12,8,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-09,1951,12,9,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-10,1951,12,10,1951,459,0.1,1,44,8,6,4,64,126,0.27,333,0,0,0,0,0,0,44,8,6,4,64,391,166,166,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1951-12-11,1951,12,11,1951,467,0.22,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1951-12-12,1951,12,12,1951,472,0.22,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1951-12-13,1951,12,13,1951,477,0.22,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1866
1951-12-14,1951,12,14,1951,494,0.22,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.08,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,41.7,41.7,0.0,0.0,81.7,1960
1951-12-15,1951,12,15,1951,512,0.22,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.5,43.5,0.0,0.0,85.3,2047
1951-12-16,1951,12,16,1951,516,0.22,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.09,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,44.0,44.0,0.0,0.0,86.3,2070
1951-12-17,1951,12,17,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1951-12-18,1951,12,18,1951,527,0.22,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1951-12-19,1951,12,19,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1951-12-20,1951,12,20,1951,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1951-12-21,1951,12,21,1951,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1951-12-22,1951,12,22,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1951-12-23,1951,12,23,1951,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1951-12-24,1951,12,24,1951,556,0.22,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1951-12-25,1951,12,25,1951,630,0.22,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,256,256,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1951-12-26,1951,12,26,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1951-12-27,1951,12,27,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.0,968.3,0.65,0.44,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1951-12-28,1951,12,28,1951,1127,0.22,2,42,7,5,3,61,118,0.1,1009,0,0,0,0,0,0,42,7,5,3,61,1063,252,252,252,252,990.0,968.3,0.65,0.44,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,48.1,48.1,48.1,48.1,188.5,4524
1951-12-29,1951,12,29,1951,1027,0.22,2,42,7,5,3,61,118,0.11,909,0,0,0,0,0,0,42,7,5,3,61,963,227,227,227,227,990.0,968.0,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4180
1951-12-30,1951,12,30,1951,914,0.22,2,42,7,5,3,61,118,0.13,796,0,0,0,0,0,0,42,7,5,3,61,850,265,265,265,0,990.0,967.6,0.43,0.32,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,53.2,53.2,53.2,0.0,144.6,3470
1951-12-31,1951,12,31,1951,1022,0.22,2,42,7,5,3,61,118,0.12,904,0,0,0,0,0,0,42,7,5,3,61,958,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.4,4161
1952-01-01,1952,1,1,1951,1066,0.0,1,49,8,7,5,81,150,0.14,916,0,0,0,0,0,0,49,8,7,5,81,980,229,229,229,229,990.0,968.1,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4180
1952-01-02,1952,1,2,1951,1086,0.0,1,49,8,7,5,81,150,0.14,936,0,0,0,0,0,0,49,8,7,5,81,1000,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.2,45.2,45.2,45.2,177.2,4252
1952-01-03,1952,1,3,1951,1089,0.0,1,49,8,7,5,81,150,0.14,939,0,0,0,0,0,0,49,8,7,5,81,1003,234,234,234,234,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.6,4263
1952-01-04,1952,1,4,1951,1082,0.0,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.1,45.1,45.1,45.1,176.7,4239
1952-01-05,1952,1,5,1951,1096,0.0,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.6,45.6,45.6,45.6,178.7,4287
1952-01-06,1952,1,6,1951,1141,0.0,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.42,988.9,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4442
1952-01-07,1952,1,7,1951,1172,0.0,1,49,8,7,5,81,150,0.13,1022,0,0,0,0,0,0,49,8,7,5,81,1086,255,255,255,255,990.0,968.4,0.68,0.47,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.2,48.2,48.2,48.2,188.9,4533
1952-01-08,1952,1,8,1951,1199,0.0,1,49,8,7,5,81,150,0.13,1049,0,0,0,0,0,0,49,8,7,5,81,1113,262,262,262,262,990.0,968.5,0.72,0.53,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.1,4609
1952-01-09,1952,1,9,1951,1355,0.0,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1952-01-10,1952,1,10,1951,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.0,969.3,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4549
1952-01-11,1952,1,11,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1952-01-12,1952,1,12,1951,1492,0.02,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
1952-01-13,1952,1,13,1951,1484,0.02,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4524
1952-01-14,1952,1,14,1951,1511,0.02,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,4502
1952-01-15,1952,1,15,1951,1528,0.02,1,49,8,7,5,81,150,0.1,1100,278,50,9,13,9,195,100,18,20,14,276,1238,275,275,275,275,990.0,969.6,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.0,4488
1952-01-16,1952,1,16,1951,1551,0.02,1,49,8,7,5,81,150,0.1,1100,301,51,10,14,10,216,100,18,21,15,297,1239,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4469
1952-01-17,1952,1,17,1951,1559,0.02,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.4,47.4,47.4,47.4,185.9,4462
1952-01-18,1952,1,18,1951,1609,0.02,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1952-01-19,1952,1,19,1951,1617,0.02,1,49,8,7,5,81,150,0.09,1100,367,51,10,17,12,276,100,18,24,17,357,1242,275,275,275,275,990.0,969.9,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1952-01-20,1952,1,20,1951,1645,0.02,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1952-01-21,1952,1,21,1951,1677,0.02,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1952-01-22,1952,1,22,1951,1726,0.02,1,49,8,7,5,81,150,0.09,1100,476,51,10,18,15,381,100,18,25,20,462,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,46.0,46.0,46.0,46.0,180.3,4326
1952-01-23,1952,1,23,1951,1902,0.02,1,49,8,7,5,81,150,0.08,1100,652,51,10,17,21,551,100,18,25,26,632,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.4,44.4,44.4,44.4,174.2,4181
1952-01-24,1952,1,24,1951,2221,0.02,1,49,8,7,5,81,150,0.07,1100,971,51,10,18,32,860,100,18,25,37,941,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.2,3965
1952-01-25,1952,1,25,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1952-01-26,1952,1,26,1951,2102,0.02,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1952-01-27,1952,1,27,1951,2195,0.02,1,49,8,7,5,81,150,0.07,1100,945,51,10,18,31,834,100,18,25,36,915,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1952-01-28,1952,1,28,1951,2345,0.02,1,49,8,7,5,81,150,0.06,1100,1095,51,10,18,36,980,100,18,25,41,1061,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1952-01-29,1952,1,29,1951,2554,0.02,1,49,8,7,5,81,150,0.06,1100,1304,51,10,18,43,1181,100,18,25,48,1262,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.0,40.0,40.0,40.0,156.1,3746
1952-01-30,1952,1,30,1951,2575,0.02,1,49,8,7,5,81,150,0.06,1100,1325,51,10,17,44,1202,100,18,25,49,1283,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1952-01-31,1952,1,31,1951,2671,0.02,1,49,8,7,5,81,150,0.06,1100,1421,51,10,18,47,1295,100,18,25,52,1376,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1952-02-01,1952,2,1,1951,2697,0.04,1,55,10,10,8,114,197,0.07,1100,1400,45,8,15,56,1275,100,18,25,64,1389,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.0,39.0,39.0,39.0,152.1,3651
1952-02-02,1952,2,2,1951,2782,0.04,1,55,10,10,8,114,197,0.07,1100,1485,45,8,15,60,1356,100,18,25,68,1470,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.5,38.5,38.5,38.5,149.8,3594
1952-02-03,1952,2,3,1951,2895,0.04,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.6,3519
1952-02-04,1952,2,4,1951,2963,0.04,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.7,14.7,14.7,14.7,0.94,0.94,0.94,0.94,37.3,37.3,37.3,37.3,144.7,3473
1952-02-05,1952,2,5,1951,3049,0.04,1,55,10,10,8,114,197,0.06,1100,1752,44,8,15,71,1613,100,18,25,79,1727,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1952-02-06,1952,2,6,1951,3139,0.04,1,55,10,10,8,114,197,0.06,1100,1842,45,8,15,72,1702,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1952-02-07,1952,2,7,1951,3210,0.04,1,55,10,10,8,114,197,0.06,1100,1913,45,8,15,72,1773,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1952-02-08,1952,2,8,1951,3251,0.04,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1952-02-09,1952,2,9,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1952-02-10,1952,2,10,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1952-02-11,1952,2,11,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1952-02-12,1952,2,12,1951,3355,0.04,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1952-02-13,1952,2,13,1951,3313,0.04,1,55,10,10,8,114,197,0.06,1100,2016,45,8,15,72,1876,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.1,35.1,35.1,35.1,136.1,3267
1952-02-14,1952,2,14,1951,3417,0.04,1,55,10,10,8,114,197,0.06,1100,2120,45,8,15,72,1980,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1952-02-15,1952,2,15,1951,3441,0.04,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1952-02-16,1952,2,16,1951,3488,0.04,1,55,10,10,8,114,197,0.06,1100,2191,45,8,15,72,2051,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1952-02-17,1952,2,17,1951,3512,0.04,1,55,10,10,8,114,197,0.06,1100,2215,45,8,15,72,2075,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1952-02-18,1952,2,18,1951,3838,0.04,1,55,10,10,8,114,197,0.05,1100,2541,45,8,15,72,2401,100,18,25,80,2515,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.3,2982
1952-02-19,1952,2,19,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
1952-02-20,1952,2,20,1951,4017,0.04,1,55,10,10,8,114,197,0.05,1100,2720,45,8,15,72,2580,100,18,25,80,2694,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.2,2884
1952-02-21,1952,2,21,1951,3931,0.05,1,55,10,10,8,114,197,0.05,1100,2634,45,8,15,72,2494,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1952-02-22,1952,2,22,1951,3970,0.05,1,55,10,10,8,114,197,0.05,1100,2673,45,8,15,72,2533,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1952-02-23,1952,2,23,1951,4007,0.05,1,55,10,10,8,114,197,0.05,1100,2710,45,8,15,72,2570,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.0,31.0,31.0,31.0,120.4,2889
1952-02-24,1952,2,24,1951,4027,0.05,1,55,10,10,8,114,197,0.05,1100,2730,45,8,15,72,2590,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1952-02-25,1952,2,25,1951,4076,0.05,1,55,10,10,8,114,197,0.05,1100,2779,45,8,15,72,2639,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.0,2857
1952-02-26,1952,2,26,1951,4160,0.05,1,55,10,10,8,114,197,0.05,1100,2863,45,8,15,72,2723,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1952-02-27,1952,2,27,1951,4336,0.05,1,55,10,10,8,114,197,0.05,1100,3039,45,8,15,71,2899,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1952-02-28,1952,2,28,1951,4532,0.05,1,55,10,10,8,114,197,0.04,1100,3235,45,8,15,72,3095,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.4,28.4,28.4,28.4,110.0,2640
1952-02-29,1952,2,29,1951,4967,0.05,1,55,10,10,8,114,197,0.04,1100,3670,45,8,15,72,3530,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.9,25.9,25.9,25.9,100.6,2414
1952-03-01,1952,3,1,1951,5344,0.04,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1952-03-02,1952,3,2,1951,5588,0.04,1,68,14,17,21,195,315,0.06,0,5273,1132,4,8,59,4070,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,87.6,2102
1952-03-03,1952,3,3,1951,5748,0.04,1,68,14,17,21,195,315,0.05,0,5433,1132,4,8,59,4230,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.83,0.83,0.83,0.83,21.5,21.5,21.5,21.5,83.2,1997
1952-03-04,1952,3,4,1951,5886,0.04,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1952-03-05,1952,3,5,1951,5984,0.04,1,68,14,17,21,195,315,0.05,0,5669,1132,4,8,59,4466,1200,18,25,80,4661,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,20.0,20.0,20.0,20.0,77.0,1848
1952-03-06,1952,3,6,1951,6061,0.04,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1952-03-07,1952,3,7,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1952-03-08,1952,3,8,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1952-03-09,1952,3,9,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1952-03-10,1952,3,10,1951,6170,0.04,1,68,14,17,21,195,315,0.05,0,5855,1132,4,8,59,4652,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.65,988.6,0,9.0,9.0,9.0,9.0,0.78,0.78,0.78,0.78,19.0,19.0,19.0,19.0,73.2,1756
1952-03-11,1952,3,11,1951,6100,0.05,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.4,19.4,19.4,19.4,74.6,1790
1952-03-12,1952,3,12,1951,6061,0.05,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1952-03-13,1952,3,13,1951,6023,0.05,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.5,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.8,19.8,19.8,19.8,76.1,1827
1952-03-14,1952,3,14,1951,5965,0.05,1,68,14,17,21,195,315,0.05,0,5650,1132,4,7,59,4447,1200,18,25,80,4642,1243,275,275,275,275,990.1,979.0,0.89,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.1,20.1,20.1,20.1,77.5,1860
1952-03-15,1952,3,15,1951,5905,0.05,1,68,14,17,21,195,315,0.05,0,5590,1132,4,7,59,4387,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.81,0.81,0.81,0.81,20.5,20.5,20.5,20.5,79.1,1897
1952-03-16,1952,3,16,1951,5866,0.05,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.8,20.8,20.8,20.8,80.1,1921
1952-03-17,1952,3,17,1951,5729,0.05,1,68,14,17,21,195,315,0.05,0,5414,1132,4,8,59,4211,1200,18,25,80,4406,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.7,21.7,21.7,21.7,83.7,2009
1952-03-18,1952,3,18,1951,5672,0.05,1,68,14,17,21,195,315,0.06,0,5357,1132,4,8,59,4154,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1952-03-19,1952,3,19,1951,5593,0.05,1,68,14,17,21,195,315,0.06,0,5278,1132,4,8,59,4075,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.6,22.6,22.6,22.6,87.5,2099
1952-03-20,1952,3,20,1951,5588,0.05,1,68,14,17,21,195,315,0.06,0,5273,1132,4,8,59,4070,1200,18,25,80,4265,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.6,22.6,22.6,22.6,87.6,2102
1952-03-21,1952,3,21,1951,5471,0.07,1,68,14,17,21,195,315,0.06,0,5156,1132,4,8,59,3953,1200,18,25,80,4148,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,0,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.4,23.4,23.4,23.4,90.8,2180
1952-03-22,1952,3,22,1951,5344,0.07,1,68,14,17,21,195,315,0.06,1100,3929,32,4,8,59,3826,100,18,25,80,4021,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.1,24.1,24.1,24.1,93.4,2240
1952-03-23,1952,3,23,1951,5307,0.07,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1952-03-24,1952,3,24,1951,5223,0.07,1,68,14,17,21,195,315,0.06,1100,3808,32,4,8,59,3705,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,95.7,2295
1952-03-25,1952,3,25,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1952-03-26,1952,3,26,1951,5114,0.07,1,68,14,17,21,195,315,0.06,1100,3699,32,4,8,59,3596,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1952-03-27,1952,3,27,1951,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1952-03-28,1952,3,28,1951,4760,0.07,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1952-03-29,1952,3,29,1951,4685,0.07,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1952-03-30,1952,3,30,1951,4525,0.07,1,68,14,17,21,195,315,0.07,1100,3110,32,4,8,59,3007,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1952-03-31,1952,3,31,1951,4462,0.07,1,68,14,17,21,195,315,0.07,1100,3047,32,4,8,59,2944,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1952-04-01,1952,4,1,1951,4336,0.16,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1952-04-02,1952,4,2,1951,4253,0.16,2,70,14,18,25,168,295,0.07,1100,2858,30,4,7,55,2762,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1952-04-03,1952,4,3,1951,4140,0.16,2,70,14,18,25,168,295,0.07,1100,2745,30,4,7,55,2649,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,117.8,2826
1952-04-04,1952,4,4,1951,4056,0.16,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1952-04-05,1952,4,5,1951,4027,0.16,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1952-04-06,1952,4,6,1951,3970,0.16,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
