Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1952-04-07,1952,4,7,1951,3920,0.16,2,70,14,18,25,168,295,0.08,1100,2525,30,4,7,55,2429,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1952-04-08,1952,4,8,1951,3886,0.16,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1952-04-09,1952,4,9,1951,3811,0.16,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1952-04-10,1952,4,10,1951,3773,0.16,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1952-04-11,1952,4,11,1951,3639,0.25,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1952-04-12,1952,4,12,1951,3573,0.25,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1952-04-13,1952,4,13,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1952-04-14,1952,4,14,1951,3537,0.25,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1952-04-15,1952,4,15,1951,3530,0.25,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1952-04-16,1952,4,16,1951,3488,0.25,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1952-04-17,1952,4,17,1951,3452,0.25,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1952-04-18,1952,4,18,1951,3417,0.25,2,70,14,18,25,168,295,0.09,1100,2022,30,4,6,55,1926,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.5,34.5,34.5,34.5,133.8,3210
1952-04-19,1952,4,19,1951,3332,0.25,2,70,14,18,25,168,295,0.09,1100,1937,29,4,6,55,1841,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1952-04-20,1952,4,20,1951,3185,0.25,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1952-04-21,1952,4,21,1951,3080,0.32,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.4,14.4,14.4,14.4,0.94,0.94,0.94,0.94,36.5,36.5,36.5,36.5,141.7,3399
1952-04-22,1952,4,22,1951,3032,0.32,2,70,14,18,25,168,295,0.1,1100,1637,30,4,7,55,1541,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,36.8,36.8,36.8,36.8,142.9,3429
1952-04-23,1952,4,23,1951,2942,0.32,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.4,37.4,37.4,37.4,145.3,3487
1952-04-24,1952,4,24,1951,2901,0.32,2,70,14,18,25,168,295,0.1,1100,1506,30,4,7,55,1410,100,18,25,80,1578,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,3515
1952-04-25,1952,4,25,1951,2819,0.32,2,70,14,18,25,168,295,0.1,1100,1424,30,4,7,55,1328,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.2,38.2,38.2,38.2,148.7,3569
1952-04-26,1952,4,26,1951,2769,0.32,2,70,14,18,25,168,295,0.11,1100,1374,30,4,7,55,1278,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1952-04-27,1952,4,27,1951,2671,0.32,2,70,14,18,25,168,295,0.11,1100,1276,30,3,7,55,1180,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1952-04-28,1952,4,28,1951,2645,0.32,2,70,14,18,25,168,295,0.11,1100,1250,30,3,7,55,1154,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1952-04-29,1952,4,29,1951,2575,0.32,2,70,14,18,25,168,295,0.11,1100,1180,30,3,7,55,1084,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,155.5,3732
1952-04-30,1952,4,30,1951,2517,0.32,2,70,14,18,25,168,295,0.12,1100,1122,30,4,7,55,1026,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.65,988.4,4,15.8,15.8,15.8,15.8,0.94,0.94,0.94,0.94,40.2,40.2,40.2,40.2,157.1,3771
1952-05-01,1952,5,1,1951,2450,0.54,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1952-05-02,1952,5,2,1951,2363,0.54,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1952-05-03,1952,5,3,1951,2327,0.54,3,55,13,13,17,178,276,0.12,1100,951,45,5,12,58,830,100,18,25,75,1008,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.4,3897
1952-05-04,1952,5,4,1951,2276,0.54,3,55,13,13,17,178,276,0.12,1100,900,45,5,12,55,782,100,18,25,72,960,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.8,41.8,41.8,41.8,163.8,3931
1952-05-05,1952,5,5,1951,2231,0.54,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1952-05-06,1952,5,6,1951,2187,0.54,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1952-05-07,1952,5,7,1951,2155,0.54,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1952-05-08,1952,5,8,1951,2094,0.54,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.4,4042
1952-05-09,1952,5,9,1951,2041,0.54,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.3,43.3,43.3,43.3,169.8,4075
1952-05-10,1952,5,10,1951,1983,0.54,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1952-05-11,1952,5,11,1951,1921,0.65,3,55,13,13,17,178,276,0.14,1100,545,45,5,12,33,450,100,18,25,50,628,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1952-05-12,1952,5,12,1951,1871,0.65,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1952-05-13,1952,5,13,1951,1832,0.65,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1952-05-14,1952,5,14,1951,1807,0.65,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.5,4259
1952-05-15,1952,5,15,1951,1745,0.65,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.9,17.9,17.9,17.9,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.6,4310
1952-05-16,1952,5,16,1951,1677,0.65,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1952-05-17,1952,5,17,1951,1631,0.65,3,55,13,13,17,178,276,0.17,1100,255,45,5,12,15,177,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.5,4402
1952-05-18,1952,5,18,1951,1609,0.65,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1952-05-19,1952,5,19,1951,1551,0.65,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1952-05-20,1952,5,20,1951,1528,0.65,3,55,13,13,17,178,276,0.18,1100,152,30,5,7,9,100,85,18,20,26,278,1223,275,275,275,275,990.0,969.6,0.88,0.65,988.5,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.4,4497
1952-05-21,1952,5,21,1951,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1952-05-22,1952,5,22,1951,1454,0.73,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4555
1952-05-23,1952,5,23,1951,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.7,4576
1952-05-24,1952,5,24,1951,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,192.3,4614
1952-05-25,1952,5,25,1951,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1952-05-26,1952,5,26,1951,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1952-05-27,1952,5,27,1951,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.65,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1952-05-28,1952,5,28,1951,1216,0.73,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.0,968.6,0.69,0.48,988.8,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.9,47.9,47.9,47.9,187.8,4508
1952-05-29,1952,5,29,1951,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.44,988.9,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,47.4,47.4,47.4,47.4,185.8,4460
1952-05-30,1952,5,30,1951,1186,0.73,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,47.0,47.0,47.0,47.0,184.2,4421
1952-05-31,1952,5,31,1951,1166,0.73,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.3,46.3,46.3,46.3,181.5,4355
1952-06-01,1952,6,1,1951,1141,0.81,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.41,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,46.7,46.7,46.7,46.7,183.3,4398
1952-06-02,1952,6,2,1951,1127,0.81,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.41,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.3,4351
1952-06-03,1952,6,3,1951,1107,0.81,4,45,10,9,9,88,161,0.15,946,0,0,0,0,0,0,45,10,9,9,88,1010,236,236,236,236,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.4,4281
1952-06-04,1952,6,4,1951,1089,0.81,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.0,968.2,0.56,0.39,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.7,4216
1952-06-05,1952,6,5,1951,1080,0.81,4,45,10,9,9,88,161,0.15,919,0,0,0,0,0,0,45,10,9,9,88,983,229,229,229,229,990.0,968.2,0.55,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.5,44.5,44.5,44.5,174.3,4183
1952-06-06,1952,6,6,1951,1066,0.81,4,45,10,9,9,88,161,0.15,905,0,0,0,0,0,0,45,10,9,9,88,969,226,226,226,226,990.0,968.1,0.54,0.38,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,43.9,43.9,43.9,43.9,172.3,4134
1952-06-07,1952,6,7,1951,1042,0.81,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.6,4047
1952-06-08,1952,6,8,1951,1022,0.81,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.5,3972
1952-06-09,1952,6,9,1951,971,0.81,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.6,53.6,53.6,0.0,144.6,3470
1952-06-10,1952,6,10,1951,952,0.81,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1952-06-11,1952,6,11,1951,941,0.79,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.32,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.0,52.0,52.0,0.0,144.6,3470
1952-06-12,1952,6,12,1951,905,0.79,4,45,10,9,9,88,161,0.18,744,0,0,0,0,0,0,45,10,9,9,88,808,248,248,248,0,990.0,967.5,0.4,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1952-06-13,1952,6,13,1951,876,0.79,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.28,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.7,3425
1952-06-14,1952,6,14,1951,843,0.79,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.26,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.3,3294
1952-06-15,1952,6,15,1951,819,0.79,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.0,967.2,0.34,0.24,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3195
1952-06-16,1952,6,16,1951,794,0.79,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.22,989.5,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,43.8,43.8,43.8,0.0,128.8,3091
1952-06-17,1952,6,17,1951,779,0.79,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.21,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.2,3028
1952-06-18,1952,6,18,1951,748,0.79,4,45,10,9,9,88,161,0.22,587,0,0,0,0,0,0,45,10,9,9,88,651,195,195,195,0,990.0,966.9,0.3,0.19,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2888
1952-06-19,1952,6,19,1951,728,0.79,4,45,10,9,9,88,161,0.22,567,0,0,0,0,0,0,45,10,9,9,88,631,189,189,189,0,990.0,966.8,0.29,0.18,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,39.8,39.8,39.8,0.0,116.4,2793
1952-06-20,1952,6,20,1951,712,0.79,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.17,989.6,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.1,2714
1952-06-21,1952,6,21,1951,702,0.77,4,45,10,9,9,88,161,0.23,541,0,0,0,0,0,0,45,10,9,9,88,605,270,270,0,0,990.0,966.7,0.27,0.16,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,96.4,2313
1952-06-22,1952,6,22,1951,684,0.77,4,45,10,9,9,88,161,0.24,523,0,0,0,0,0,0,45,10,9,9,88,587,261,261,0,0,990.0,966.6,0.26,0.15,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1952-06-23,1952,6,23,1951,666,0.77,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.0,966.6,0.25,0.14,989.6,2,22.8,22.8,23.0,23.0,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1952-06-24,1952,6,24,1951,659,0.77,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.13,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,53.3,53.3,0.0,0.0,96.4,2313
1952-06-25,1952,6,25,1951,636,0.77,4,45,10,9,9,88,161,0.25,475,0,0,0,0,0,0,45,10,9,9,88,539,237,237,0,0,990.0,966.4,0.23,0.12,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,51.2,51.2,0.0,0.0,96.4,2313
1952-06-26,1952,6,26,1951,623,0.77,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.0,966.4,0.23,0.12,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,50.0,50.0,0.0,0.0,96.4,2313
1952-06-27,1952,6,27,1951,615,0.77,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.0,966.4,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,49.2,49.2,0.0,0.0,96.4,2313
1952-06-28,1952,6,28,1951,608,0.77,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1952-06-29,1952,6,29,1951,601,0.77,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,47.9,47.9,0.0,0.0,93.8,2251
1952-06-30,1952,6,30,1951,583,0.77,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.1,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2163
1952-07-01,1952,7,1,1951,571,0.73,4,42,9,8,6,70,135,0.24,436,0,0,0,0,0,0,42,9,8,6,70,495,218,218,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.7,47.7,0.0,0.0,93.6,2245
1952-07-02,1952,7,2,1951,563,0.73,4,42,9,8,6,70,135,0.24,428,0,0,0,0,0,0,42,9,8,6,70,487,214,214,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1952-07-03,1952,7,3,1951,562,0.73,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1952-07-04,1952,7,4,1951,550,0.73,4,42,9,8,6,70,135,0.25,415,0,0,0,0,0,0,42,9,8,6,70,474,207,207,0,0,990.0,966.1,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1952-07-05,1952,7,5,1951,548,0.73,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.09,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1952-07-06,1952,7,6,1951,542,0.73,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2103
1952-07-07,1952,7,7,1951,532,0.73,4,42,9,8,6,70,135,0.25,397,0,0,0,0,0,0,42,9,8,6,70,456,198,198,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.7,43.7,0.0,0.0,85.7,2057
1952-07-08,1952,7,8,1951,527,0.73,4,42,9,8,6,70,135,0.26,392,0,0,0,0,0,0,42,9,8,6,70,451,196,196,0,0,990.0,966.0,0.19,0.08,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,43.2,43.2,0.0,0.0,84.7,2032
1952-07-09,1952,7,9,1951,516,0.73,4,42,9,8,6,70,135,0.26,381,0,0,0,0,0,0,42,9,8,6,70,440,190,190,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1952-07-10,1952,7,10,1951,512,0.73,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,41.6,41.6,0.0,0.0,81.5,1955
1952-07-11,1952,7,11,1951,494,0.68,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1952-07-12,1952,7,12,1951,494,0.68,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,24.0,24.0,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1952-07-13,1952,7,13,1951,486,0.68,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1952-07-14,1952,7,14,1951,486,0.68,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1538
1952-07-15,1952,7,15,1951,477,0.68,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1493
1952-07-16,1952,7,16,1951,472,0.68,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1952-07-17,1952,7,17,1951,472,0.68,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.2,1469
1952-07-18,1952,7,18,1951,467,0.68,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1952-07-19,1952,7,19,1951,467,0.68,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1952-07-20,1952,7,20,1951,462,0.68,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1952-07-21,1952,7,21,1951,459,0.61,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.1,24.1,24.1,0.94,0.0,0.0,0.0,60.0,0.0,0.0,0.0,48.2,1156
1952-07-22,1952,7,22,1951,455,0.61,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.4,0.0,0.0,0.0,48.2,1156
1952-07-23,1952,7,23,1951,453,0.61,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.0,965.6,0.15,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.9,0.0,0.0,0.0,48.2,1156
1952-07-24,1952,7,24,1951,445,0.61,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1952-07-25,1952,7,25,1951,440,0.61,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1952-07-26,1952,7,26,1951,435,0.61,3,50,10,9,9,108,186,0.43,249,0,0,0,0,0,0,50,10,9,9,108,318,249,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1952-07-27,1952,7,27,1951,430,0.61,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,48.2,1156
1952-07-28,1952,7,28,1951,426,0.61,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1952-07-29,1952,7,29,1951,426,0.61,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.2,0.0,0.0,0.0,48.2,1156
1952-07-30,1952,7,30,1951,422,0.61,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1952-07-31,1952,7,31,1951,420,0.61,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1952-08-01,1952,8,1,1951,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,258,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1952-08-02,1952,8,2,1951,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,258,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1952-08-03,1952,8,3,1951,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1952-08-04,1952,8,4,1951,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,48.2,1156
1952-08-05,1952,8,5,1951,398,0.5700000000000001,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,48.2,1156
1952-08-06,1952,8,6,1951,391,0.5700000000000001,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.8,0.0,0.0,0.0,48.2,1156
1952-08-07,1952,8,7,1951,389,0.5700000000000001,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.3,0.0,0.0,0.0,48.2,1156
1952-08-08,1952,8,8,1951,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1952-08-09,1952,8,9,1951,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.7,0.0,0.0,0.0,48.2,1156
1952-08-10,1952,8,10,1951,380,0.5700000000000001,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1952-08-11,1952,8,11,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1952-08-12,1952,8,12,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1952-08-13,1952,8,13,1951,380,0.54,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1952-08-14,1952,8,14,1951,373,0.54,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.2,1156
1952-08-15,1952,8,15,1951,370,0.54,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.2,1156
1952-08-16,1952,8,16,1951,364,0.54,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1952-08-17,1952,8,17,1951,360,0.54,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1952-08-18,1952,8,18,1951,353,0.54,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1952-08-19,1952,8,19,1951,353,0.54,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1952-08-20,1952,8,20,1951,350,0.54,3,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1952-08-21,1952,8,21,1951,344,0.53,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,24.7,24.7,24.7,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.6,1021
1952-08-22,1952,8,22,1951,340,0.53,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1952-08-23,1952,8,23,1951,340,0.53,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.7,999
1952-08-24,1952,8,24,1951,338,0.53,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.1,987
1952-08-25,1952,8,25,1951,335,0.53,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.5,970
1952-08-26,1952,8,26,1951,331,0.53,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1952-08-27,1952,8,27,1951,331,0.53,3,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.5,948
1952-08-28,1952,8,28,1951,329,0.53,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,933
1952-08-29,1952,8,29,1951,325,0.53,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,913
1952-08-30,1952,8,30,1951,323,0.53,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1952-08-31,1952,8,31,1951,323,0.53,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,901
1952-09-01,1952,9,1,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1952-09-02,1952,9,2,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1952-09-03,1952,9,3,1951,323,0.5,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1952-09-04,1952,9,4,1951,320,0.5,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1952-09-05,1952,9,5,1951,311,0.5,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1952-09-06,1952,9,6,1951,309,0.5,3,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1952-09-07,1952,9,7,1951,306,0.5,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1020
1952-09-08,1952,9,8,1951,299,0.5,3,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.0,982
1952-09-09,1952,9,9,1951,294,0.5,3,40,6,4,3,65,118,0.4,176,0,0,0,0,0,0,40,6,4,3,65,226,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.8,956
1952-09-10,1952,9,10,1951,290,0.5,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1952-09-11,1952,9,11,1951,290,0.48,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.8,931
1952-09-12,1952,9,12,1951,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1952-09-13,1952,9,13,1951,287,0.48,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.0,0.0,0.0,0.0,38.0,911
1952-09-14,1952,9,14,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1952-09-15,1952,9,15,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1952-09-16,1952,9,16,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1952-09-17,1952,9,17,1951,283,0.48,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1952-09-18,1952,9,18,1951,281,0.48,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
1952-09-19,1952,9,19,1951,275,0.48,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,846
1952-09-20,1952,9,20,1951,273,0.48,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
1952-09-21,1952,9,21,1951,271,0.44,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,820
1952-09-22,1952,9,22,1951,266,0.44,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1952-09-23,1952,9,23,1951,266,0.44,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1952-09-24,1952,9,24,1951,261,0.44,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1952-09-25,1952,9,25,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-09-26,1952,9,26,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-09-27,1952,9,27,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-09-28,1952,9,28,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-09-29,1952,9,29,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-09-30,1952,9,30,1951,258,0.44,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1952-10-01,1952,10,1,1952,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1952-10-02,1952,10,2,1952,249,0.42,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1952-10-03,1952,10,3,1952,246,0.42,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1952-10-04,1952,10,4,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1952-10-05,1952,10,5,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1952-10-06,1952,10,6,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1952-10-07,1952,10,7,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1952-10-08,1952,10,8,1952,239,0.42,3,37,5,3,2,50,97,0.4,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1952-10-09,1952,10,9,1952,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-10,1952,10,10,1952,234,0.42,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-11,1952,10,11,1952,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-12,1952,10,12,1952,234,0.44,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-13,1952,10,13,1952,231,0.44,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1952-10-14,1952,10,14,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1952-10-15,1952,10,15,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1952-10-16,1952,10,16,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1952-10-17,1952,10,17,1952,226,0.44,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
1952-10-18,1952,10,18,1952,222,0.44,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
1952-10-19,1952,10,19,1952,220,0.44,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1952-10-20,1952,10,20,1952,220,0.44,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,25.4,25.4,25.4,0.93,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,660
1952-10-21,1952,10,21,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-22,1952,10,22,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-23,1952,10,23,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-24,1952,10,24,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-25,1952,10,25,1952,234,0.49,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,25.3,25.3,25.3,0.93,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1952-10-26,1952,10,26,1952,236,0.49,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,746
1952-10-27,1952,10,27,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1952-10-28,1952,10,28,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1952-10-29,1952,10,29,1952,249,0.49,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.2,25.2,25.2,0.94,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1952-10-30,1952,10,30,1952,256,0.49,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1952-10-31,1952,10,31,1952,258,0.49,3,37,5,3,2,50,97,0.37,161,0,0,0,0,0,0,37,5,3,2,50,206,161,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1952-11-01,1952,11,1,1952,249,0.36,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,25.2,25.2,25.2,0.94,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,770
1952-11-02,1952,11,2,1952,256,0.36,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,808
1952-11-03,1952,11,3,1952,261,0.36,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1952-11-04,1952,11,4,1952,270,0.36,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1952-11-05,1952,11,5,1952,275,0.36,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
1952-11-06,1952,11,6,1952,283,0.36,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1952-11-07,1952,11,7,1952,283,0.36,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,963
1952-11-08,1952,11,8,1952,287,0.36,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,41.9,0.0,0.0,0.0,41.0,984
1952-11-09,1952,11,9,1952,290,0.36,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1952-11-10,1952,11,10,1952,290,0.36,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1952-11-11,1952,11,11,1952,294,0.23,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1952-11-12,1952,11,12,1952,302,0.23,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1952-11-13,1952,11,13,1952,306,0.23,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1952-11-14,1952,11,14,1952,311,0.23,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1952-11-15,1952,11,15,1952,320,0.23,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.2,1156
1952-11-16,1952,11,16,1952,338,0.23,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1952-11-17,1952,11,17,1952,340,0.23,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1952-11-18,1952,11,18,1952,340,0.23,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1952-11-19,1952,11,19,1952,340,0.23,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.0,0.0,0.0,0.0,48.2,1156
1952-11-20,1952,11,20,1952,344,0.23,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,54.8,0.0,0.0,0.0,48.2,1156
1952-11-21,1952,11,21,1952,350,0.15,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.9,0.0,0.0,0.0,48.2,1156
1952-11-22,1952,11,22,1952,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1952-11-23,1952,11,23,1952,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1952-11-24,1952,11,24,1952,364,0.15,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1952-11-25,1952,11,25,1952,373,0.15,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1952-11-26,1952,11,26,1952,373,0.15,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1952-11-27,1952,11,27,1952,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1952-11-28,1952,11,28,1952,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
