Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1953-07-10,1953,7,10,1952,924,0.12,2,58,11,11,11,136,227,0.25,697,0,0,0,0,0,0,58,11,11,11,136,777,232,232,232,0,990.0,967.6,0.37,0.27,989.4,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,138.0,3310
1953-07-11,1953,7,11,1952,891,0.11,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.25,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,45.1,45.1,45.1,0.0,132.6,3181
1953-07-12,1953,7,12,1952,876,0.11,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.24,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,44.2,44.2,44.2,0.0,130.0,3120
1953-07-13,1953,7,13,1952,847,0.11,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,124.9,2997
1953-07-14,1953,7,14,1952,819,0.11,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.2,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2873
1953-07-15,1953,7,15,1952,794,0.11,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.18,989.5,3,22.3,22.3,22.3,22.4,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2755
1953-07-16,1953,7,16,1952,768,0.11,2,58,11,11,11,136,227,0.3,541,0,0,0,0,0,0,58,11,11,11,136,621,270,270,0,0,990.0,967.0,0.28,0.16,989.6,2,22.3,22.3,22.6,22.6,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,96.4,2313
1953-07-17,1953,7,17,1952,751,0.11,2,58,11,11,11,136,227,0.3,524,0,0,0,0,0,0,58,11,11,11,136,604,262,262,0,0,990.0,966.9,0.27,0.15,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,54.9,54.9,0.0,0.0,96.4,2313
1953-07-18,1953,7,18,1952,728,0.11,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.14,989.6,2,22.5,22.5,22.8,22.8,0.96,0.96,0.0,0.0,52.9,52.9,0.0,0.0,96.4,2313
1953-07-19,1953,7,19,1952,712,0.11,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.13,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,51.4,51.4,0.0,0.0,96.4,2313
1953-07-20,1953,7,20,1952,702,0.11,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,50.6,50.6,0.0,0.0,96.4,2313
1953-07-21,1953,7,21,1952,691,0.15,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.12,989.6,2,22.7,22.7,23.0,23.0,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1953-07-22,1953,7,22,1952,666,0.15,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1953-07-23,1953,7,23,1952,659,0.15,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2188
1953-07-24,1953,7,24,1952,636,0.15,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1953-07-25,1953,7,25,1952,623,0.15,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1953-07-26,1953,7,26,1952,608,0.15,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1953-07-27,1953,7,27,1952,608,0.15,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1953-07-28,1953,7,28,1952,601,0.15,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
1953-07-29,1953,7,29,1952,589,0.15,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.6,1839
1953-07-30,1953,7,30,1952,583,0.15,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.07,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1953-07-31,1953,7,31,1952,566,0.15,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.06,989.8,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1953-08-01,1953,8,1,1952,562,0.15,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1953-08-02,1953,8,2,1952,562,0.15,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.08,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,41.4,41.4,0.0,0.0,81.0,1944
1953-08-03,1953,8,3,1952,550,0.15,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,40.2,40.2,0.0,0.0,78.4,1881
1953-08-04,1953,8,4,1952,542,0.15,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1833
1953-08-05,1953,8,5,1952,542,0.15,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.4,1833
1953-08-06,1953,8,6,1952,537,0.15,2,54,9,8,6,107,184,0.34,353,0,0,0,0,0,0,54,9,8,6,107,424,176,176,0,0,990.0,966.0,0.19,0.07,989.7,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,38.8,38.8,0.0,0.0,75.5,1811
1953-08-07,1953,8,7,1952,523,0.15,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.06,989.8,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1953-08-08,1953,8,8,1952,512,0.15,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.05,989.8,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,36.0,36.0,0.0,0.0,69.9,1678
1953-08-09,1953,8,9,1952,494,0.15,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1953-08-10,1953,8,10,1952,494,0.15,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.05,989.8,2,23.8,23.8,23.9,23.9,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1953-08-11,1953,8,11,1952,486,0.18,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1953-08-12,1953,8,12,1952,479,0.18,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1953-08-13,1953,8,13,1952,477,0.18,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
1953-08-14,1953,8,14,1952,472,0.18,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.04,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1479
1953-08-15,1953,8,15,1952,467,0.18,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1953-08-16,1953,8,16,1952,467,0.18,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1452
1953-08-17,1953,8,17,1952,459,0.18,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1412
1953-08-18,1953,8,18,1952,455,0.18,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1953-08-19,1953,8,19,1952,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1953-08-20,1953,8,20,1952,453,0.18,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.03,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,59.3,0.0,0.0,0.0,48.2,1156
1953-08-21,1953,8,21,1952,445,0.19,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.9,24.2,24.2,24.2,0.94,0.0,0.0,0.0,58.0,0.0,0.0,0.0,48.2,1156
1953-08-22,1953,8,22,1952,440,0.19,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1953-08-23,1953,8,23,1952,440,0.19,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,24.0,24.2,24.2,24.2,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,48.2,1156
1953-08-24,1953,8,24,1952,426,0.19,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,24.0,24.3,24.3,24.3,0.95,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1953-08-25,1953,8,25,1952,420,0.19,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.3,24.3,24.3,0.96,0.0,0.0,0.0,53.4,0.0,0.0,0.0,48.2,1156
1953-08-26,1953,8,26,1952,413,0.19,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.1,24.4,24.4,24.4,0.96,0.0,0.0,0.0,52.1,0.0,0.0,0.0,48.2,1156
1953-08-27,1953,8,27,1952,408,0.19,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,50.9,0.0,0.0,0.0,48.2,1156
1953-08-28,1953,8,28,1952,402,0.19,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.2,1156
1953-08-29,1953,8,29,1952,398,0.19,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.2,24.4,24.4,24.4,0.96,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1953-08-30,1953,8,30,1952,391,0.19,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1112
1953-08-31,1953,8,31,1952,389,0.19,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1098
1953-09-01,1953,9,1,1952,389,0.2,2,46,7,6,4,75,138,0.35,251,0,0,0,0,0,0,46,7,6,4,75,310,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,48.2,1156
1953-09-02,1953,9,2,1952,380,0.2,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1953-09-03,1953,9,3,1952,380,0.2,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1953-09-04,1953,9,4,1952,373,0.2,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.6,0.0,0.0,0.0,48.2,1156
1953-09-05,1953,9,5,1952,370,0.2,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,53.1,0.0,0.0,0.0,48.2,1156
1953-09-06,1953,9,6,1952,353,0.2,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.2,1156
1953-09-07,1953,9,7,1952,346,0.2,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1953-09-08,1953,9,8,1952,346,0.2,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1129
1953-09-09,1953,9,9,1952,344,0.2,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1116
1953-09-10,1953,9,10,1952,340,0.2,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1953-09-11,1953,9,11,1952,338,0.25,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.1,1083
1953-09-12,1953,9,12,1952,331,0.25,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1953-09-13,1953,9,13,1952,331,0.25,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1953-09-14,1953,9,14,1952,331,0.25,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1953-09-15,1953,9,15,1952,329,0.25,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
1953-09-16,1953,9,16,1952,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1953-09-17,1953,9,17,1952,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1953-09-18,1953,9,18,1952,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1953-09-19,1953,9,19,1952,323,0.25,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.8,24.8,24.8,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1953-09-20,1953,9,20,1952,316,0.25,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.1,962
1953-09-21,1953,9,21,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-22,1953,9,22,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-23,1953,9,23,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-24,1953,9,24,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-25,1953,9,25,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-26,1953,9,26,1952,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.0,935
1953-09-27,1953,9,27,1952,306,0.22,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,24.9,24.9,24.9,0.95,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,900
1953-09-28,1953,9,28,1952,294,0.22,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,25.0,25.0,25.0,0.94,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,837
1953-09-29,1953,9,29,1952,290,0.22,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1953-09-30,1953,9,30,1952,287,0.22,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.94,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1953-10-01,1953,10,1,1953,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.0,960
1953-10-02,1953,10,2,1953,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.1,938
1953-10-03,1953,10,3,1953,281,0.24,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.5,925
1953-10-04,1953,10,4,1953,275,0.24,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1953-10-05,1953,10,5,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-06,1953,10,6,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-07,1953,10,7,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-08,1953,10,8,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-09,1953,10,9,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-10,1953,10,10,1953,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-11,1953,10,11,1953,273,0.23,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1953-10-12,1953,10,12,1953,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-10-13,1953,10,13,1953,271,0.23,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-10-14,1953,10,14,1953,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1953-10-15,1953,10,15,1953,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1953-10-16,1953,10,16,1953,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1953-10-17,1953,10,17,1953,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1953-10-18,1953,10,18,1953,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1953-10-19,1953,10,19,1953,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1953-10-20,1953,10,20,1953,261,0.23,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1953-10-21,1953,10,21,1953,261,0.29,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1953-10-22,1953,10,22,1953,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1953-10-23,1953,10,23,1953,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1953-10-24,1953,10,24,1953,266,0.29,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1953-10-25,1953,10,25,1953,266,0.29,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1953-10-26,1953,10,26,1953,270,0.29,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1953-10-27,1953,10,27,1953,270,0.29,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1953-10-28,1953,10,28,1953,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-10-29,1953,10,29,1953,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-10-30,1953,10,30,1953,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-10-31,1953,10,31,1953,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
1953-11-01,1953,11,1,1953,273,0.24,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1953-11-02,1953,11,2,1953,273,0.24,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1953-11-03,1953,11,3,1953,281,0.24,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1953-11-04,1953,11,4,1953,281,0.24,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,25.0,25.0,25.0,0.95,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.6,949
1953-11-05,1953,11,5,1953,275,0.24,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
1953-11-06,1953,11,6,1953,273,0.24,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1953-11-07,1953,11,7,1953,271,0.24,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1953-11-08,1953,11,8,1953,266,0.24,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,863
1953-11-09,1953,11,9,1953,270,0.24,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1953-11-10,1953,11,10,1953,270,0.24,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.8,883
1953-11-11,1953,11,11,1953,271,0.31,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1953-11-12,1953,11,12,1953,271,0.31,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1953-11-13,1953,11,13,1953,271,0.31,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.1,889
1953-11-14,1953,11,14,1953,273,0.31,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.7,904
1953-11-15,1953,11,15,1953,275,0.31,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,25.1,25.1,25.1,0.95,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.2,917
1953-11-16,1953,11,16,1953,290,0.31,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.8,1003
1953-11-17,1953,11,17,1953,302,0.31,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1953-11-18,1953,11,18,1953,302,0.31,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1953-11-19,1953,11,19,1953,294,0.31,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1953-11-20,1953,11,20,1953,294,0.31,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1953-11-21,1953,11,21,1953,294,0.31,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1953-11-22,1953,11,22,1953,299,0.31,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1953-11-23,1953,11,23,1953,299,0.31,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,25.0,25.0,25.0,0.95,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1051
1953-11-24,1953,11,24,1953,302,0.31,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1953-11-25,1953,11,25,1953,302,0.31,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1953-11-26,1953,11,26,1953,302,0.31,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1953-11-27,1953,11,27,1953,306,0.31,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1953-11-28,1953,11,28,1953,329,0.31,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,51.6,0.0,0.0,0.0,48.2,1156
1953-11-29,1953,11,29,1953,370,0.31,2,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,264,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,48.2,1156
1953-11-30,1953,11,30,1953,360,0.31,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,48.2,1156
1953-12-01,1953,12,1,1953,360,0.4,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.4,0.0,0.0,0.0,48.2,1156
1953-12-02,1953,12,2,1953,364,0.4,2,42,7,5,3,61,118,0.32,246,0,0,0,0,0,0,42,7,5,3,61,300,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,56.3,0.0,0.0,0.0,48.2,1156
1953-12-03,1953,12,3,1953,373,0.4,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,57.8,0.0,0.0,0.0,48.2,1156
1953-12-04,1953,12,4,1953,389,0.4,2,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1953-12-05,1953,12,5,1953,455,0.4,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.5,37.5,0.0,0.0,72.9,1748
1953-12-06,1953,12,6,1953,422,0.4,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.04,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1953-12-07,1953,12,7,1953,472,0.4,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.3,39.3,0.0,0.0,76.7,1840
1953-12-08,1953,12,8,1953,527,0.4,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2121
1953-12-09,1953,12,9,1953,556,0.4,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1953-12-10,1953,12,10,1953,550,0.4,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1953-12-11,1953,12,11,1953,537,0.09,1,44,8,6,4,64,126,0.23,411,0,0,0,0,0,0,44,8,6,4,64,469,205,205,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
1953-12-12,1953,12,12,1953,479,0.09,1,44,8,6,4,64,126,0.26,353,0,0,0,0,0,0,44,8,6,4,64,411,176,176,0,0,990.0,965.8,0.18,0.07,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.2,39.2,0.0,0.0,76.3,1832
1953-12-13,1953,12,13,1953,477,0.09,1,44,8,6,4,64,126,0.26,351,0,0,0,0,0,0,44,8,6,4,64,409,175,175,0,0,990.0,965.7,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,38.9,38.9,0.0,0.0,75.8,1820
1953-12-14,1953,12,14,1953,486,0.09,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1953-12-15,1953,12,15,1953,494,0.09,1,44,8,6,4,64,126,0.25,368,0,0,0,0,0,0,44,8,6,4,64,426,184,184,0,0,990.0,965.8,0.19,0.07,989.7,2,23.7,23.7,23.9,23.9,0.95,0.95,0.0,0.0,40.8,40.8,0.0,0.0,79.7,1913
1953-12-16,1953,12,16,1953,512,0.09,1,44,8,6,4,64,126,0.25,386,0,0,0,0,0,0,44,8,6,4,64,444,193,193,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,42.6,42.6,0.0,0.0,83.5,2005
1953-12-17,1953,12,17,1953,516,0.09,1,44,8,6,4,64,126,0.24,390,0,0,0,0,0,0,44,8,6,4,64,448,195,195,0,0,990.0,965.9,0.19,0.08,989.7,2,23.6,23.6,23.8,23.8,0.95,0.95,0.0,0.0,43.1,43.1,0.0,0.0,84.5,2028
1953-12-18,1953,12,18,1953,527,0.09,1,44,8,6,4,64,126,0.24,401,0,0,0,0,0,0,44,8,6,4,64,459,200,200,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1953-12-19,1953,12,19,1953,527,0.09,1,44,8,6,4,64,126,0.24,401,0,0,0,0,0,0,44,8,6,4,64,459,200,200,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1953-12-20,1953,12,20,1953,542,0.09,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1953-12-21,1953,12,21,1953,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1953-12-22,1953,12,22,1953,542,0.22,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1953-12-23,1953,12,23,1953,548,0.22,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1953-12-24,1953,12,24,1953,550,0.22,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1953-12-25,1953,12,25,1953,562,0.22,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1953-12-26,1953,12,26,1953,562,0.22,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1953-12-27,1953,12,27,1953,562,0.22,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1953-12-28,1953,12,28,1953,562,0.22,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1953-12-29,1953,12,29,1953,563,0.22,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1953-12-30,1953,12,30,1953,571,0.22,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.11,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1953-12-31,1953,12,31,1953,577,0.22,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.12,989.7,2,23.2,23.2,23.5,23.5,0.96,0.96,0.0,0.0,50.1,50.1,0.0,0.0,96.4,2313
1954-01-01,1954,1,1,1953,601,0.3,2,46,7,6,4,76,139,0.23,462,0,0,0,0,0,0,46,7,6,4,76,521,231,231,0,0,990.0,966.3,0.22,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.2,50.2,0.0,0.0,96.4,2313
1954-01-02,1954,1,2,1953,608,0.3,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.12,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,50.8,50.8,0.0,0.0,96.4,2313
1954-01-03,1954,1,3,1953,623,0.3,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1954-01-04,1954,1,4,1953,705,0.3,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.9,39.9,39.9,0.0,116.8,2802
1954-01-05,1954,1,5,1953,684,0.3,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1954-01-06,1954,1,6,1953,673,0.3,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.16,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,56.5,56.5,0.0,0.0,96.4,2313
1954-01-07,1954,1,7,1953,684,0.3,2,46,7,6,4,76,139,0.2,545,0,0,0,0,0,0,46,7,6,4,76,604,272,272,0,0,990.0,966.6,0.27,0.17,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,57.5,57.5,0.0,0.0,96.4,2313
1954-01-08,1954,1,8,1953,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1954-01-09,1954,1,9,1953,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.18,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.1,2787
1954-01-10,1954,1,10,1953,720,0.3,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1954-01-11,1954,1,11,1953,720,0.22,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,40.8,40.8,40.8,0.0,119.7,2872
1954-01-12,1954,1,12,1953,728,0.22,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.19,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,41.3,41.3,41.3,0.0,121.4,2912
1954-01-13,1954,1,13,1953,748,0.22,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.5,42.5,42.5,0.0,125.1,3001
1954-01-14,1954,1,14,1953,794,0.22,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.24,989.4,3,22.1,22.1,22.1,22.3,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1954-01-15,1954,1,15,1953,817,0.22,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.25,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.2,3293
1954-01-16,1954,1,16,1953,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1954-01-17,1954,1,17,1953,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.6,47.6,47.6,0.0,140.0,3360
1954-01-18,1954,1,18,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-19,1954,1,19,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-20,1954,1,20,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-21,1954,1,21,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-22,1954,1,22,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-23,1954,1,23,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-24,1954,1,24,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-25,1954,1,25,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-26,1954,1,26,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-27,1954,1,27,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-28,1954,1,28,1953,847,0.22,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,142.0,3409
1954-01-29,1954,1,29,1953,876,0.22,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.9,49.9,49.9,0.0,144.6,3470
1954-01-30,1954,1,30,1953,885,0.22,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1954-01-31,1954,1,31,1953,885,0.22,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.4,50.4,50.4,0.0,144.6,3470
1954-02-01,1954,2,1,1953,891,0.35,2,49,8,7,5,93,162,0.18,729,0,0,0,0,0,0,49,8,7,5,93,793,243,243,243,0,990.0,967.5,0.38,0.29,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,49.3,49.3,49.3,0.0,144.6,3470
1954-02-02,1954,2,2,1953,914,0.35,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.3,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1954-02-03,1954,2,3,1953,947,0.35,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.0,967.7,0.43,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.2,52.2,52.2,0.0,144.6,3470
1954-02-04,1954,2,4,1953,971,0.35,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1954-02-05,1954,2,5,1953,976,0.35,2,49,8,7,5,93,162,0.17,814,0,0,0,0,0,0,49,8,7,5,93,878,271,271,271,0,990.0,967.8,0.46,0.33,989.2,3,21.1,21.1,21.1,21.4,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1954-02-06,1954,2,6,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1954-02-07,1954,2,7,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1954-02-08,1954,2,8,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1954-02-09,1954,2,9,1953,989,0.35,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.8,3834
1954-02-10,1954,2,10,1953,997,0.35,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.34,989.2,4,21.1,21.1,21.1,21.1,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.1,3867
1954-02-11,1954,2,11,1953,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1954-02-12,1954,2,12,1953,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1954-02-13,1954,2,13,1953,1025,0.34,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.36,989.1,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.7,3976
1954-02-14,1954,2,14,1953,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1954-02-15,1954,2,15,1953,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.37,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,43.0,43.0,43.0,43.0,168.5,4043
1954-02-16,1954,2,16,1953,1050,0.34,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.3,43.3,43.3,43.3,169.7,4071
1954-02-17,1954,2,17,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1954-02-18,1954,2,18,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1954-02-19,1954,2,19,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1954-02-20,1954,2,20,1953,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.7,43.7,43.7,43.7,171.1,4106
1954-02-21,1954,2,21,1953,1073,0.48,3,43,7,5,4,78,137,0.13,936,0,0,0,0,0,0,43,7,5,4,78,991,234,234,234,234,990.0,968.1,0.56,0.39,989.0,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,45.3,45.3,45.3,45.3,177.6,4262
1954-02-22,1954,2,22,1953,1082,0.48,3,43,7,5,4,78,137,0.13,945,0,0,0,0,0,0,43,7,5,4,78,1000,236,236,236,236,990.0,968.2,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.7,45.7,45.7,45.7,179.0,4296
1954-02-23,1954,2,23,1953,1096,0.48,3,43,7,5,4,78,137,0.12,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.0,968.2,0.58,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.2,46.2,46.2,46.2,181.0,4344
1954-02-24,1954,2,24,1953,1127,0.48,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.3,47.3,47.3,47.3,185.5,4451
1954-02-25,1954,2,25,1953,1166,0.48,3,43,7,5,4,78,137,0.12,1029,0,0,0,0,0,0,43,7,5,4,78,1084,257,257,257,257,990.0,968.4,0.68,0.49,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.3,4567
1954-02-26,1954,2,26,1953,1208,0.48,3,43,7,5,4,78,137,0.11,1071,0,0,0,0,0,0,43,7,5,4,78,1126,267,267,267,267,990.0,968.6,0.74,0.58,988.7,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1954-02-27,1954,2,27,1953,1216,0.48,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.6,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1954-02-28,1954,2,28,1953,1291,0.48,3,43,7,5,4,78,137,0.11,1100,54,17,2,1,1,30,60,9,6,5,108,1176,275,275,275,275,990.0,968.8,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1954-03-01,1954,3,1,1953,1311,0.53,3,49,9,9,9,107,183,0.14,1100,28,7,1,1,1,16,56,10,10,10,123,1177,275,275,275,275,990.0,968.9,0.81,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1954-03-02,1954,3,2,1953,1355,0.53,3,49,9,9,9,107,183,0.13,1100,72,19,3,3,3,42,68,12,12,12,149,1193,275,275,275,275,990.0,969.0,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1954-03-03,1954,3,3,1953,1399,0.53,3,49,9,9,9,107,183,0.13,1100,116,31,5,5,5,68,80,14,14,14,175,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1954-03-04,1954,3,4,1953,1431,0.53,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.6,4574
1954-03-05,1954,3,5,1953,1446,0.53,3,49,9,9,9,107,183,0.13,1100,163,43,8,8,8,95,92,17,17,17,202,1226,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.0,4560
1954-03-06,1954,3,6,1953,1484,0.53,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1954-03-07,1954,3,7,1953,1551,0.53,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
