Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1956-01-29,1956,1,29,1955,779,0.45,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.7,45.7,45.7,0.0,134.4,3225
1956-01-30,1956,1,30,1955,803,0.45,3,41,6,4,3,66,120,0.15,683,0,0,0,0,0,0,41,6,4,3,66,734,227,227,227,0,990.0,967.1,0.34,0.26,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,47.1,47.1,47.1,0.0,138.6,3325
1956-01-31,1956,1,31,1955,817,0.45,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.9,3381
1956-02-01,1956,2,1,1955,819,0.45,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.26,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,46.9,46.9,46.9,0.0,137.9,3309
1956-02-02,1956,2,2,1955,834,0.45,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,47.8,47.8,47.8,0.0,140.4,3369
1956-02-03,1956,2,3,1955,843,0.45,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.27,989.4,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,48.3,48.3,48.3,0.0,141.9,3404
1956-02-04,1956,2,4,1955,876,0.45,3,43,7,5,4,78,137,0.16,739,0,0,0,0,0,0,43,7,5,4,78,794,246,246,246,0,990.0,967.4,0.38,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.1,50.1,50.1,0.0,144.6,3470
1956-02-05,1956,2,5,1955,885,0.45,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1956-02-06,1956,2,6,1955,885,0.45,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1956-02-07,1956,2,7,1955,885,0.45,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1956-02-08,1956,2,8,1955,891,0.45,3,43,7,5,4,78,137,0.15,754,0,0,0,0,0,0,43,7,5,4,78,809,251,251,251,0,990.0,967.5,0.4,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.9,50.9,50.9,0.0,144.6,3470
1956-02-09,1956,2,9,1955,905,0.45,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.6,51.6,51.6,0.0,144.6,3470
1956-02-10,1956,2,10,1955,906,0.45,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.31,989.3,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,51.7,51.7,51.7,0.0,144.6,3470
1956-02-11,1956,2,11,1955,924,0.46,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.32,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,52.6,52.6,52.6,0.0,144.6,3470
1956-02-12,1956,2,12,1955,947,0.46,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1956-02-13,1956,2,13,1955,971,0.46,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1956-02-14,1956,2,14,1955,1022,0.46,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1956-02-15,1956,2,15,1955,1022,0.46,3,43,7,5,4,78,137,0.13,885,0,0,0,0,0,0,43,7,5,4,78,940,221,221,221,221,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.4,43.4,43.4,43.4,170.0,4078
1956-02-16,1956,2,16,1955,1025,0.46,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1956-02-17,1956,2,17,1955,1042,0.46,3,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.0,968.0,0.53,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.1,44.1,44.1,44.1,173.1,4153
1956-02-18,1956,2,18,1955,1050,0.46,3,43,7,5,4,78,137,0.13,913,0,0,0,0,0,0,43,7,5,4,78,968,228,228,228,228,990.0,968.1,0.54,0.38,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,44.4,44.4,44.4,44.4,174.2,4181
1956-02-19,1956,2,19,1955,1059,0.46,3,43,7,5,4,78,137,0.13,922,0,0,0,0,0,0,43,7,5,4,78,977,230,230,230,230,990.0,968.1,0.55,0.39,989.1,4,20.7,20.7,20.7,20.7,0.96,0.96,0.96,0.96,44.8,44.8,44.8,44.8,175.6,4214
1956-02-20,1956,2,20,1955,1089,0.46,3,43,7,5,4,78,137,0.13,952,0,0,0,0,0,0,43,7,5,4,78,1007,238,238,238,238,990.0,968.2,0.58,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.9,45.9,45.9,45.9,180.0,4319
1956-02-21,1956,2,21,1955,1132,0.49,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.42,989.0,4,20.4,20.4,20.4,20.4,0.96,0.96,0.96,0.96,47.5,47.5,47.5,47.5,186.1,4466
1956-02-22,1956,2,22,1955,1195,0.49,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.55,988.7,4,19.9,19.9,19.9,19.9,0.95,0.95,0.95,0.95,49.4,49.4,49.4,49.4,192.8,4627
1956-02-23,1956,2,23,1955,1216,0.49,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.6,988.6,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,50.0,50.0,50.0,50.0,192.8,4627
1956-02-24,1956,2,24,1955,1311,0.49,3,43,7,5,4,78,137,0.1,1100,74,23,3,2,2,42,66,10,7,6,120,1184,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.8,49.8,49.8,49.8,192.8,4627
1956-02-25,1956,2,25,1955,1414,0.49,3,43,7,5,4,78,137,0.1,1100,177,55,9,6,5,100,98,16,11,9,178,1226,275,275,275,275,990.0,969.2,0.88,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.8,48.8,48.8,48.8,191.1,4587
1956-02-26,1956,2,26,1955,1528,0.49,3,43,7,5,4,78,137,0.09,1100,291,57,11,10,8,203,100,18,15,12,281,1233,275,275,275,275,990.0,969.6,0.9,0.65,988.5,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.7,47.7,47.7,47.7,187.1,4491
1956-02-27,1956,2,27,1955,1631,0.49,3,43,7,5,4,78,137,0.08,1100,394,57,11,14,11,300,100,18,19,15,378,1237,275,275,275,275,990.0,969.9,0.91,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.6,4406
1956-02-28,1956,2,28,1955,1767,0.49,3,43,7,5,4,78,137,0.08,1100,530,57,11,19,15,427,100,18,24,19,505,1242,275,275,275,275,990.0,970.3,0.92,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.6,45.6,45.6,45.6,178.9,4292
1956-02-29,1956,2,29,1955,2004,0.49,3,43,7,5,4,78,137,0.07,1100,767,57,11,20,22,656,100,18,25,26,734,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1956-03-01,1956,3,1,1955,2217,0.34,2,59,11,12,13,144,239,0.11,1100,878,41,7,13,47,769,100,18,25,60,913,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.3,3967
1956-03-02,1956,3,2,1955,2423,0.34,2,59,11,12,13,144,239,0.1,1100,1084,41,7,12,58,964,100,18,25,71,1108,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1956-03-03,1956,3,3,1955,2671,0.34,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1956-03-04,1956,3,4,1955,2873,0.34,2,59,11,12,13,144,239,0.08,1100,1534,41,7,13,67,1406,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1956-03-05,1956,3,5,1955,3332,0.34,2,59,11,12,13,144,239,0.07,1100,1993,41,7,13,67,1865,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.9,13.9,13.9,13.9,0.93,0.93,0.93,0.93,35.0,35.0,35.0,35.0,135.7,3256
1956-03-06,1956,3,6,1955,3670,0.34,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1956-03-07,1956,3,7,1955,3931,0.34,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.1,2931
1956-03-08,1956,3,8,1955,4140,0.34,2,59,11,12,13,144,239,0.06,1100,2801,41,7,13,67,2673,100,18,25,80,2817,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.4,30.4,30.4,30.4,117.8,2826
1956-03-09,1956,3,9,1955,4336,0.34,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1956-03-10,1956,3,10,1955,4484,0.34,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1956-03-11,1956,3,11,1955,4525,0.12,2,59,11,12,13,144,239,0.05,1100,3186,41,7,13,67,3058,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1956-03-12,1956,3,12,1955,4629,0.12,2,59,11,12,13,144,239,0.05,1100,3290,41,7,13,67,3162,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1956-03-13,1956,3,13,1955,4542,0.12,2,59,11,12,13,144,239,0.05,1100,3203,41,7,13,67,3075,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1956-03-14,1956,3,14,1955,4515,0.12,2,59,11,12,13,144,239,0.05,1100,3176,41,7,13,67,3048,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.4,2648
1956-03-15,1956,3,15,1955,4484,0.12,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1956-03-16,1956,3,16,1955,4462,0.12,2,59,11,12,13,144,239,0.05,1100,3123,41,7,13,67,2995,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1956-03-17,1956,3,17,1955,4401,0.12,2,59,11,12,13,144,239,0.05,1100,3062,41,7,13,67,2934,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.6,2702
1956-03-18,1956,3,18,1955,4336,0.12,2,59,11,12,13,144,239,0.06,1100,2997,41,7,13,67,2869,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1956-03-19,1956,3,19,1955,4253,0.12,2,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1956-03-20,1956,3,20,1955,4160,0.12,2,59,11,12,13,144,239,0.06,1100,2821,41,7,13,67,2693,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1956-03-21,1956,3,21,1955,4076,0.12,2,59,11,12,13,144,239,0.06,1100,2737,41,6,13,67,2609,100,18,25,80,2753,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.7,30.7,30.7,30.7,119.0,2857
1956-03-22,1956,3,22,1955,4027,0.12,2,59,11,12,13,144,239,0.06,1100,2688,41,7,13,67,2560,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1956-03-23,1956,3,23,1955,3970,0.12,2,59,11,12,13,144,239,0.06,1100,2631,41,7,13,67,2503,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1956-03-24,1956,3,24,1955,3920,0.12,2,59,11,12,13,144,239,0.06,1100,2581,41,7,13,67,2453,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1956-03-25,1956,3,25,1955,3866,0.12,2,59,11,12,13,144,239,0.06,1100,2527,41,7,12,67,2399,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1956-03-26,1956,3,26,1955,3811,0.12,2,59,11,12,13,144,239,0.06,1100,2472,41,7,13,67,2344,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1956-03-27,1956,3,27,1955,3734,0.12,2,59,11,12,13,144,239,0.06,1100,2395,41,7,13,67,2267,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1956-03-28,1956,3,28,1955,3670,0.12,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1956-03-29,1956,3,29,1955,3639,0.12,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1956-03-30,1956,3,30,1955,3639,0.12,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1956-03-31,1956,3,31,1955,3639,0.12,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1956-04-01,1956,4,1,1955,3639,0.32,2,70,14,18,25,168,295,0.08,1100,2244,30,4,7,55,2148,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1956-04-02,1956,4,2,1955,3618,0.32,2,70,14,18,25,168,295,0.08,1100,2223,30,4,7,55,2127,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.3,3102
1956-04-03,1956,4,3,1955,3600,0.32,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1956-04-04,1956,4,4,1955,3573,0.32,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1956-04-05,1956,4,5,1955,3537,0.32,2,70,14,18,25,168,295,0.08,1100,2142,30,4,7,55,2046,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1956-04-06,1956,4,6,1955,3530,0.32,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.3,3150
1956-04-07,1956,4,7,1955,3496,0.32,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1956-04-08,1956,4,8,1955,3512,0.32,2,70,14,18,25,168,295,0.08,1100,2117,30,4,7,55,2021,100,18,25,80,2189,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,33.9,33.9,33.9,33.9,131.7,3159
1956-04-09,1956,4,9,1955,3573,0.32,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1956-04-10,1956,4,10,1955,3618,0.32,2,70,14,18,25,168,295,0.08,1100,2223,30,4,7,55,2127,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.3,33.3,33.3,33.3,129.3,3102
1956-04-11,1956,4,11,1955,3670,0.35,2,70,14,18,25,168,295,0.08,1100,2275,30,4,7,55,2179,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.0,33.0,33.0,33.0,128.1,3074
1956-04-12,1956,4,12,1955,3734,0.35,2,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1956-04-13,1956,4,13,1955,3811,0.35,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1956-04-14,1956,4,14,1955,3866,0.35,2,70,14,18,25,168,295,0.08,1100,2471,30,4,7,55,2375,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.9,31.9,31.9,31.9,123.6,2967
1956-04-15,1956,4,15,1955,3901,0.35,2,70,14,18,25,168,295,0.08,1100,2506,30,4,7,55,2410,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,122.8,2947
1956-04-16,1956,4,16,1955,3939,0.35,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1956-04-17,1956,4,17,1955,3970,0.35,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1956-04-18,1956,4,18,1955,4027,0.35,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,120.0,2880
1956-04-19,1956,4,19,1955,4056,0.35,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1956-04-20,1956,4,20,1955,4160,0.35,2,70,14,18,25,168,295,0.07,1100,2765,30,4,7,55,2669,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1956-04-21,1956,4,21,1955,4336,0.19,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.4,29.4,29.4,29.4,113.9,2733
1956-04-22,1956,4,22,1955,4432,0.19,2,70,14,18,25,168,295,0.07,1100,3037,30,4,7,55,2941,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,28.9,28.9,28.9,28.9,112.0,2687
1956-04-23,1956,4,23,1955,4484,0.19,2,70,14,18,25,168,295,0.07,1100,3089,30,4,7,55,2993,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.0,2663
1956-04-24,1956,4,24,1955,4525,0.19,2,70,14,18,25,168,295,0.07,1100,3130,30,4,7,55,3034,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1956-04-25,1956,4,25,1955,4629,0.19,2,70,14,18,25,168,295,0.06,1100,3234,30,4,7,55,3138,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.65,988.4,4,11.3,11.3,11.3,11.3,0.91,0.91,0.91,0.91,27.9,27.9,27.9,27.9,108.1,2594
1956-04-26,1956,4,26,1955,4760,0.19,2,70,14,18,25,168,295,0.06,1100,3365,30,4,7,55,3269,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.2,27.2,27.2,27.2,105.5,2533
1956-04-27,1956,4,27,1955,4856,0.19,2,70,14,18,25,168,295,0.06,1100,3461,30,4,7,55,3365,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.6,26.6,26.6,26.6,103.4,2480
1956-04-28,1956,4,28,1955,4949,0.19,2,70,14,18,25,168,295,0.06,1100,3554,30,4,7,55,3458,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1956-04-29,1956,4,29,1955,4985,0.19,2,70,14,18,25,168,295,0.06,1100,3590,30,4,7,55,3494,100,18,25,80,3662,1243,275,275,275,275,990.0,977.5,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,25.8,25.8,25.8,25.8,100.1,2403
1956-04-30,1956,4,30,1955,5114,0.19,2,70,14,18,25,168,295,0.06,1100,3719,30,4,7,55,3623,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1956-05-01,1956,5,1,1955,5259,0.05,1,71,14,18,24,213,340,0.06,1100,3819,29,4,7,56,3723,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.5,24.5,24.5,24.5,95.0,2279
1956-05-02,1956,5,2,1955,5307,0.05,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1956-05-03,1956,5,3,1955,5396,0.05,1,71,14,18,24,213,340,0.06,1100,3956,29,4,7,56,3860,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1956-05-04,1956,5,4,1955,5415,0.05,1,71,14,18,24,213,340,0.06,1100,3975,29,4,7,56,3879,100,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.7,23.7,23.7,23.7,92.0,2209
1956-05-05,1956,5,5,1955,5569,0.05,1,71,14,18,24,213,340,0.06,0,5229,1129,4,7,56,4033,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1956-05-06,1956,5,6,1955,5611,0.05,1,71,14,18,24,213,340,0.06,0,5271,1129,4,7,56,4075,1200,18,25,80,4288,1243,275,275,275,275,990.1,978.5,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.85,0.85,0.85,0.85,22.4,22.4,22.4,22.4,86.9,2086
1956-05-07,1956,5,7,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1956-05-08,1956,5,8,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1956-05-09,1956,5,9,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1956-05-10,1956,5,10,1955,5668,0.05,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1956-05-11,1956,5,11,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1956-05-12,1956,5,12,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1956-05-13,1956,5,13,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.0,22.0,22.0,22.0,85.3,2046
1956-05-14,1956,5,14,1955,5668,0.0,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.84,0.84,0.84,0.84,22.1,22.1,22.1,22.1,85.4,2049
1956-05-15,1956,5,15,1955,5574,0.0,1,71,14,18,24,213,340,0.06,0,5234,1129,4,7,56,4038,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.0,2111
1956-05-16,1956,5,16,1955,5551,0.0,1,71,14,18,24,213,340,0.06,0,5211,1129,4,7,56,4015,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1956-05-17,1956,5,17,1955,5434,0.0,1,71,14,18,24,213,340,0.06,1100,3994,29,4,7,56,3898,100,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.65,988.5,4,10.0,10.0,10.0,10.0,0.87,0.87,0.87,0.87,23.6,23.6,23.6,23.6,91.7,2200
1956-05-18,1956,5,18,1955,5396,0.0,1,71,14,18,24,213,340,0.06,1100,3956,29,4,7,56,3860,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1956-05-19,1956,5,19,1955,5326,0.0,1,71,14,18,24,213,340,0.06,1100,3886,29,4,7,56,3790,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,93.7,2249
1956-05-20,1956,5,20,1955,5307,0.0,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1956-05-21,1956,5,21,1955,5223,0.0,1,71,14,18,24,213,340,0.07,1100,3783,29,4,7,56,3687,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.89,0.89,0.89,0.89,24.7,24.7,24.7,24.7,95.7,2295
1956-05-22,1956,5,22,1955,5114,0.0,1,71,14,18,24,213,340,0.07,1100,3674,29,4,7,56,3578,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.65,988.4,4,10.5,10.5,10.5,10.5,0.89,0.89,0.89,0.89,25.2,25.2,25.2,25.2,97.7,2344
1956-05-23,1956,5,23,1955,4949,0.0,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.65,988.4,4,10.7,10.7,10.7,10.7,0.9,0.9,0.9,0.9,26.0,26.0,26.0,26.0,101.0,2424
1956-05-24,1956,5,24,1955,4777,0.0,1,71,14,18,24,213,340,0.07,1100,3337,29,4,7,56,3241,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,27.1,27.1,27.1,27.1,105.2,2524
1956-05-25,1956,5,25,1955,4720,0.0,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.65,988.4,4,11.1,11.1,11.1,11.1,0.91,0.91,0.91,0.91,27.4,27.4,27.4,27.4,106.3,2551
1956-05-26,1956,5,26,1955,4542,0.0,1,71,14,18,24,213,340,0.07,1100,3102,29,4,7,56,3006,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.91,0.91,0.91,0.91,28.3,28.3,28.3,28.3,109.8,2635
1956-05-27,1956,5,27,1955,4415,0.0,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1956-05-28,1956,5,28,1955,4305,0.0,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1956-05-29,1956,5,29,1955,4160,0.0,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.2,12.2,12.2,12.2,0.92,0.92,0.92,0.92,30.3,30.3,30.3,30.3,117.4,2816
1956-05-30,1956,5,30,1955,4056,0.0,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.8,30.8,30.8,30.8,119.4,2866
1956-05-31,1956,5,31,1955,3970,0.0,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1956-06-01,1956,6,1,1955,3920,0.0,1,67,13,15,17,181,293,0.07,1100,2527,33,5,10,63,2416,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1956-06-02,1956,6,2,1955,3845,0.0,1,67,13,15,17,181,293,0.08,1100,2452,33,5,10,63,2341,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.0,32.0,32.0,32.0,124.1,2978
1956-06-03,1956,6,3,1955,3773,0.0,1,67,13,15,17,181,293,0.08,1100,2380,33,5,10,63,2269,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1956-06-04,1956,6,4,1955,3639,0.0,1,67,13,15,17,181,293,0.08,1100,2246,33,5,10,63,2135,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.65,988.4,4,13.2,13.2,13.2,13.2,0.93,0.93,0.93,0.93,33.2,33.2,33.2,33.2,128.8,3091
1956-06-05,1956,6,5,1955,3537,0.0,1,67,13,15,17,181,293,0.08,1100,2144,33,5,10,63,2033,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.8,33.8,33.8,33.8,131.1,3146
1956-06-06,1956,6,6,1955,3488,0.0,1,67,13,15,17,181,293,0.08,1100,2095,33,5,10,63,1984,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1956-06-07,1956,6,7,1955,3441,0.0,1,67,13,15,17,181,293,0.09,1100,2048,33,5,10,63,1937,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1956-06-08,1956,6,8,1955,3405,0.0,1,67,13,15,17,181,293,0.09,1100,2012,32,5,10,63,1901,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.6,34.6,34.6,34.6,134.1,3217
1956-06-09,1956,6,9,1955,3251,0.0,1,67,13,15,17,181,293,0.09,1100,1858,33,5,10,63,1747,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1956-06-10,1956,6,10,1955,3139,0.0,1,67,13,15,17,181,293,0.09,1100,1746,33,5,10,63,1635,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1956-06-11,1956,6,11,1955,3067,0.0,1,67,13,15,17,181,293,0.1,1100,1674,33,5,10,63,1563,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.6,36.6,36.6,36.6,142.0,3407
1956-06-12,1956,6,12,1955,3004,0.0,1,67,13,15,17,181,293,0.1,1100,1611,33,5,10,63,1500,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1956-06-13,1956,6,13,1955,2931,0.0,1,67,13,15,17,181,293,0.1,1100,1538,33,5,10,63,1427,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.5,37.5,37.5,37.5,145.6,3494
1956-06-14,1956,6,14,1955,2873,0.0,1,67,13,15,17,181,293,0.1,1100,1480,33,5,10,63,1369,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.9,37.9,37.9,37.9,147.3,3534
1956-06-15,1956,6,15,1955,2802,0.0,1,67,13,15,17,181,293,0.1,1100,1409,33,5,10,63,1298,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1956-06-16,1956,6,16,1955,2742,0.0,1,67,13,15,17,181,293,0.11,1100,1349,33,5,10,63,1238,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.8,38.8,38.8,38.8,150.9,3621
1956-06-17,1956,6,17,1955,2671,0.0,1,67,13,15,17,181,293,0.11,1100,1278,33,4,10,63,1167,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.8,3668
1956-06-18,1956,6,18,1955,2616,0.0,1,67,13,15,17,181,293,0.11,1100,1223,33,5,10,63,1112,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.6,39.6,39.6,39.6,154.4,3704
1956-06-19,1956,6,19,1955,2542,0.0,1,67,13,15,17,181,293,0.12,1100,1149,33,5,10,63,1038,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1956-06-20,1956,6,20,1955,2450,0.0,1,67,13,15,17,181,293,0.12,1100,1057,33,5,9,61,947,100,18,25,78,1128,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,159.0,3815
1956-06-21,1956,6,21,1955,2363,0.0,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.2,41.2,41.2,41.2,161.4,3873
1956-06-22,1956,6,22,1955,2335,0.0,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3892
1956-06-23,1956,6,23,1955,2293,0.0,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.7,41.7,41.7,41.7,163.3,3919
1956-06-24,1956,6,24,1955,2231,0.0,1,67,13,15,17,181,293,0.13,1100,838,32,5,10,48,742,100,18,25,65,923,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.5,16.5,16.5,16.5,0.95,0.95,0.95,0.95,42.1,42.1,42.1,42.1,165.0,3959
1956-06-25,1956,6,25,1955,2187,0.0,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.4,42.4,42.4,42.4,166.1,3985
1956-06-26,1956,6,26,1955,2155,0.0,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.6,42.6,42.6,42.6,166.9,4005
1956-06-27,1956,6,27,1955,2076,0.0,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,168.9,4053
1956-06-28,1956,6,28,1955,1983,0.0,1,67,13,15,17,181,293,0.15,1100,590,33,5,10,34,508,100,18,25,51,689,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.1,17.1,17.1,17.1,0.95,0.95,0.95,0.95,43.7,43.7,43.7,43.7,171.4,4114
1956-06-29,1956,6,29,1955,1966,0.0,1,67,13,15,17,181,293,0.15,1100,573,33,5,10,33,492,100,18,25,50,673,1243,275,275,275,275,990.0,971.0,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,43.9,43.9,43.9,43.9,172.0,4128
1956-06-30,1956,6,30,1955,1921,0.0,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.65,988.4,4,17.3,17.3,17.3,17.3,0.95,0.95,0.95,0.95,44.3,44.3,44.3,44.3,173.6,4165
1956-07-01,1956,7,1,1955,1871,0.0,1,63,12,13,13,155,256,0.14,1100,515,37,5,11,26,434,100,18,25,39,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.5,17.5,17.5,17.5,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.3,4206
1956-07-02,1956,7,2,1955,1832,0.0,1,63,12,13,13,155,256,0.14,1100,476,37,6,12,24,397,100,18,25,37,552,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1956-07-03,1956,7,3,1955,1801,0.0,1,63,12,13,13,155,256,0.14,1100,445,37,6,12,22,368,100,18,25,35,523,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1956-07-04,1956,7,4,1955,1751,0.0,1,63,12,13,13,155,256,0.15,1100,395,37,6,12,20,320,100,18,25,33,475,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1956-07-05,1956,7,5,1955,1716,0.0,1,63,12,13,13,155,256,0.15,1100,360,36,6,12,18,287,100,18,25,31,442,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1956-07-06,1956,7,6,1955,1677,0.0,1,63,12,13,13,155,256,0.15,1100,321,37,6,12,16,250,100,18,25,29,405,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1956-07-07,1956,7,7,1955,1617,0.0,1,63,12,13,13,155,256,0.16,1100,261,37,6,12,13,193,100,18,25,26,348,1243,275,275,275,275,990.0,969.9,0.93,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.9,46.9,46.9,46.9,183.9,4414
1956-07-08,1956,7,8,1955,1551,0.0,1,63,12,13,13,155,256,0.17,1100,195,37,6,9,9,132,100,18,22,22,287,1240,275,275,275,275,990.0,969.6,0.92,0.65,988.4,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.5,47.5,47.5,47.5,186.2,4468
1956-07-09,1956,7,9,1955,1511,0.0,1,63,12,13,13,155,256,0.17,1100,155,37,6,7,7,96,100,18,20,20,251,1238,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.6,4501
1956-07-10,1956,7,10,1955,1492,0.0,1,63,12,13,13,155,256,0.17,1100,136,33,6,6,6,83,96,18,19,19,238,1234,275,275,275,275,990.0,969.5,0.9,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.3,4518
1956-07-11,1956,7,11,1955,1454,0.0,1,63,12,13,13,155,256,0.18,1100,98,24,4,5,5,59,87,16,18,18,214,1221,275,275,275,275,990.0,969.3,0.88,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.8,4556
1956-07-12,1956,7,12,1955,1431,0.0,1,63,12,13,13,155,256,0.18,1100,75,18,3,3,3,45,81,15,16,16,200,1214,275,275,275,275,990.0,969.3,0.87,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.7,4577
1956-07-13,1956,7,13,1955,1383,0.0,1,63,12,13,13,155,256,0.19,1100,27,6,1,1,1,16,69,13,14,14,171,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.1,49.1,49.1,49.1,192.6,4622
1956-07-14,1956,7,14,1955,1327,0.0,1,63,12,13,13,155,256,0.19,1071,0,0,0,0,0,0,63,12,13,13,155,1159,267,267,267,267,990.0,968.9,0.79,0.58,988.6,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,48.7,48.7,48.7,48.7,190.8,4578
1956-07-15,1956,7,15,1955,1291,0.0,1,63,12,13,13,155,256,0.2,1035,0,0,0,0,0,0,63,12,13,13,155,1123,258,258,258,258,990.0,968.8,0.73,0.5,988.8,4,19.7,19.7,19.7,19.7,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.8,4482
1956-07-16,1956,7,16,1955,1216,0.0,1,63,12,13,13,155,256,0.21,960,0,0,0,0,0,0,63,12,13,13,155,1048,240,240,240,240,990.0,968.6,0.62,0.4,989.0,4,20.1,20.1,20.1,20.1,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.4,4257
1956-07-17,1956,7,17,1955,1199,0.0,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.4,989.0,4,20.2,20.2,20.2,20.2,0.95,0.95,0.95,0.95,44.7,44.7,44.7,44.7,175.1,4201
1956-07-18,1956,7,18,1955,1186,0.0,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1956-07-19,1956,7,19,1955,1186,0.0,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.39,989.0,4,20.3,20.3,20.3,20.3,0.95,0.95,0.95,0.95,44.2,44.2,44.2,44.2,173.2,4156
1956-07-20,1956,7,20,1955,1166,0.0,1,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.38,989.1,4,20.4,20.4,20.4,20.4,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.3,4086
1956-07-21,1956,7,21,1955,1117,0.0,1,63,12,13,13,155,256,0.23,861,0,0,0,0,0,0,63,12,13,13,155,949,215,215,215,215,990.0,968.3,0.52,0.36,989.1,4,20.6,20.6,20.6,20.6,0.95,0.95,0.95,0.95,41.5,41.5,41.5,41.5,162.7,3903
1956-07-22,1956,7,22,1955,1089,0.0,1,63,12,13,13,155,256,0.23,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.4,40.4,40.4,40.4,158.0,3792
1956-07-23,1956,7,23,1955,1086,0.0,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.34,989.2,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,40.3,40.3,40.3,40.3,157.5,3779
1956-07-24,1956,7,24,1955,1080,0.0,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.34,989.2,3,20.7,20.7,20.7,21.0,0.96,0.96,0.96,0.0,53.4,53.4,53.4,0.0,144.6,3470
1956-07-25,1956,7,25,1955,1073,0.0,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.0,968.1,0.48,0.33,989.2,3,20.8,20.8,20.8,21.0,0.96,0.96,0.96,0.0,53.1,53.1,53.1,0.0,144.6,3470
1956-07-26,1956,7,26,1955,1050,0.0,1,63,12,13,13,155,256,0.24,794,0,0,0,0,0,0,63,12,13,13,155,882,264,264,264,0,990.0,968.1,0.46,0.32,989.2,3,20.9,20.9,20.9,21.1,0.96,0.96,0.96,0.0,51.8,51.8,51.8,0.0,144.6,3470
1956-07-27,1956,7,27,1955,1022,0.0,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.31,989.3,3,21.0,21.0,21.0,21.3,0.96,0.96,0.96,0.0,50.3,50.3,50.3,0.0,144.6,3470
1956-07-28,1956,7,28,1955,976,0.0,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.28,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,47.9,47.9,47.9,0.0,140.8,3378
1956-07-29,1956,7,29,1955,952,0.0,1,63,12,13,13,155,256,0.27,696,0,0,0,0,0,0,63,12,13,13,155,784,232,232,232,0,990.0,967.7,0.37,0.27,989.4,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,46.6,46.6,46.6,0.0,137.0,3286
1956-07-30,1956,7,30,1955,941,0.0,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.26,989.4,3,21.5,21.5,21.5,21.7,0.96,0.96,0.96,0.0,46.0,46.0,46.0,0.0,135.1,3243
1956-07-31,1956,7,31,1955,906,0.0,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.24,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3104
1956-08-01,1956,8,1,1955,905,0.0,1,58,10,10,7,117,202,0.22,703,0,0,0,0,0,0,58,10,10,7,117,781,234,234,234,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.5,47.5,47.5,0.0,139.5,3349
1956-08-02,1956,8,2,1955,885,0.0,1,58,10,10,7,117,202,0.23,683,0,0,0,0,0,0,58,10,10,7,117,761,227,227,227,0,990.0,967.4,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.3,46.3,46.3,0.0,136.2,3269
1956-08-03,1956,8,3,1955,876,0.0,1,58,10,10,7,117,202,0.23,674,0,0,0,0,0,0,58,10,10,7,117,752,224,224,224,0,990.0,967.4,0.35,0.25,989.4,3,21.7,21.7,21.7,22.0,0.96,0.96,0.96,0.0,45.9,45.9,45.9,0.0,134.9,3237
1956-08-04,1956,8,4,1955,834,0.0,1,58,10,10,7,117,202,0.24,632,0,0,0,0,0,0,58,10,10,7,117,710,210,210,210,0,990.0,967.2,0.33,0.22,989.4,3,22.0,22.0,22.0,22.2,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1956-08-05,1956,8,5,1955,794,0.0,1,58,10,10,7,117,202,0.25,592,0,0,0,0,0,0,58,10,10,7,117,670,197,197,197,0,990.0,967.1,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.3,2887
1956-08-06,1956,8,6,1955,779,0.0,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.19,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,40.1,40.1,40.1,0.0,117.4,2817
1956-08-07,1956,8,7,1955,760,0.0,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.17,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,38.9,38.9,38.9,0.0,113.6,2727
1956-08-08,1956,8,8,1955,751,0.0,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,274,274,0,0,990.0,966.9,0.28,0.17,989.5,2,22.4,22.4,22.6,22.6,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1956-08-09,1956,8,9,1955,728,0.0,1,58,10,10,7,117,202,0.28,526,0,0,0,0,0,0,58,10,10,7,117,604,263,263,0,0,990.0,966.8,0.27,0.15,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,55.3,55.3,0.0,0.0,96.4,2313
1956-08-10,1956,8,10,1955,712,0.0,1,58,10,10,7,117,202,0.28,510,0,0,0,0,0,0,58,10,10,7,117,588,255,255,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,53.9,53.9,0.0,0.0,96.4,2313
1956-08-11,1956,8,11,1955,702,0.0,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,250,250,0,0,990.0,966.7,0.26,0.14,989.6,2,22.6,22.6,22.9,22.9,0.96,0.96,0.0,0.0,53.1,53.1,0.0,0.0,96.4,2313
1956-08-12,1956,8,12,1955,691,0.0,1,58,10,10,7,117,202,0.29,489,0,0,0,0,0,0,58,10,10,7,117,567,244,244,0,0,990.0,966.7,0.25,0.13,989.6,2,22.7,22.7,22.9,22.9,0.96,0.96,0.0,0.0,52.1,52.1,0.0,0.0,96.4,2313
1956-08-13,1956,8,13,1955,673,0.0,1,58,10,10,7,117,202,0.3,471,0,0,0,0,0,0,58,10,10,7,117,549,235,235,0,0,990.0,966.6,0.24,0.12,989.6,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,50.4,50.4,0.0,0.0,96.4,2313
1956-08-14,1956,8,14,1955,666,0.0,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.12,989.6,2,22.8,22.8,23.1,23.1,0.96,0.96,0.0,0.0,49.8,49.8,0.0,0.0,96.4,2313
1956-08-15,1956,8,15,1955,654,0.0,1,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,226,226,0,0,990.0,966.5,0.23,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1956-08-16,1956,8,16,1955,630,0.0,1,58,10,10,7,117,202,0.32,428,0,0,0,0,0,0,58,10,10,7,117,506,214,214,0,0,990.0,966.4,0.21,0.1,989.7,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2175
1956-08-17,1956,8,17,1955,623,0.0,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.1,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
1956-08-18,1956,8,18,1955,615,0.0,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.09,989.7,2,23.1,23.1,23.3,23.3,0.96,0.96,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1956-08-19,1956,8,19,1955,601,0.0,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.09,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,43.4,43.4,0.0,0.0,85.1,2041
1956-08-20,1956,8,20,1955,589,0.0,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.5,1980
1956-08-21,1956,8,21,1955,583,0.02,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.08,989.7,2,23.3,23.3,23.5,23.5,0.95,0.95,0.0,0.0,41.5,41.5,0.0,0.0,81.2,1948
1956-08-22,1956,8,22,1955,566,0.02,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.2,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.8,39.8,0.0,0.0,77.6,1863
1956-08-23,1956,8,23,1955,562,0.02,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.07,989.7,2,23.4,23.4,23.6,23.6,0.95,0.95,0.0,0.0,39.4,39.4,0.0,0.0,76.7,1841
1956-08-24,1956,8,24,1955,556,0.02,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,966.1,0.19,0.07,989.7,2,23.5,23.5,23.6,23.6,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.3,1806
1956-08-25,1956,8,25,1955,548,0.02,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1763
1956-08-26,1956,8,26,1955,542,0.02,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.06,989.8,2,23.5,23.5,23.7,23.7,0.95,0.95,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1956-08-27,1956,8,27,1955,527,0.02,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1956-08-28,1956,8,28,1955,527,0.02,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.05,989.8,2,23.6,23.6,23.8,23.8,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1956-08-29,1956,8,29,1955,523,0.02,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,35.2,35.2,0.0,0.0,68.2,1637
1956-08-30,1956,8,30,1955,516,0.02,1,58,10,10,7,117,202,0.39,314,0,0,0,0,0,0,58,10,10,7,117,392,157,157,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.8,23.8,0.94,0.94,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1606
1956-08-31,1956,8,31,1955,512,0.02,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.05,989.8,2,23.7,23.7,23.9,23.9,0.94,0.94,0.0,0.0,34.0,34.0,0.0,0.0,66.0,1583
1956-09-01,1956,9,1,1955,494,0.03,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,23.9,23.9,0.95,0.95,0.0,0.0,38.5,38.5,0.0,0.0,74.9,1798
1956-09-02,1956,9,2,1955,486,0.03,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
1956-09-03,1956,9,3,1955,479,0.03,1,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.8,0.18,0.06,989.8,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
