Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1956-09-04,1956,9,4,1955,477,0.03,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.06,989.8,2,23.9,23.9,24.0,24.0,0.95,0.95,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1956-09-05,1956,9,5,1955,472,0.03,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1956-09-06,1956,9,6,1955,472,0.03,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.0,24.0,0.94,0.94,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1682
1956-09-07,1956,9,7,1955,467,0.03,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1655
1956-09-08,1956,9,8,1955,462,0.03,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.05,989.8,2,23.9,23.9,24.1,24.1,0.94,0.94,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1956-09-09,1956,9,9,1955,455,0.03,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.05,989.8,2,24.0,24.0,24.1,24.1,0.94,0.94,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1598
1956-09-10,1956,9,10,1955,445,0.03,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.04,989.8,2,24.0,24.0,24.2,24.2,0.94,0.94,0.0,0.0,33.2,33.2,0.0,0.0,64.5,1547
1956-09-11,1956,9,11,1955,440,0.03,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1956-09-12,1956,9,12,1955,440,0.03,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1956-09-13,1956,9,13,1955,435,0.03,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.04,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1956-09-14,1956,9,14,1955,430,0.03,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1471
1956-09-15,1956,9,15,1955,426,0.03,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1956-09-16,1956,9,16,1955,426,0.03,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1956-09-17,1956,9,17,1955,420,0.03,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.0,24.3,24.3,24.3,0.94,0.0,0.0,0.0,60.6,0.0,0.0,0.0,48.2,1156
1956-09-18,1956,9,18,1955,413,0.03,1,48,8,7,4,79,146,0.35,267,0,0,0,0,0,0,48,8,7,4,79,330,267,0,0,0,990.0,965.5,0.15,0.03,989.8,1,24.1,24.4,24.4,24.4,0.94,0.0,0.0,0.0,59.5,0.0,0.0,0.0,48.2,1156
1956-09-19,1956,9,19,1955,408,0.03,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,48.2,1156
1956-09-20,1956,9,20,1955,402,0.03,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1956-09-21,1956,9,21,1955,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.1,24.4,24.4,24.4,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,48.2,1156
1956-09-22,1956,9,22,1955,398,0.04,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.2,24.4,24.4,24.4,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1956-09-23,1956,9,23,1955,391,0.04,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,48.2,1156
1956-09-24,1956,9,24,1955,389,0.04,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,55.2,0.0,0.0,0.0,48.2,1156
1956-09-25,1956,9,25,1955,386,0.04,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1956-09-26,1956,9,26,1955,386,0.04,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,24.5,24.5,24.5,0.96,0.0,0.0,0.0,54.6,0.0,0.0,0.0,48.2,1156
1956-09-27,1956,9,27,1955,380,0.04,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,53.5,0.0,0.0,0.0,48.2,1156
1956-09-28,1956,9,28,1955,377,0.04,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1956-09-29,1956,9,29,1955,377,0.04,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.5,24.5,24.5,0.96,0.0,0.0,0.0,52.8,0.0,0.0,0.0,48.2,1156
1956-09-30,1956,9,30,1955,373,0.04,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,51.9,0.0,0.0,0.0,48.2,1156
1956-10-01,1956,10,1,1956,370,0.04,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1956-10-02,1956,10,2,1956,370,0.04,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,56.9,0.0,0.0,0.0,48.2,1156
1956-10-03,1956,10,3,1956,364,0.04,1,44,7,6,3,60,120,0.33,244,0,0,0,0,0,0,44,7,6,3,60,301,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.96,0.0,0.0,0.0,55.8,0.0,0.0,0.0,48.2,1156
1956-10-04,1956,10,4,1956,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.6,24.6,24.6,0.96,0.0,0.0,0.0,54.9,0.0,0.0,0.0,48.2,1156
1956-10-05,1956,10,5,1956,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1956-10-06,1956,10,6,1956,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.7,0.0,0.0,0.0,48.2,1156
1956-10-07,1956,10,7,1956,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,52.9,0.0,0.0,0.0,48.2,1156
1956-10-08,1956,10,8,1956,344,0.04,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1956-10-09,1956,10,9,1956,340,0.04,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,50.8,0.0,0.0,0.0,48.2,1156
1956-10-10,1956,10,10,1956,338,0.04,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.3,0.0,0.0,0.0,48.2,1156
1956-10-11,1956,10,11,1956,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.8,24.8,24.8,0.96,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.2,1156
1956-10-12,1956,10,12,1956,331,0.06,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1956-10-13,1956,10,13,1956,329,0.06,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1956-10-14,1956,10,14,1956,325,0.06,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1956-10-15,1956,10,15,1956,323,0.06,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1105
1956-10-16,1956,10,16,1956,320,0.06,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.95,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1956-10-17,1956,10,17,1956,316,0.06,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-18,1956,10,18,1956,311,0.06,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1040
1956-10-19,1956,10,19,1956,309,0.06,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
1956-10-20,1956,10,20,1956,309,0.06,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
1956-10-21,1956,10,21,1956,309,0.08,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1025
1956-10-22,1956,10,22,1956,311,0.08,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1040
1956-10-23,1956,10,23,1956,311,0.08,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1040
1956-10-24,1956,10,24,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-25,1956,10,25,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-26,1956,10,26,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-27,1956,10,27,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-28,1956,10,28,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-29,1956,10,29,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-30,1956,10,30,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-10-31,1956,10,31,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.4,1066
1956-11-01,1956,11,1,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1956-11-02,1956,11,2,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1956-11-03,1956,11,3,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1956-11-04,1956,11,4,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.7,24.9,24.9,24.9,0.96,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1956-11-05,1956,11,5,1956,309,0.09,1,42,7,6,3,56,114,0.37,195,0,0,0,0,0,0,42,7,6,3,56,250,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1059
1956-11-06,1956,11,6,1956,306,0.09,1,42,7,6,3,56,114,0.37,192,0,0,0,0,0,0,42,7,6,3,56,247,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,24.9,24.9,24.9,0.95,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1956-11-07,1956,11,7,1956,320,0.09,1,42,7,6,3,56,114,0.36,206,0,0,0,0,0,0,42,7,6,3,56,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1956-11-08,1956,11,8,1956,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.6,24.8,24.8,24.8,0.96,0.0,0.0,0.0,50.2,0.0,0.0,0.0,48.2,1156
1956-11-09,1956,11,9,1956,338,0.09,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,51.7,0.0,0.0,0.0,48.2,1156
1956-11-10,1956,11,10,1956,344,0.09,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.5,24.7,24.7,24.7,0.96,0.0,0.0,0.0,53.0,0.0,0.0,0.0,48.2,1156
1956-11-11,1956,11,11,1956,346,0.12,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,55.3,0.0,0.0,0.0,48.2,1156
1956-11-12,1956,11,12,1956,353,0.12,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.4,24.7,24.7,24.7,0.96,0.0,0.0,0.0,56.7,0.0,0.0,0.0,48.2,1156
1956-11-13,1956,11,13,1956,364,0.12,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,48.2,1156
1956-11-14,1956,11,14,1956,373,0.12,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.6,24.6,24.6,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,48.2,1156
1956-11-15,1956,11,15,1956,377,0.12,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.3,24.5,24.5,24.5,0.94,0.0,0.0,0.0,60.8,0.0,0.0,0.0,48.2,1156
1956-11-16,1956,11,16,1956,389,0.12,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,24.5,24.5,0.94,0.94,0.0,0.0,31.6,31.6,0.0,0.0,61.4,1473
1956-11-17,1956,11,17,1956,380,0.12,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1956-11-18,1956,11,18,1956,380,0.12,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.03,989.8,1,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,61.4,0.0,0.0,0.0,48.2,1156
1956-11-19,1956,11,19,1956,386,0.12,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,24.5,24.5,0.94,0.94,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1956-11-20,1956,11,20,1956,391,0.12,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,31.9,31.9,0.0,0.0,62.0,1487
1956-11-21,1956,11,21,1956,402,0.09,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1956-11-22,1956,11,22,1956,402,0.09,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,24.4,24.4,0.94,0.94,0.0,0.0,32.2,32.2,0.0,0.0,62.5,1500
1956-11-23,1956,11,23,1956,413,0.09,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1557
1956-11-24,1956,11,24,1956,420,0.09,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.04,989.8,2,24.2,24.2,24.3,24.3,0.94,0.94,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1956-11-25,1956,11,25,1956,426,0.09,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.0,965.5,0.17,0.05,989.8,2,24.1,24.1,24.3,24.3,0.94,0.94,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1622
1956-11-26,1956,11,26,1956,435,0.09,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.0,965.6,0.17,0.05,989.8,2,24.1,24.1,24.2,24.2,0.94,0.94,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1956-11-27,1956,11,27,1956,442,0.09,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.0,965.6,0.17,0.05,989.8,2,24.0,24.0,24.2,24.2,0.95,0.95,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1956-11-28,1956,11,28,1956,453,0.09,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.0,965.6,0.17,0.06,989.8,2,24.0,24.0,24.1,24.1,0.95,0.95,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1757
1956-11-29,1956,11,29,1956,459,0.09,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.4,38.4,0.0,0.0,74.6,1791
1956-11-30,1956,11,30,1956,462,0.09,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,38.7,38.7,0.0,0.0,75.4,1809
1956-12-01,1956,12,1,1956,467,0.08,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.0,965.7,0.18,0.06,989.8,2,23.9,23.9,24.1,24.1,0.95,0.95,0.0,0.0,37.8,37.8,0.0,0.0,73.5,1764
1956-12-02,1956,12,2,1956,486,0.08,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.07,989.7,2,23.8,23.8,24.0,24.0,0.95,0.95,0.0,0.0,39.9,39.9,0.0,0.0,77.8,1867
1956-12-03,1956,12,3,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-04,1956,12,4,1956,548,0.08,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1956-12-05,1956,12,5,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-06,1956,12,6,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-07,1956,12,7,1956,537,0.08,1,44,8,6,4,64,126,0.23,411,0,0,0,0,0,0,44,8,6,4,64,469,205,205,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
1956-12-08,1956,12,8,1956,532,0.08,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1956-12-09,1956,12,9,1956,532,0.08,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.09,989.7,2,23.5,23.5,23.7,23.7,0.96,0.96,0.0,0.0,44.7,44.7,0.0,0.0,87.7,2104
1956-12-10,1956,12,10,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-11,1956,12,11,1956,548,0.08,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1956-12-12,1956,12,12,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-13,1956,12,13,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-14,1956,12,14,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-15,1956,12,15,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-16,1956,12,16,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-17,1956,12,17,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-18,1956,12,18,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-19,1956,12,19,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.7,23.7,0.96,0.96,0.0,0.0,45.7,45.7,0.0,0.0,89.6,2150
1956-12-20,1956,12,20,1956,548,0.08,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1956-12-21,1956,12,21,1956,550,0.17,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1956-12-22,1956,12,22,1956,550,0.17,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1956-12-23,1956,12,23,1956,548,0.17,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
1956-12-24,1956,12,24,1956,542,0.17,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2191
1956-12-25,1956,12,25,1956,550,0.17,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1956-12-26,1956,12,26,1956,550,0.17,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1956-12-27,1956,12,27,1956,556,0.17,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1956-12-28,1956,12,28,1956,550,0.17,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.1,989.7,2,23.4,23.4,23.6,23.6,0.96,0.96,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1956-12-29,1956,12,29,1956,556,0.17,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.6,23.6,0.96,0.96,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
1956-12-30,1956,12,30,1956,562,0.17,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1956-12-31,1956,12,31,1956,566,0.17,2,42,7,5,3,61,118,0.21,448,0,0,0,0,0,0,42,7,5,3,61,502,224,224,0,0,990.0,966.2,0.21,0.11,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,49.1,49.1,0.0,0.0,96.2,2309
1957-01-01,1957,1,1,1956,571,0.33,2,46,7,6,4,76,139,0.24,432,0,0,0,0,0,0,46,7,6,4,76,491,216,216,0,0,990.0,966.2,0.21,0.1,989.7,2,23.3,23.3,23.5,23.5,0.96,0.96,0.0,0.0,47.3,47.3,0.0,0.0,92.7,2224
1957-01-02,1957,1,2,1956,583,0.33,2,46,7,6,4,76,139,0.24,444,0,0,0,0,0,0,46,7,6,4,76,503,222,222,0,0,990.0,966.2,0.21,0.11,989.7,2,23.2,23.2,23.4,23.4,0.96,0.96,0.0,0.0,48.4,48.4,0.0,0.0,94.9,2276
1957-01-03,1957,1,3,1956,595,0.33,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.11,989.7,2,23.1,23.1,23.4,23.4,0.96,0.96,0.0,0.0,49.6,49.6,0.0,0.0,96.4,2313
1957-01-04,1957,1,4,1956,618,0.33,2,46,7,6,4,76,139,0.22,479,0,0,0,0,0,0,46,7,6,4,76,538,239,239,0,0,990.0,966.4,0.23,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,51.7,51.7,0.0,0.0,96.4,2313
1957-01-05,1957,1,5,1956,630,0.33,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1957-01-06,1957,1,6,1956,623,0.33,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1957-01-07,1957,1,7,1956,623,0.33,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1957-01-08,1957,1,8,1956,623,0.33,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1957-01-09,1957,1,9,1956,623,0.33,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1957-01-10,1957,1,10,1956,623,0.33,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,52.2,52.2,0.0,0.0,96.4,2313
1957-01-11,1957,1,11,1956,630,0.36,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.13,989.6,2,22.9,22.9,23.2,23.2,0.96,0.96,0.0,0.0,52.8,52.8,0.0,0.0,96.4,2313
1957-01-12,1957,1,12,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-13,1957,1,13,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-14,1957,1,14,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-15,1957,1,15,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-16,1957,1,16,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-17,1957,1,17,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-18,1957,1,18,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-19,1957,1,19,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-20,1957,1,20,1956,647,0.36,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.14,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,96.4,2313
1957-01-21,1957,1,21,1956,647,0.48,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1957-01-22,1957,1,22,1956,647,0.48,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1957-01-23,1957,1,23,1956,654,0.48,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.7,56.7,0.0,0.0,96.4,2313
1957-01-24,1957,1,24,1956,666,0.48,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-01-25,1957,1,25,1956,666,0.48,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-01-26,1957,1,26,1956,666,0.48,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-01-27,1957,1,27,1956,666,0.48,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-01-28,1957,1,28,1956,666,0.48,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-01-29,1957,1,29,1956,673,0.48,3,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,184,184,184,0,990.0,966.6,0.27,0.17,989.6,3,22.8,22.8,22.8,23.0,0.95,0.95,0.95,0.0,39.2,39.2,39.2,0.0,114.5,2747
1957-01-30,1957,1,30,1956,682,0.48,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1957-01-31,1957,1,31,1956,682,0.48,3,41,6,4,3,66,120,0.18,562,0,0,0,0,0,0,41,6,4,3,66,613,187,187,187,0,990.0,966.6,0.28,0.18,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.7,39.7,39.7,0.0,116.3,2791
1957-02-01,1957,2,1,1956,684,0.7000000000000001,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.19,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.2,2885
1957-02-02,1957,2,2,1956,702,0.7000000000000001,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.2,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,42.1,42.1,42.1,0.0,123.8,2970
1957-02-03,1957,2,3,1956,712,0.7000000000000001,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,42.7,42.7,42.7,0.0,125.5,3012
1957-02-04,1957,2,4,1956,720,0.7000000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.21,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,43.2,43.2,43.2,0.0,127.0,3047
1957-02-05,1957,2,5,1956,733,0.7000000000000001,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.0,44.0,44.0,0.0,129.4,3105
1957-02-06,1957,2,6,1956,739,0.7000000000000001,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1957-02-07,1957,2,7,1956,739,0.7000000000000001,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1957-02-08,1957,2,8,1956,739,0.7000000000000001,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,44.4,44.4,44.4,0.0,130.4,3130
1957-02-09,1957,2,9,1956,760,0.7000000000000001,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.1,3218
1957-02-10,1957,2,10,1956,760,0.7000000000000001,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.1,3218
1957-02-11,1957,2,11,1956,760,0.71,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.24,989.4,3,22.3,22.3,22.3,22.5,0.96,0.96,0.96,0.0,45.6,45.6,45.6,0.0,134.1,3218
1957-02-12,1957,2,12,1956,768,0.71,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,46.1,46.1,46.1,0.0,135.5,3252
1957-02-13,1957,2,13,1956,779,0.71,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.25,989.4,3,22.1,22.1,22.1,22.4,0.96,0.96,0.96,0.0,46.7,46.7,46.7,0.0,137.4,3297
1957-02-14,1957,2,14,1956,803,0.71,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.27,989.4,3,22.0,22.0,22.0,22.3,0.96,0.96,0.96,0.0,48.1,48.1,48.1,0.0,141.4,3394
1957-02-15,1957,2,15,1956,817,0.71,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.8,3450
1957-02-16,1957,2,16,1956,819,0.71,4,36,6,5,4,54,105,0.13,714,0,0,0,0,0,0,36,6,5,4,54,761,238,238,238,0,990.0,967.2,0.36,0.28,989.4,3,21.9,21.9,21.9,22.2,0.96,0.96,0.96,0.0,49.0,49.0,49.0,0.0,144.0,3456
1957-02-17,1957,2,17,1956,834,0.71,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.29,989.3,3,21.8,21.8,21.8,22.1,0.96,0.96,0.96,0.0,49.8,49.8,49.8,0.0,144.6,3470
1957-02-18,1957,2,18,1956,847,0.71,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.3,989.3,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1957-02-19,1957,2,19,1956,891,0.71,4,36,6,5,4,54,105,0.12,786,0,0,0,0,0,0,36,6,5,4,54,833,262,262,262,0,990.0,967.5,0.42,0.32,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,52.9,52.9,52.9,0.0,144.6,3470
1957-02-20,1957,2,20,1956,914,0.71,4,36,6,5,4,54,105,0.11,809,0,0,0,0,0,0,36,6,5,4,54,856,269,269,269,0,990.0,967.6,0.44,0.33,989.2,3,21.4,21.4,21.4,21.7,0.96,0.96,0.96,0.0,54.1,54.1,54.1,0.0,144.6,3470
1957-02-21,1957,2,21,1956,947,0.68,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.33,989.2,3,21.3,21.3,21.3,21.5,0.96,0.96,0.96,0.0,53.8,53.8,53.8,0.0,144.6,3470
1957-02-22,1957,2,22,1956,971,0.68,3,43,7,5,4,78,137,0.14,834,0,0,0,0,0,0,43,7,5,4,78,889,208,208,208,208,990.0,967.8,0.47,0.34,989.2,4,21.2,21.2,21.2,21.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.8,3884
1957-02-23,1957,2,23,1956,1025,0.68,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.37,989.1,4,20.9,20.9,20.9,20.9,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.3,4088
1957-02-24,1957,2,24,1956,1086,0.68,3,43,7,5,4,78,137,0.13,949,0,0,0,0,0,0,43,7,5,4,78,1004,237,237,237,237,990.0,968.2,0.57,0.4,989.0,4,20.6,20.6,20.6,20.6,0.96,0.96,0.96,0.96,45.8,45.8,45.8,45.8,179.5,4308
1957-02-25,1957,2,25,1956,1172,0.68,3,43,7,5,4,78,137,0.12,1035,0,0,0,0,0,0,43,7,5,4,78,1090,258,258,258,258,990.0,968.4,0.68,0.5,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.7,48.7,48.7,48.7,191.0,4582
1957-02-26,1957,2,26,1956,1327,0.68,3,43,7,5,4,78,137,0.1,1100,90,28,4,3,2,51,71,11,8,6,129,1191,275,275,275,275,990.0,968.9,0.83,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1957-02-27,1957,2,27,1956,1631,0.68,3,43,7,5,4,78,137,0.08,1100,394,57,11,14,11,300,100,18,19,15,378,1237,275,275,275,275,990.0,969.9,0.91,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,46.8,46.8,46.8,46.8,183.6,4406
1957-02-28,1957,2,28,1956,2567,0.68,3,43,7,5,4,78,137,0.05,1100,1330,57,11,20,38,1203,100,18,25,42,1281,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,39.9,39.9,39.9,39.9,155.7,3737
1957-03-01,1957,3,1,1956,4415,0.2,2,59,11,12,13,144,239,0.05,1100,3076,41,7,13,67,2948,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.7,11.7,11.7,11.7,0.92,0.92,0.92,0.92,29.0,29.0,29.0,29.0,112.3,2695
1957-03-02,1957,3,2,1956,6042,0.2,2,59,11,12,13,144,239,0.04,0,5803,1141,7,13,67,4575,1200,18,25,80,4719,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.2,9.2,9.2,9.2,0.8,0.8,0.8,0.8,19.7,19.7,19.7,19.7,75.8,1818
1957-03-03,1957,3,3,1956,7605,0.2,2,59,11,12,13,144,239,0.03,0,7366,1141,7,13,67,6138,1200,18,25,80,6282,1243,275,275,275,275,990.2,980.9,0.84,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.7,14.7,14.7,14.7,56.4,1354
1957-03-04,1957,3,4,1956,8270,0.2,2,59,11,12,13,144,239,0.03,0,8031,1141,7,13,67,6803,1200,18,25,80,6947,1243,275,275,275,275,990.4,981.4,0.81,0.65,988.9,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.4,13.4,13.4,13.4,51.3,1231
1957-03-05,1957,3,5,1956,8721,0.2,2,59,11,12,13,144,239,0.03,0,8482,1141,7,13,67,7254,1200,18,25,80,7398,1243,275,275,275,275,990.5,981.7,0.79,0.65,989.1,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,12.8,12.8,12.8,12.8,49.1,1177
1957-03-06,1957,3,6,1956,8875,0.2,2,59,11,12,13,144,239,0.03,0,8636,1141,7,13,67,7408,1200,18,25,80,7552,1243,275,275,275,275,990.5,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.6,12.6,12.6,12.6,48.2,1157
1957-03-07,1957,3,7,1956,9037,0.2,2,59,11,12,13,144,239,0.03,0,8798,1141,7,13,67,7570,1200,18,25,80,7714,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.3,12.3,12.3,12.3,47.4,1136
1957-03-08,1957,3,8,1956,9107,0.2,2,59,11,12,13,144,239,0.03,0,8868,1141,7,13,67,7640,1200,18,25,80,7784,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.2,12.2,12.2,12.2,47.0,1128
1957-03-09,1957,3,9,1956,9153,0.2,2,59,11,12,13,144,239,0.03,0,8914,1141,7,13,67,7686,1200,18,25,80,7830,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.2,12.2,12.2,12.2,46.8,1122
1957-03-10,1957,3,10,1956,9083,0.2,2,59,11,12,13,144,239,0.03,0,8844,1141,7,13,67,7616,1200,18,25,80,7760,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,6.9,6.9,6.9,6.9,0.66,0.66,0.66,0.66,12.3,12.3,12.3,12.3,47.1,1131
1957-03-11,1957,3,11,1956,8967,0.02,1,68,14,17,21,195,315,0.04,0,8652,1132,4,8,59,7449,1200,18,25,80,7644,1243,275,275,275,275,990.6,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.4,12.4,12.4,12.4,47.7,1145
1957-03-12,1957,3,12,1956,8852,0.02,1,68,14,17,21,195,315,0.04,0,8537,1132,4,8,59,7334,1200,18,25,80,7529,1243,275,275,275,275,990.5,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.6,12.6,12.6,12.6,48.4,1160
1957-03-13,1957,3,13,1956,8585,0.02,1,68,14,17,21,195,315,0.04,0,8270,1132,4,8,59,7067,1200,18,25,80,7262,1243,275,275,275,275,990.5,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,13.0,13.0,13.0,13.0,49.7,1193
1957-03-14,1957,3,14,1956,8359,0.02,1,68,14,17,21,195,315,0.04,0,8044,1132,4,8,59,6841,1200,18,25,80,7036,1243,275,275,275,275,990.4,981.5,0.81,0.65,988.9,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.9,1220
1957-03-15,1957,3,15,1956,8180,0.02,1,68,14,17,21,195,315,0.04,0,7865,1132,4,8,59,6662,1200,18,25,80,6857,1243,275,275,275,275,990.4,981.3,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.5,13.5,13.5,13.5,51.8,1242
1957-03-16,1957,3,16,1956,8070,0.02,1,68,14,17,21,195,315,0.04,0,7755,1132,4,8,59,6552,1200,18,25,80,6747,1243,275,275,275,275,990.3,981.3,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.6,13.6,13.6,13.6,52.3,1255
1957-03-17,1957,3,17,1956,7779,0.02,1,68,14,17,21,195,315,0.04,0,7464,1132,4,8,59,6261,1200,18,25,80,6456,1243,275,275,275,275,990.3,981.0,0.83,0.65,988.8,0,7.5,7.5,7.5,7.5,0.71,0.71,0.71,0.71,14.3,14.3,14.3,14.3,54.8,1315
1957-03-18,1957,3,18,1956,7541,0.02,1,68,14,17,21,195,315,0.04,0,7226,1132,4,8,59,6023,1200,18,25,80,6218,1243,275,275,275,275,990.2,980.8,0.85,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.8,14.8,14.8,14.8,57.0,1368
1957-03-19,1957,3,19,1956,7348,0.02,1,68,14,17,21,195,315,0.04,0,7033,1132,4,8,59,5830,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.74,0.74,0.74,0.74,15.5,15.5,15.5,15.5,59.5,1427
1957-03-20,1957,3,20,1956,7136,0.02,1,68,14,17,21,195,315,0.04,0,6821,1132,4,8,59,5618,1200,18,25,80,5813,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.81,0.81,0.81,0.81,17.5,17.5,17.5,17.5,67.3,1615
1957-03-21,1957,3,21,1956,6850,0.02,1,68,14,17,21,195,315,0.05,0,6535,1132,4,8,59,5332,1200,18,25,80,5527,1243,275,275,275,275,990.2,980.1,0.87,0.65,988.6,0,8.3,8.3,8.3,8.3,0.81,0.81,0.81,0.81,18.1,18.1,18.1,18.1,69.6,1671
1957-03-22,1957,3,22,1956,6564,0.02,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.6,8.6,8.6,8.6,0.8,0.8,0.8,0.8,18.5,18.5,18.5,18.5,71.0,1704
1957-03-23,1957,3,23,1956,6327,0.02,1,68,14,17,21,195,315,0.05,0,6012,1132,4,8,59,4809,1200,18,25,80,5004,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.2,1731
1957-03-24,1957,3,24,1956,6081,0.02,1,68,14,17,21,195,315,0.05,0,5766,1132,4,7,59,4563,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.5,19.5,19.5,19.5,75.0,1799
1957-03-25,1957,3,25,1956,5886,0.02,1,68,14,17,21,195,315,0.05,0,5571,1132,4,8,59,4368,1200,18,25,80,4563,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.4,9.4,9.4,9.4,0.82,0.82,0.82,0.82,20.6,20.6,20.6,20.6,79.6,1909
1957-03-26,1957,3,26,1956,5710,0.02,1,68,14,17,21,195,315,0.06,0,5395,1132,4,8,59,4192,1200,18,25,80,4387,1243,275,275,275,275,990.1,978.6,0.9,0.65,988.5,0,9.6,9.6,9.6,9.6,0.84,0.84,0.84,0.84,21.8,21.8,21.8,21.8,84.2,2021
1957-03-27,1957,3,27,1956,5551,0.02,1,68,14,17,21,195,315,0.06,0,5236,1132,4,8,59,4033,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1957-03-28,1957,3,28,1956,5551,0.02,1,68,14,17,21,195,315,0.06,0,5236,1132,4,8,59,4033,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1957-03-29,1957,3,29,1956,5241,0.02,1,68,14,17,21,195,315,0.06,1100,3826,32,4,8,59,3723,100,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.65,988.5,4,10.3,10.3,10.3,10.3,0.88,0.88,0.88,0.88,24.6,24.6,24.6,24.6,95.3,2287
1957-03-30,1957,3,30,1956,5168,0.02,1,68,14,17,21,195,315,0.06,1100,3753,32,4,8,59,3650,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.9,24.9,24.9,24.9,96.7,2320
1957-03-31,1957,3,31,1956,5008,0.02,1,68,14,17,21,195,315,0.06,1100,3593,32,4,8,59,3490,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.7,25.7,25.7,25.7,99.7,2393
1957-04-01,1957,4,1,1956,4812,0.07,1,84,14,20,27,219,364,0.08,1100,3348,16,4,5,53,3270,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,11.0,11.0,11.0,11.0,0.91,0.91,0.91,0.91,26.9,26.9,26.9,26.9,104.5,2506
1957-04-02,1957,4,2,1956,4685,0.07,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1957-04-03,1957,4,3,1956,4525,0.07,1,84,14,20,27,219,364,0.08,1100,3061,16,4,5,53,2983,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1957-04-04,1957,4,4,1956,4462,0.07,1,84,14,20,27,219,364,0.08,1100,2998,16,4,5,53,2920,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.7,28.7,28.7,28.7,111.4,2673
1957-04-05,1957,4,5,1956,4305,0.07,1,84,14,20,27,219,364,0.08,1100,2841,16,4,5,53,2763,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.65,988.4,4,11.9,11.9,11.9,11.9,0.92,0.92,0.92,0.92,29.5,29.5,29.5,29.5,114.5,2748
1957-04-06,1957,4,6,1956,4180,0.07,1,84,14,20,27,219,364,0.09,1100,2716,16,4,5,53,2638,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.2,30.2,30.2,30.2,117.0,2807
1957-04-07,1957,4,7,1956,4110,0.07,1,84,14,20,27,219,364,0.09,1100,2646,16,4,5,53,2568,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1957-04-08,1957,4,8,1956,4036,0.07,1,84,14,20,27,219,364,0.09,1100,2572,16,4,5,53,2494,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1957-04-09,1957,4,9,1956,3970,0.07,1,84,14,20,27,219,364,0.09,1100,2506,16,4,5,53,2428,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1957-04-10,1957,4,10,1956,3939,0.07,1,84,14,20,27,219,364,0.09,1100,2475,16,4,5,53,2397,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.4,31.4,31.4,31.4,121.9,2926
1957-04-11,1957,4,11,1956,3886,0.23,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1957-04-12,1957,4,12,1956,3811,0.23,2,70,14,18,25,168,295,0.08,1100,2416,30,4,7,55,2320,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.2,32.2,32.2,32.2,124.9,2997
1957-04-13,1957,4,13,1956,3773,0.23,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.4,32.4,32.4,32.4,125.8,3018
1957-04-14,1957,4,14,1956,3688,0.23,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.9,32.9,32.9,32.9,127.7,3064
1957-04-15,1957,4,15,1956,3600,0.23,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.3,13.3,13.3,13.3,0.93,0.93,0.93,0.93,33.4,33.4,33.4,33.4,129.7,3112
1957-04-16,1957,4,16,1956,3496,0.23,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.5,13.5,13.5,13.5,0.93,0.93,0.93,0.93,34.0,34.0,34.0,34.0,132.0,3168
1957-04-17,1957,4,17,1956,3467,0.23,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.2,34.2,34.2,34.2,132.7,3184
1957-04-18,1957,4,18,1956,3452,0.23,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1957-04-19,1957,4,19,1956,3441,0.23,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1957-04-20,1957,4,20,1956,3441,0.23,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1957-04-21,1957,4,21,1956,3355,0.29,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1957-04-22,1957,4,22,1956,3278,0.29,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.65,988.4,4,14.0,14.0,14.0,14.0,0.93,0.93,0.93,0.93,35.3,35.3,35.3,35.3,136.9,3285
1957-04-23,1957,4,23,1956,3185,0.29,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.2,14.2,14.2,14.2,0.94,0.94,0.94,0.94,35.8,35.8,35.8,35.8,139.0,3336
1957-04-24,1957,4,24,1956,3122,0.29,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.2,36.2,36.2,36.2,140.6,3373
1957-04-25,1957,4,25,1956,3049,0.29,2,70,14,18,25,168,295,0.1,1100,1654,30,4,7,55,1558,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
