Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957-12-18,1957,12,18,1957,615,0.39,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,248,248,0,0,990.0,966.4,0.24,0.13,989.6,2,23.0,23.0,23.3,23.3,0.96,0.96,0.0,0.0,53.6,53.6,0.0,0.0,96.4,2313
1957-12-19,1957,12,19,1957,654,0.39,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,268,268,0,0,990.0,966.5,0.26,0.16,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.9,56.9,0.0,0.0,96.4,2313
1957-12-20,1957,12,20,1957,630,0.39,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,256,256,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.8,54.8,0.0,0.0,96.4,2313
1957-12-21,1957,12,21,1957,630,0.07,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.0,966.4,0.25,0.14,989.6,2,22.9,22.9,23.2,23.2,0.95,0.95,0.0,0.0,54.1,54.1,0.0,0.0,96.4,2313
1957-12-22,1957,12,22,1957,654,0.07,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.15,989.6,2,22.8,22.8,23.1,23.1,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1957-12-23,1957,12,23,1957,673,0.07,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.17,989.6,2,22.7,22.7,23.0,23.0,0.95,0.95,0.0,0.0,57.7,57.7,0.0,0.0,96.4,2313
1957-12-24,1957,12,24,1957,682,0.07,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.17,989.6,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.9,2758
1957-12-25,1957,12,25,1957,684,0.07,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.17,989.5,3,22.7,22.7,22.7,22.9,0.95,0.95,0.95,0.0,39.5,39.5,39.5,0.0,115.4,2770
1957-12-26,1957,12,26,1957,712,0.07,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.0,966.7,0.29,0.19,989.5,3,22.6,22.6,22.6,22.8,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1957-12-27,1957,12,27,1957,733,0.07,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.0,966.8,0.3,0.21,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,42.6,42.6,42.6,0.0,125.1,3003
1957-12-28,1957,12,28,1957,748,0.07,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.0,966.9,0.31,0.22,989.5,3,22.4,22.4,22.4,22.6,0.96,0.96,0.96,0.0,43.4,43.4,43.4,0.0,127.7,3064
1957-12-29,1957,12,29,1957,779,0.07,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.24,989.4,3,22.2,22.2,22.2,22.4,0.96,0.96,0.96,0.0,45.3,45.3,45.3,0.0,133.2,3196
1957-12-30,1957,12,30,1957,834,0.07,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.27,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,48.5,48.5,48.5,0.0,142.5,3419
1957-12-31,1957,12,31,1957,876,0.07,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,250,250,250,0,990.0,967.4,0.4,0.3,989.3,3,21.6,21.6,21.6,21.9,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1958-01-01,1958,1,1,1957,891,0.09,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,247,247,247,0,990.0,967.5,0.39,0.3,989.3,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,50.0,50.0,50.0,0.0,144.6,3470
1958-01-02,1958,1,2,1957,905,0.09,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.3,989.3,3,21.5,21.5,21.5,21.8,0.96,0.96,0.96,0.0,50.8,50.8,50.8,0.0,144.6,3470
1958-01-03,1958,1,3,1957,941,0.09,1,49,8,7,5,81,150,0.16,791,0,0,0,0,0,0,49,8,7,5,81,855,263,263,263,0,990.0,967.7,0.44,0.32,989.2,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,52.7,52.7,52.7,0.0,144.6,3470
1958-01-04,1958,1,4,1957,1042,0.09,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.37,989.1,4,20.8,20.8,20.8,20.8,0.96,0.96,0.96,0.96,43.5,43.5,43.5,43.5,170.6,4095
1958-01-05,1958,1,5,1957,1107,0.09,1,49,8,7,5,81,150,0.14,957,0,0,0,0,0,0,49,8,7,5,81,1021,239,239,239,239,990.0,968.2,0.59,0.4,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,46.0,46.0,46.0,46.0,180.3,4327
1958-01-06,1958,1,6,1957,1327,0.09,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.0,968.9,0.84,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.6,49.6,49.6,49.6,192.8,4627
1958-01-07,1958,1,7,1957,1182,0.09,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.0,968.5,0.69,0.5,988.8,4,20.1,20.1,20.1,20.1,0.96,0.96,0.96,0.96,48.5,48.5,48.5,48.5,190.1,4563
1958-01-08,1958,1,8,1957,1297,0.09,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.0,968.8,0.82,0.65,988.5,4,19.4,19.4,19.4,19.4,0.95,0.95,0.95,0.95,49.9,49.9,49.9,49.9,192.8,4627
1958-01-09,1958,1,9,1957,1355,0.09,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1958-01-10,1958,1,10,1957,1392,0.09,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,191.9,4605
1958-01-11,1958,1,11,1957,1392,0.0,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.0,969.1,0.88,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,49.0,49.0,49.0,49.0,191.9,4605
1958-01-12,1958,1,12,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
1958-01-13,1958,1,13,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4517
1958-01-14,1958,1,14,1957,1466,0.0,1,49,8,7,5,81,150,0.1,1100,216,51,10,10,7,138,100,18,17,12,219,1235,275,275,275,275,990.0,969.4,0.91,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.3,48.3,48.3,48.3,189.2,4539
1958-01-15,1958,1,15,1957,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.0,969.3,0.9,0.65,988.4,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.6,4549
1958-01-16,1958,1,16,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4564
1958-01-17,1958,1,17,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4568
1958-01-18,1958,1,18,1957,1399,0.0,1,49,8,7,5,81,150,0.11,1100,149,48,7,6,4,80,97,15,13,9,161,1227,275,275,275,275,990.0,969.2,0.89,0.65,988.5,4,19.0,19.0,19.0,19.0,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.6,4598
1958-01-19,1958,1,19,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.5,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.6,48.6,48.6,48.6,190.4,4568
1958-01-20,1958,1,20,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.65,988.4,4,18.9,18.9,18.9,18.9,0.95,0.95,0.95,0.95,48.5,48.5,48.5,48.5,190.2,4564
1958-01-21,1958,1,21,1957,1511,0.04,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.9,47.9,47.9,47.9,187.6,4502
1958-01-22,1958,1,22,1957,1609,0.04,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1958-01-23,1958,1,23,1957,1570,0.04,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.0,969.7,0.92,0.65,988.4,4,18.4,18.4,18.4,18.4,0.95,0.95,0.95,0.95,47.3,47.3,47.3,47.3,185.6,4453
1958-01-24,1958,1,24,1957,1677,0.04,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1958-01-25,1958,1,25,1957,1783,0.04,1,49,8,7,5,81,150,0.08,1100,533,51,10,18,17,436,100,18,25,22,517,1243,275,275,275,275,990.0,970.4,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.5,45.5,45.5,45.5,178.3,4279
1958-01-26,1958,1,26,1957,1952,0.04,1,49,8,7,5,81,150,0.08,1100,702,50,10,18,23,600,100,18,25,28,681,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1958-01-27,1958,1,27,1957,2102,0.04,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1958-01-28,1958,1,28,1957,2423,0.04,1,49,8,7,5,81,150,0.06,1100,1173,51,10,18,39,1055,100,18,25,44,1136,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.0,16.0,16.0,16.0,0.95,0.95,0.95,0.95,40.8,40.8,40.8,40.8,159.7,3833
1958-01-29,1958,1,29,1957,2901,0.04,1,49,8,7,5,81,150,0.05,1100,1651,51,10,18,55,1517,100,18,25,60,1598,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.9,14.9,14.9,14.9,0.94,0.94,0.94,0.94,37.7,37.7,37.7,37.7,146.5,3515
1958-01-30,1958,1,30,1957,3734,0.04,1,49,8,7,5,81,150,0.04,1100,2484,51,10,18,75,2330,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.0,13.0,13.0,13.0,0.93,0.93,0.93,0.93,32.6,32.6,32.6,32.6,126.7,3040
1958-01-31,1958,1,31,1957,3886,0.04,1,49,8,7,5,81,150,0.04,1100,2636,51,10,18,75,2482,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.65,988.4,4,12.7,12.7,12.7,12.7,0.93,0.93,0.93,0.93,31.7,31.7,31.7,31.7,123.2,2956
1958-02-01,1958,2,1,1957,4206,0.03,1,55,10,10,8,114,197,0.05,1100,2909,45,8,15,72,2769,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.1,12.1,12.1,12.1,0.92,0.92,0.92,0.92,30.0,30.0,30.0,30.0,116.5,2795
1958-02-02,1958,2,2,1957,4873,0.03,1,55,10,10,8,114,197,0.04,1100,3576,45,8,15,72,3436,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.5,26.5,26.5,26.5,102.9,2470
1958-02-03,1958,2,3,1957,5569,0.03,1,55,10,10,8,114,197,0.04,0,5372,1145,8,15,72,4132,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.8,9.8,9.8,9.8,0.86,0.86,0.86,0.86,22.7,22.7,22.7,22.7,88.1,2114
1958-02-04,1958,2,4,1957,6407,0.03,1,55,10,10,8,114,197,0.03,0,6210,1145,8,15,72,4970,1200,18,25,80,5084,1243,275,275,275,275,990.1,979.6,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.7,18.7,18.7,18.7,71.8,1722
1958-02-05,1958,2,5,1957,7369,0.03,1,55,10,10,8,114,197,0.03,0,7172,1145,8,15,72,5932,1200,18,25,80,6046,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.73,0.73,0.73,0.73,15.4,15.4,15.4,15.4,59.2,1421
1958-02-06,1958,2,6,1957,8003,0.03,1,55,10,10,8,114,197,0.02,0,7806,1145,8,15,72,6566,1200,18,25,80,6680,1243,275,275,275,275,990.3,981.2,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.7,13.7,13.7,13.7,52.7,1263
1958-02-07,1958,2,7,1957,8539,0.03,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,13.0,13.0,13.0,13.0,50.0,1198
1958-02-08,1958,2,8,1957,8829,0.03,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,990.5,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.6,12.6,12.6,12.6,48.5,1163
1958-02-09,1958,2,9,1957,9014,0.03,1,55,10,10,8,114,197,0.02,0,8817,1145,8,15,72,7577,1200,18,25,80,7691,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.4,12.4,12.4,12.4,47.5,1139
1958-02-10,1958,2,10,1957,8991,0.03,1,55,10,10,8,114,197,0.02,0,8794,1145,8,15,72,7554,1200,18,25,80,7668,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.4,12.4,12.4,12.4,47.6,1142
1958-02-11,1958,2,11,1957,8829,0.0,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,990.5,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.6,12.6,12.6,12.6,48.5,1163
1958-02-12,1958,2,12,1957,8653,0.0,1,55,10,10,8,114,197,0.02,0,8456,1145,8,15,72,7216,1200,18,25,80,7330,1243,275,275,275,275,990.5,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,12.9,12.9,12.9,12.9,49.4,1185
1958-02-13,1958,2,13,1957,8539,0.0,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,13.0,13.0,13.0,13.0,50.0,1198
1958-02-14,1958,2,14,1957,8562,0.0,1,55,10,10,8,114,197,0.02,0,8365,1145,8,15,72,7125,1200,18,25,80,7239,1243,275,275,275,275,990.5,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,13.0,13.0,13.0,13.0,49.8,1196
1958-02-15,1958,2,15,1957,8721,0.0,1,55,10,10,8,114,197,0.02,0,8524,1145,8,15,72,7284,1200,18,25,80,7398,1243,275,275,275,275,990.5,981.7,0.79,0.65,989.1,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,12.8,12.8,12.8,12.8,49.1,1177
1958-02-16,1958,2,16,1957,9060,0.0,1,55,10,10,8,114,197,0.02,0,8863,1145,8,15,72,7623,1200,18,25,80,7737,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.3,12.3,12.3,12.3,47.2,1133
1958-02-17,1958,2,17,1957,9294,0.0,1,55,10,10,8,114,197,0.02,0,9097,1145,8,15,72,7857,1200,18,25,80,7971,1243,275,275,275,275,990.6,982.1,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.0,12.0,12.0,12.0,46.0,1104
1958-02-18,1958,2,18,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,990.7,982.3,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.4,11.4,11.4,11.4,43.9,1054
1958-02-19,1958,2,19,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.3,11.3,11.3,11.3,43.3,1039
1958-02-20,1958,2,20,1957,9768,0.0,1,55,10,10,8,114,197,0.02,0,9571,1145,8,15,72,8331,1200,18,25,80,8445,1243,275,275,275,275,990.7,982.4,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.3,11.3,11.3,11.3,43.6,1045
1958-02-21,1958,2,21,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.3,11.3,11.3,11.3,43.3,1039
1958-02-22,1958,2,22,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.6,6.6,6.6,6.6,0.62,0.62,0.62,0.62,11.1,11.1,11.1,11.1,42.8,1026
1958-02-23,1958,2,23,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.6,6.6,6.6,6.6,0.62,0.62,0.62,0.62,11.1,11.1,11.1,11.1,42.8,1026
1958-02-24,1958,2,24,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.6,6.6,6.6,6.6,0.62,0.62,0.62,0.62,11.1,11.1,11.1,11.1,42.8,1026
1958-02-25,1958,2,25,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.6,6.6,6.6,6.6,0.62,0.62,0.62,0.62,11.1,11.1,11.1,11.1,42.8,1026
1958-02-26,1958,2,26,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.6,6.6,6.6,6.6,0.62,0.62,0.62,0.62,11.1,11.1,11.1,11.1,42.8,1026
1958-02-27,1958,2,27,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.3,11.3,11.3,11.3,43.3,1039
1958-02-28,1958,2,28,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,990.7,982.3,0.79,0.65,989.3,0,6.7,6.7,6.7,6.7,0.63,0.63,0.63,0.63,11.4,11.4,11.4,11.4,43.9,1054
1958-03-01,1958,3,1,1957,9530,0.0,1,68,14,17,21,195,315,0.03,0,9215,1132,4,8,59,8012,1200,18,25,80,8207,1243,275,275,275,275,990.7,982.2,0.79,0.65,989.2,0,6.8,6.8,6.8,6.8,0.64,0.64,0.64,0.64,11.7,11.7,11.7,11.7,44.8,1075
1958-03-02,1958,3,2,1957,9341,0.0,1,68,14,17,21,195,315,0.03,0,9026,1132,4,8,59,7823,1200,18,25,80,8018,1243,275,275,275,275,990.6,982.1,0.79,0.65,989.2,0,6.8,6.8,6.8,6.8,0.65,0.65,0.65,0.65,11.9,11.9,11.9,11.9,45.8,1098
1958-03-03,1958,3,3,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.0,12.0,12.0,12.0,46.1,1107
1958-03-04,1958,3,4,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.0,12.0,12.0,12.0,46.1,1107
1958-03-05,1958,3,5,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.0,12.0,12.0,12.0,46.1,1107
1958-03-06,1958,3,6,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.0,12.0,12.0,12.0,46.1,1107
1958-03-07,1958,3,7,1957,9223,0.0,1,68,14,17,21,195,315,0.03,0,8908,1132,4,8,59,7705,1200,18,25,80,7900,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.1,12.1,12.1,12.1,46.4,1113
1958-03-08,1958,3,8,1957,9177,0.0,1,68,14,17,21,195,315,0.03,0,8862,1132,4,8,59,7659,1200,18,25,80,7854,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.1,12.1,12.1,12.1,46.6,1119
1958-03-09,1958,3,9,1957,9153,0.0,1,68,14,17,21,195,315,0.03,0,8838,1132,4,8,59,7635,1200,18,25,80,7830,1243,275,275,275,275,990.6,982.0,0.79,0.65,989.2,0,6.9,6.9,6.9,6.9,0.65,0.65,0.65,0.65,12.2,12.2,12.2,12.2,46.8,1122
1958-03-10,1958,3,10,1957,9037,0.0,1,68,14,17,21,195,315,0.03,0,8722,1132,4,8,58,7519,1200,18,25,80,7714,1243,275,275,275,275,990.6,981.9,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.3,12.3,12.3,12.3,47.4,1136
1958-03-11,1958,3,11,1957,8921,0.0,1,68,14,17,21,195,315,0.04,0,8606,1132,4,8,58,7403,1200,18,25,80,7598,1243,275,275,275,275,990.5,981.8,0.79,0.65,989.1,0,7.0,7.0,7.0,7.0,0.66,0.66,0.66,0.66,12.5,12.5,12.5,12.5,48.0,1151
1958-03-12,1958,3,12,1957,8790,0.0,1,68,14,17,21,195,315,0.04,0,8475,1132,4,8,59,7272,1200,18,25,80,7467,1243,275,275,275,275,990.5,981.7,0.79,0.65,989.1,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,12.7,12.7,12.7,12.7,48.7,1168
1958-03-13,1958,3,13,1957,8630,0.0,1,68,14,17,21,195,315,0.04,0,8315,1132,4,8,59,7112,1200,18,25,80,7307,1243,275,275,275,275,990.5,981.6,0.8,0.65,989.0,0,7.1,7.1,7.1,7.1,0.67,0.67,0.67,0.67,12.9,12.9,12.9,12.9,49.5,1188
1958-03-14,1958,3,14,1957,8426,0.0,1,68,14,17,21,195,315,0.04,0,8111,1132,4,8,59,6908,1200,18,25,80,7103,1243,275,275,275,275,990.4,981.5,0.81,0.65,989.0,0,7.2,7.2,7.2,7.2,0.68,0.68,0.68,0.68,13.2,13.2,13.2,13.2,50.5,1212
1958-03-15,1958,3,15,1957,8225,0.0,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.4,981.4,0.81,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.4,13.4,13.4,13.4,51.5,1236
1958-03-16,1958,3,16,1957,8003,0.0,1,68,14,17,21,195,315,0.04,0,7688,1132,4,8,59,6485,1200,18,25,80,6680,1243,275,275,275,275,990.3,981.2,0.82,0.65,988.9,0,7.3,7.3,7.3,7.3,0.69,0.69,0.69,0.69,13.7,13.7,13.7,13.7,52.7,1263
1958-03-17,1958,3,17,1957,7867,0.0,1,68,14,17,21,195,315,0.04,0,7552,1132,4,8,59,6349,1200,18,25,80,6544,1243,275,275,275,275,990.3,981.1,0.83,0.65,988.8,0,7.4,7.4,7.4,7.4,0.7,0.7,0.7,0.7,14.1,14.1,14.1,14.1,54.0,1294
1958-03-18,1958,3,18,1957,7670,0.0,1,68,14,17,21,195,315,0.04,0,7355,1132,4,8,59,6152,1200,18,25,80,6347,1243,275,275,275,275,990.2,980.9,0.84,0.65,988.8,0,7.6,7.6,7.6,7.6,0.71,0.71,0.71,0.71,14.5,14.5,14.5,14.5,55.8,1339
1958-03-19,1958,3,19,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.9,14.9,14.9,14.9,57.2,1372
1958-03-20,1958,3,20,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.65,988.7,0,7.6,7.6,7.6,7.6,0.72,0.72,0.72,0.72,14.9,14.9,14.9,14.9,57.2,1372
1958-03-21,1958,3,21,1957,7326,0.0,1,68,14,17,21,195,315,0.04,0,7011,1132,4,8,59,5808,1200,18,25,80,6003,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.8,7.8,7.8,7.8,0.74,0.74,0.74,0.74,15.7,15.7,15.7,15.7,60.2,1445
1958-03-22,1958,3,22,1957,7284,0.0,1,68,14,17,21,195,315,0.04,0,6969,1132,4,8,59,5766,1200,18,25,80,5961,1243,275,275,275,275,990.2,980.6,0.85,0.65,988.7,0,7.9,7.9,7.9,7.9,0.76,0.76,0.76,0.76,16.1,16.1,16.1,16.1,61.8,1483
1958-03-23,1958,3,23,1957,7178,0.0,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.2,980.5,0.86,0.65,988.7,0,7.9,7.9,7.9,7.9,0.8,0.8,0.8,0.8,17.1,17.1,17.1,17.1,65.7,1577
1958-03-24,1958,3,24,1957,7094,0.0,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.65,988.7,0,8.0,8.0,8.0,8.0,0.83,0.83,0.83,0.83,17.8,17.8,17.8,17.8,68.5,1643
1958-03-25,1958,3,25,1957,6912,0.0,1,68,14,17,21,195,315,0.05,0,6597,1132,4,8,59,5394,1200,18,25,80,5589,1243,275,275,275,275,990.2,980.2,0.87,0.65,988.6,0,8.2,8.2,8.2,8.2,0.82,0.82,0.82,0.82,18.1,18.1,18.1,18.1,69.3,1663
1958-03-26,1958,3,26,1957,6747,0.0,1,68,14,17,21,195,315,0.05,0,6432,1132,4,8,59,5229,1200,18,25,80,5424,1243,275,275,275,275,990.1,980.0,0.87,0.65,988.6,0,8.4,8.4,8.4,8.4,0.81,0.81,0.81,0.81,18.3,18.3,18.3,18.3,70.2,1683
1958-03-27,1958,3,27,1957,6605,0.0,1,68,14,17,21,195,315,0.05,0,6290,1132,4,8,59,5087,1200,18,25,80,5282,1243,275,275,275,275,990.1,979.8,0.88,0.65,988.6,0,8.5,8.5,8.5,8.5,0.8,0.8,0.8,0.8,18.4,18.4,18.4,18.4,70.8,1700
1958-03-28,1958,3,28,1957,6347,0.0,1,68,14,17,21,195,315,0.05,0,6032,1132,4,8,59,4829,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.65,988.6,0,8.8,8.8,8.8,8.8,0.79,0.79,0.79,0.79,18.8,18.8,18.8,18.8,72.1,1729
1958-03-29,1958,3,29,1957,6248,0.0,1,68,14,17,21,195,315,0.05,0,5933,1132,4,8,59,4730,1200,18,25,80,4925,1243,275,275,275,275,990.1,979.4,0.89,0.65,988.6,0,8.9,8.9,8.9,8.9,0.78,0.78,0.78,0.78,18.9,18.9,18.9,18.9,72.5,1740
1958-03-30,1958,3,30,1957,6061,0.0,1,68,14,17,21,195,315,0.05,0,5746,1132,4,7,59,4543,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.65,988.6,0,9.1,9.1,9.1,9.1,0.79,0.79,0.79,0.79,19.6,19.6,19.6,19.6,75.4,1808
1958-03-31,1958,3,31,1957,5924,0.0,1,68,14,17,21,195,315,0.05,0,5609,1132,4,8,59,4406,1200,18,25,80,4601,1243,275,275,275,275,990.1,978.9,0.9,0.65,988.5,0,9.3,9.3,9.3,9.3,0.81,0.81,0.81,0.81,20.4,20.4,20.4,20.4,78.6,1885
1958-04-01,1958,4,1,1957,5767,0.02,1,84,14,20,27,219,364,0.06,0,5403,1116,4,5,53,4225,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.65,988.5,0,9.5,9.5,9.5,9.5,0.83,0.83,0.83,0.83,21.4,21.4,21.4,21.4,82.7,1985
1958-04-02,1958,4,2,1957,5630,0.02,1,84,14,20,27,219,364,0.06,0,5266,1116,4,5,53,4088,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.65,988.5,0,9.7,9.7,9.7,9.7,0.85,0.85,0.85,0.85,22.3,22.3,22.3,22.3,86.4,2074
1958-04-03,1958,4,3,1957,5551,0.02,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.65,988.5,0,9.9,9.9,9.9,9.9,0.86,0.86,0.86,0.86,22.9,22.9,22.9,22.9,88.6,2127
1958-04-04,1958,4,4,1957,5396,0.02,1,84,14,20,27,219,364,0.07,1100,3932,16,4,5,53,3854,100,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.65,988.5,4,10.1,10.1,10.1,10.1,0.88,0.88,0.88,0.88,23.8,23.8,23.8,23.8,92.4,2217
1958-04-05,1958,4,5,1957,5307,0.02,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.65,988.5,4,10.2,10.2,10.2,10.2,0.88,0.88,0.88,0.88,24.2,24.2,24.2,24.2,94.1,2257
1958-04-06,1958,4,6,1957,5186,0.02,1,84,14,20,27,219,364,0.07,1100,3722,16,4,5,53,3644,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.65,988.5,4,10.4,10.4,10.4,10.4,0.89,0.89,0.89,0.89,24.8,24.8,24.8,24.8,96.3,2312
1958-04-07,1958,4,7,1957,5026,0.02,1,84,14,20,27,219,364,0.07,1100,3562,16,4,5,53,3484,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.65,988.4,4,10.6,10.6,10.6,10.6,0.9,0.9,0.9,0.9,25.6,25.6,25.6,25.6,99.4,2385
1958-04-08,1958,4,8,1957,4838,0.02,1,84,14,20,27,219,364,0.08,1100,3374,16,4,5,52,3296,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.65,988.4,4,10.9,10.9,10.9,10.9,0.91,0.91,0.91,0.91,26.8,26.8,26.8,26.8,103.8,2491
1958-04-09,1958,4,9,1957,4685,0.02,1,84,14,20,27,219,364,0.08,1100,3221,16,4,5,52,3143,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.65,988.4,4,11.2,11.2,11.2,11.2,0.91,0.91,0.91,0.91,27.6,27.6,27.6,27.6,107.0,2568
1958-04-10,1958,4,10,1957,4525,0.02,1,84,14,20,27,219,364,0.08,1100,3061,16,4,5,53,2983,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.5,11.5,11.5,11.5,0.92,0.92,0.92,0.92,28.4,28.4,28.4,28.4,110.2,2643
1958-04-11,1958,4,11,1957,4479,0.15,2,70,14,18,25,168,295,0.07,1100,3084,30,4,7,55,2988,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.65,988.4,4,11.6,11.6,11.6,11.6,0.92,0.92,0.92,0.92,28.6,28.6,28.6,28.6,111.1,2665
1958-04-12,1958,4,12,1957,4385,0.15,2,70,14,18,25,168,295,0.07,1100,2990,30,4,7,54,2894,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.65,988.4,4,11.8,11.8,11.8,11.8,0.92,0.92,0.92,0.92,29.1,29.1,29.1,29.1,112.9,2710
1958-04-13,1958,4,13,1957,4253,0.15,2,70,14,18,25,168,295,0.07,1100,2858,30,4,7,55,2762,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.65,988.4,4,12.0,12.0,12.0,12.0,0.92,0.92,0.92,0.92,29.8,29.8,29.8,29.8,115.6,2773
1958-04-14,1958,4,14,1957,4110,0.15,2,70,14,18,25,168,295,0.07,1100,2715,30,4,7,55,2619,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.65,988.4,4,12.3,12.3,12.3,12.3,0.92,0.92,0.92,0.92,30.5,30.5,30.5,30.5,118.4,2840
1958-04-15,1958,4,15,1957,4036,0.15,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.65,988.4,4,12.4,12.4,12.4,12.4,0.92,0.92,0.92,0.92,30.9,30.9,30.9,30.9,119.8,2875
1958-04-16,1958,4,16,1957,3970,0.15,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.65,988.4,4,12.5,12.5,12.5,12.5,0.92,0.92,0.92,0.92,31.2,31.2,31.2,31.2,121.2,2909
1958-04-17,1958,4,17,1957,3920,0.15,2,70,14,18,25,168,295,0.08,1100,2525,30,4,7,55,2429,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.65,988.4,4,12.6,12.6,12.6,12.6,0.93,0.93,0.93,0.93,31.5,31.5,31.5,31.5,122.4,2937
1958-04-18,1958,4,18,1957,3826,0.15,2,70,14,18,25,168,295,0.08,1100,2431,30,4,7,55,2335,100,18,25,80,2503,1243,275,275,275,275,990.0,975.3,0.93,0.65,988.4,4,12.8,12.8,12.8,12.8,0.93,0.93,0.93,0.93,32.1,32.1,32.1,32.1,124.6,2989
1958-04-19,1958,4,19,1957,3792,0.15,2,70,14,18,25,168,295,0.08,1100,2397,30,4,7,55,2301,100,18,25,80,2469,1243,275,275,275,275,990.0,975.2,0.93,0.65,988.4,4,12.9,12.9,12.9,12.9,0.93,0.93,0.93,0.93,32.3,32.3,32.3,32.3,125.3,3008
1958-04-20,1958,4,20,1957,3709,0.15,2,70,14,18,25,168,295,0.08,1100,2314,30,4,7,55,2218,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.65,988.4,4,13.1,13.1,13.1,13.1,0.93,0.93,0.93,0.93,32.8,32.8,32.8,32.8,127.2,3053
1958-04-21,1958,4,21,1957,3573,0.21,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.65,988.4,4,13.4,13.4,13.4,13.4,0.93,0.93,0.93,0.93,33.6,33.6,33.6,33.6,130.3,3126
1958-04-22,1958,4,22,1957,3488,0.21,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.1,34.1,34.1,34.1,132.2,3172
1958-04-23,1958,4,23,1957,3452,0.21,2,70,14,18,25,168,295,0.09,1100,2057,30,4,7,55,1961,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.6,13.6,13.6,13.6,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.0,3192
1958-04-24,1958,4,24,1957,3441,0.21,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.65,988.4,4,13.7,13.7,13.7,13.7,0.93,0.93,0.93,0.93,34.3,34.3,34.3,34.3,133.3,3198
1958-04-25,1958,4,25,1957,3355,0.21,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.65,988.4,4,13.8,13.8,13.8,13.8,0.93,0.93,0.93,0.93,34.8,34.8,34.8,34.8,135.2,3244
1958-04-26,1958,4,26,1957,3251,0.21,2,70,14,18,25,168,295,0.09,1100,1856,30,4,7,55,1760,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.4,35.4,35.4,35.4,137.5,3300
1958-04-27,1958,4,27,1957,3210,0.21,2,70,14,18,25,168,295,0.09,1100,1815,30,4,6,55,1719,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.65,988.4,4,14.1,14.1,14.1,14.1,0.94,0.94,0.94,0.94,35.7,35.7,35.7,35.7,138.4,3322
1958-04-28,1958,4,28,1957,3139,0.21,2,70,14,18,25,168,295,0.09,1100,1744,30,4,7,55,1648,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.65,988.4,4,14.3,14.3,14.3,14.3,0.94,0.94,0.94,0.94,36.1,36.1,36.1,36.1,140.1,3363
1958-04-29,1958,4,29,1957,3049,0.21,2,70,14,18,25,168,295,0.1,1100,1654,30,4,7,55,1558,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.65,988.4,4,14.5,14.5,14.5,14.5,0.94,0.94,0.94,0.94,36.7,36.7,36.7,36.7,142.5,3418
1958-04-30,1958,4,30,1957,3004,0.21,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.65,988.4,4,14.6,14.6,14.6,14.6,0.94,0.94,0.94,0.94,37.0,37.0,37.0,37.0,143.6,3447
1958-05-01,1958,5,1,1957,2914,0.35,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.65,988.4,4,14.8,14.8,14.8,14.8,0.94,0.94,0.94,0.94,37.6,37.6,37.6,37.6,146.1,3506
1958-05-02,1958,5,2,1957,2802,0.35,2,65,14,17,23,202,321,0.11,1100,1381,35,4,8,57,1277,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.1,15.1,15.1,15.1,0.94,0.94,0.94,0.94,38.4,38.4,38.4,38.4,149.2,3581
1958-05-03,1958,5,3,1957,2769,0.35,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.65,988.4,4,15.2,15.2,15.2,15.2,0.94,0.94,0.94,0.94,38.6,38.6,38.6,38.6,150.1,3603
1958-05-04,1958,5,4,1957,2716,0.35,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.65,988.4,4,15.3,15.3,15.3,15.3,0.94,0.94,0.94,0.94,38.9,38.9,38.9,38.9,151.6,3638
1958-05-05,1958,5,5,1957,2680,0.35,2,65,14,17,23,202,321,0.12,1100,1259,35,4,8,57,1155,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.4,15.4,15.4,15.4,0.94,0.94,0.94,0.94,39.2,39.2,39.2,39.2,152.6,3662
1958-05-06,1958,5,6,1957,2645,0.35,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.65,988.4,4,15.5,15.5,15.5,15.5,0.94,0.94,0.94,0.94,39.4,39.4,39.4,39.4,153.6,3685
1958-05-07,1958,5,7,1957,2591,0.35,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.65,988.4,4,15.6,15.6,15.6,15.6,0.94,0.94,0.94,0.94,39.7,39.7,39.7,39.7,155.0,3721
1958-05-08,1958,5,8,1957,2542,0.35,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.65,988.4,4,15.7,15.7,15.7,15.7,0.94,0.94,0.94,0.94,40.1,40.1,40.1,40.1,156.4,3753
1958-05-09,1958,5,9,1957,2467,0.35,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.65,988.4,4,15.9,15.9,15.9,15.9,0.94,0.94,0.94,0.94,40.6,40.6,40.6,40.6,158.5,3804
1958-05-10,1958,5,10,1957,2411,0.35,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,40.9,40.9,40.9,40.9,160.1,3842
1958-05-11,1958,5,11,1957,2384,0.45,3,55,13,13,17,178,276,0.12,1100,1008,45,5,12,62,884,100,18,25,79,1062,1243,275,275,275,275,990.0,972.0,0.93,0.65,988.4,4,16.1,16.1,16.1,16.1,0.95,0.95,0.95,0.95,41.1,41.1,41.1,41.1,160.8,3859
1958-05-12,1958,5,12,1957,2345,0.45,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.65,988.4,4,16.2,16.2,16.2,16.2,0.95,0.95,0.95,0.95,41.3,41.3,41.3,41.3,161.9,3885
1958-05-13,1958,5,13,1957,2301,0.45,3,55,13,13,17,178,276,0.12,1100,925,45,5,12,57,806,100,18,25,74,984,1243,275,275,275,275,990.0,971.8,0.93,0.65,988.4,4,16.3,16.3,16.3,16.3,0.95,0.95,0.95,0.95,41.6,41.6,41.6,41.6,163.1,3914
1958-05-14,1958,5,14,1957,2261,0.45,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.65,988.4,4,16.4,16.4,16.4,16.4,0.95,0.95,0.95,0.95,41.9,41.9,41.9,41.9,164.2,3941
1958-05-15,1958,5,15,1957,2195,0.45,3,55,13,13,17,178,276,0.13,1100,819,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.6,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.3,42.3,42.3,42.3,165.9,3981
1958-05-16,1958,5,16,1957,2169,0.45,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.65,988.4,4,16.6,16.6,16.6,16.6,0.95,0.95,0.95,0.95,42.5,42.5,42.5,42.5,166.6,3997
1958-05-17,1958,5,17,1957,2139,0.45,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.65,988.4,4,16.7,16.7,16.7,16.7,0.95,0.95,0.95,0.95,42.7,42.7,42.7,42.7,167.3,4015
1958-05-18,1958,5,18,1957,2102,0.45,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.8,16.8,16.8,16.8,0.95,0.95,0.95,0.95,42.9,42.9,42.9,42.9,168.3,4038
1958-05-19,1958,5,19,1957,2067,0.45,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.65,988.4,4,16.9,16.9,16.9,16.9,0.95,0.95,0.95,0.95,43.1,43.1,43.1,43.1,169.1,4059
1958-05-20,1958,5,20,1957,2028,0.45,3,55,13,13,17,178,276,0.14,1100,652,45,5,12,40,550,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.4,43.4,43.4,43.4,170.1,4083
1958-05-21,1958,5,21,1957,2004,0.54,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.65,988.4,4,17.0,17.0,17.0,17.0,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,170.8,4098
1958-05-22,1958,5,22,1957,1952,0.54,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.65,988.4,4,17.2,17.2,17.2,17.2,0.95,0.95,0.95,0.95,44.0,44.0,44.0,44.0,172.5,4139
1958-05-23,1958,5,23,1957,1881,0.54,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.65,988.4,4,17.4,17.4,17.4,17.4,0.95,0.95,0.95,0.95,44.6,44.6,44.6,44.6,174.9,4198
1958-05-24,1958,5,24,1957,1832,0.54,3,55,13,13,17,178,276,0.15,1100,456,45,5,12,28,366,100,18,25,45,544,1243,275,275,275,275,990.0,970.6,0.93,0.65,988.4,4,17.6,17.6,17.6,17.6,0.95,0.95,0.95,0.95,45.1,45.1,45.1,45.1,176.6,4238
1958-05-25,1958,5,25,1957,1801,0.54,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.65,988.4,4,17.7,17.7,17.7,17.7,0.95,0.95,0.95,0.95,45.3,45.3,45.3,45.3,177.7,4264
1958-05-26,1958,5,26,1957,1751,0.54,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.65,988.4,4,17.8,17.8,17.8,17.8,0.95,0.95,0.95,0.95,45.8,45.8,45.8,45.8,179.4,4305
1958-05-27,1958,5,27,1957,1716,0.54,3,55,13,13,17,178,276,0.16,1100,340,45,5,12,20,257,100,18,25,37,435,1243,275,275,275,275,990.0,970.2,0.93,0.65,988.4,4,18.0,18.0,18.0,18.0,0.95,0.95,0.95,0.95,46.1,46.1,46.1,46.1,180.6,4334
1958-05-28,1958,5,28,1957,1677,0.54,3,55,13,13,17,178,276,0.16,1100,301,45,5,12,18,221,100,18,25,35,399,1243,275,275,275,275,990.0,970.1,0.93,0.65,988.4,4,18.1,18.1,18.1,18.1,0.95,0.95,0.95,0.95,46.4,46.4,46.4,46.4,181.9,4365
1958-05-29,1958,5,29,1957,1645,0.54,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.65,988.4,4,18.2,18.2,18.2,18.2,0.95,0.95,0.95,0.95,46.7,46.7,46.7,46.7,183.0,4391
1958-05-30,1958,5,30,1957,1609,0.54,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.65,988.4,4,18.3,18.3,18.3,18.3,0.95,0.95,0.95,0.95,47.0,47.0,47.0,47.0,184.2,4421
1958-05-31,1958,5,31,1957,1551,0.54,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.65,988.5,4,18.5,18.5,18.5,18.5,0.95,0.95,0.95,0.95,47.6,47.6,47.6,47.6,186.5,4475
1958-06-01,1958,6,1,1957,1511,0.56,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.6,18.6,18.6,18.6,0.95,0.95,0.95,0.95,47.8,47.8,47.8,47.8,187.5,4500
1958-06-02,1958,6,2,1957,1492,0.56,3,53,12,12,13,120,210,0.14,1100,182,46,5,10,11,108,99,18,22,24,228,1239,275,275,275,275,990.0,969.5,0.92,0.65,988.4,4,18.7,18.7,18.7,18.7,0.95,0.95,0.95,0.95,48.0,48.0,48.0,48.0,188.2,4515
1958-06-03,1958,6,3,1957,1454,0.56,3,53,12,12,13,120,210,0.14,1100,144,36,6,8,8,84,89,18,20,21,204,1227,275,275,275,275,990.0,969.3,0.89,0.65,988.5,4,18.8,18.8,18.8,18.8,0.95,0.95,0.95,0.95,48.4,48.4,48.4,48.4,189.7,4553
1958-06-04,1958,6,4,1957,1399,0.56,3,53,12,12,13,120,210,0.15,1100,89,22,5,5,5,51,75,17,17,18,171,1209,275,275,275,275,990.0,969.2,0.86,0.65,988.5,4,19.1,19.1,19.1,19.1,0.95,0.95,0.95,0.95,48.9,48.9,48.9,48.9,191.9,4605
1958-06-05,1958,6,5,1957,1365,0.56,3,53,12,12,13,120,210,0.15,1100,55,14,3,3,3,31,67,15,15,16,151,1197,275,275,275,275,990.0,969.1,0.84,0.65,988.5,4,19.2,19.2,19.2,19.2,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1958-06-06,1958,6,6,1957,1327,0.56,3,53,12,12,13,120,210,0.16,1100,17,4,1,1,1,10,57,13,13,14,130,1183,275,275,275,275,990.0,968.9,0.82,0.65,988.5,4,19.3,19.3,19.3,19.3,0.95,0.95,0.95,0.95,49.7,49.7,49.7,49.7,192.8,4627
1958-06-07,1958,6,7,1957,1291,0.56,3,53,12,12,13,120,210,0.16,1081,0,0,0,0,0,0,53,12,12,13,120,1158,270,270,270,270,990.0,968.8,0.78,0.61,988.6,4,19.5,19.5,19.5,19.5,0.95,0.95,0.95,0.95,49.3,49.3,49.3,49.3,192.8,4627
1958-06-08,1958,6,8,1957,1246,0.56,3,53,12,12,13,120,210,0.17,1036,0,0,0,0,0,0,53,12,12,13,120,1113,259,259,259,259,990.0,968.7,0.72,0.5,988.8,4,19.8,19.8,19.8,19.8,0.95,0.95,0.95,0.95,48.1,48.1,48.1,48.1,188.5,4523
1958-06-09,1958,6,9,1957,1216,0.56,3,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.44,988.9,4,20.0,20.0,20.0,20.0,0.96,0.96,0.96,0.96,47.2,47.2,47.2,47.2,185.1,4441
1958-06-10,1958,6,10,1957,1195,0.56,3,53,12,12,13,120,210,0.18,985,0,0,0,0,0,0,53,12,12,13,120,1062,246,246,246,246,990.0,968.5,0.64,0.42,988.9,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.5,46.5,46.5,46.5,182.3,4374
1958-06-11,1958,6,11,1957,1182,0.5700000000000001,3,53,12,12,13,120,210,0.18,972,0,0,0,0,0,0,53,12,12,13,120,1049,243,243,243,243,990.0,968.5,0.62,0.41,989.0,4,20.2,20.2,20.2,20.2,0.96,0.96,0.96,0.96,46.1,46.1,46.1,46.1,180.6,4333
1958-06-12,1958,6,12,1957,1166,0.5700000000000001,3,53,12,12,13,120,210,0.18,956,0,0,0,0,0,0,53,12,12,13,120,1033,239,239,239,239,990.0,968.4,0.6,0.4,989.0,4,20.3,20.3,20.3,20.3,0.96,0.96,0.96,0.96,45.5,45.5,45.5,45.5,178.3,4280
1958-06-13,1958,6,13,1957,1132,0.5700000000000001,3,53,12,12,13,120,210,0.19,922,0,0,0,0,0,0,53,12,12,13,120,999,230,230,230,230,990.0,968.3,0.57,0.39,989.0,4,20.5,20.5,20.5,20.5,0.96,0.96,0.96,0.96,44.2,44.2,44.2,44.2,173.3,4159
1958-06-14,1958,6,14,1957,1117,0.5700000000000001,3,53,12,12,13,120,210,0.19,907,0,0,0,0,0,0,53,12,12,13,120,984,226,226,226,226,990.0,968.3,0.56,0.38,989.1,4,20.5,20.5,20.5,20.5,0.95,0.95,0.95,0.95,43.6,43.6,43.6,43.6,171.1,4105
1958-06-15,1958,6,15,1957,1096,0.5700000000000001,3,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,221,221,221,221,990.0,968.2,0.54,0.37,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.8,42.8,42.8,42.8,168.0,4031
1958-06-16,1958,6,16,1957,1080,0.5700000000000001,3,53,12,12,13,120,210,0.19,870,0,0,0,0,0,0,53,12,12,13,120,947,217,217,217,217,990.0,968.2,0.52,0.36,989.1,4,20.7,20.7,20.7,20.7,0.95,0.95,0.95,0.95,42.2,42.2,42.2,42.2,165.4,3970
1958-06-17,1958,6,17,1957,1059,0.5700000000000001,3,53,12,12,13,120,210,0.2,849,0,0,0,0,0,0,53,12,12,13,120,926,212,212,212,212,990.0,968.1,0.5,0.35,989.1,4,20.8,20.8,20.8,20.8,0.95,0.95,0.95,0.95,41.4,41.4,41.4,41.4,162.2,3891
1958-06-18,1958,6,18,1957,1042,0.5700000000000001,3,53,12,12,13,120,210,0.2,832,0,0,0,0,0,0,53,12,12,13,120,909,208,208,208,208,990.0,968.0,0.49,0.34,989.2,4,20.9,20.9,20.9,20.9,0.95,0.95,0.95,0.95,40.7,40.7,40.7,40.7,159.2,3821
1958-06-19,1958,6,19,1957,1027,0.5700000000000001,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.33,989.2,3,20.9,20.9,20.9,21.2,0.96,0.96,0.96,0.0,53.5,53.5,53.5,0.0,144.6,3470
1958-06-20,1958,6,20,1957,997,0.5700000000000001,3,53,12,12,13,120,210,0.21,787,0,0,0,0,0,0,53,12,12,13,120,864,262,262,262,0,990.0,967.9,0.45,0.32,989.2,3,21.1,21.1,21.1,21.3,0.96,0.96,0.96,0.0,51.9,51.9,51.9,0.0,144.6,3470
1958-06-21,1958,6,21,1957,971,0.56,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.0,967.8,0.42,0.31,989.3,3,21.2,21.2,21.2,21.5,0.96,0.96,0.96,0.0,50.5,50.5,50.5,0.0,144.6,3470
1958-06-22,1958,6,22,1957,952,0.56,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.3,989.3,3,21.3,21.3,21.3,21.6,0.96,0.96,0.96,0.0,49.5,49.5,49.5,0.0,144.6,3470
1958-06-23,1958,6,23,1957,941,0.56,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.29,989.3,3,21.4,21.4,21.4,21.6,0.96,0.96,0.96,0.0,48.9,48.9,48.9,0.0,143.7,3449
1958-06-24,1958,6,24,1957,906,0.56,3,53,12,12,13,120,210,0.23,696,0,0,0,0,0,0,53,12,12,13,120,773,232,232,232,0,990.0,967.5,0.37,0.27,989.4,3,21.6,21.6,21.6,21.8,0.96,0.96,0.96,0.0,47.0,47.0,47.0,0.0,138.2,3316
1958-06-25,1958,6,25,1957,891,0.56,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.26,989.4,3,21.7,21.7,21.7,21.9,0.96,0.96,0.96,0.0,46.2,46.2,46.2,0.0,135.8,3260
1958-06-26,1958,6,26,1957,876,0.56,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.25,989.4,3,21.8,21.8,21.8,22.0,0.96,0.96,0.96,0.0,45.4,45.4,45.4,0.0,133.4,3200
1958-06-27,1958,6,27,1957,847,0.56,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.23,989.4,3,21.9,21.9,21.9,22.1,0.96,0.96,0.96,0.0,43.6,43.6,43.6,0.0,128.3,3078
1958-06-28,1958,6,28,1957,834,0.56,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.22,989.5,3,22.0,22.0,22.0,22.2,0.95,0.95,0.95,0.0,42.9,42.9,42.9,0.0,126.1,3026
1958-06-29,1958,6,29,1957,817,0.56,3,53,12,12,13,120,210,0.26,607,0,0,0,0,0,0,53,12,12,13,120,684,202,202,202,0,990.0,967.2,0.32,0.21,989.5,3,22.1,22.1,22.1,22.3,0.95,0.95,0.95,0.0,41.9,41.9,41.9,0.0,123.1,2955
1958-06-30,1958,6,30,1957,803,0.56,3,53,12,12,13,120,210,0.26,593,0,0,0,0,0,0,53,12,12,13,120,670,197,197,197,0,990.0,967.1,0.31,0.2,989.5,3,22.2,22.2,22.2,22.4,0.95,0.95,0.95,0.0,41.0,41.0,41.0,0.0,120.4,2890
1958-07-01,1958,7,1,1957,779,0.48,3,50,10,9,9,108,186,0.24,593,0,0,0,0,0,0,50,10,9,9,108,662,197,197,197,0,990.0,967.0,0.3,0.2,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,41.2,41.2,41.2,0.0,121.0,2903
1958-07-02,1958,7,2,1957,768,0.48,3,50,10,9,9,108,186,0.24,582,0,0,0,0,0,0,50,10,9,9,108,651,194,194,194,0,990.0,967.0,0.3,0.19,989.5,3,22.3,22.3,22.3,22.5,0.95,0.95,0.95,0.0,40.5,40.5,40.5,0.0,118.8,2851
1958-07-03,1958,7,3,1957,760,0.48,3,50,10,9,9,108,186,0.24,574,0,0,0,0,0,0,50,10,9,9,108,643,191,191,191,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,40.0,40.0,40.0,0.0,117.2,2813
1958-07-04,1958,7,4,1957,748,0.48,3,50,10,9,9,108,186,0.25,562,0,0,0,0,0,0,50,10,9,9,108,631,187,187,187,0,990.0,966.9,0.29,0.18,989.5,3,22.4,22.4,22.4,22.6,0.95,0.95,0.95,0.0,39.3,39.3,39.3,0.0,114.8,2754
1958-07-05,1958,7,5,1957,739,0.48,3,50,10,9,9,108,186,0.25,553,0,0,0,0,0,0,50,10,9,9,108,622,184,184,184,0,990.0,966.9,0.28,0.17,989.5,3,22.5,22.5,22.5,22.7,0.95,0.95,0.95,0.0,38.7,38.7,38.7,0.0,113.0,2713
1958-07-06,1958,7,6,1957,733,0.48,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,273,273,0,0,990.0,966.8,0.28,0.17,989.6,2,22.4,22.4,22.7,22.7,0.95,0.95,0.0,0.0,57.3,57.3,0.0,0.0,96.4,2313
1958-07-07,1958,7,7,1957,720,0.48,3,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,267,267,0,0,990.0,966.8,0.27,0.16,989.6,2,22.5,22.5,22.8,22.8,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,96.4,2313
1958-07-08,1958,7,8,1957,712,0.48,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,263,263,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.8,22.8,0.95,0.95,0.0,0.0,55.4,55.4,0.0,0.0,96.4,2313
1958-07-09,1958,7,9,1957,702,0.48,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,258,258,0,0,990.0,966.7,0.26,0.15,989.6,2,22.6,22.6,22.9,22.9,0.95,0.95,0.0,0.0,54.6,54.6,0.0,0.0,96.4,2313
1958-07-10,1958,7,10,1957,691,0.48,3,50,10,9,9,108,186,0.27,505,0,0,0,0,0,0,50,10,9,9,108,574,252,252,0,0,990.0,966.7,0.25,0.14,989.6,2,22.7,22.7,22.9,22.9,0.95,0.95,0.0,0.0,53.7,53.7,0.0,0.0,96.4,2313
1958-07-11,1958,7,11,1957,682,0.33,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1958-07-12,1958,7,12,1957,682,0.33,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.11,989.7,2,22.8,22.8,23.0,23.0,0.96,0.96,0.0,0.0,48.7,48.7,0.0,0.0,95.4,2290
1958-07-13,1958,7,13,1957,666,0.33,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1958-07-14,1958,7,14,1957,666,0.33,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.11,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2220
1958-07-15,1958,7,15,1957,659,0.33,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.1,989.7,2,22.9,22.9,23.1,23.1,0.96,0.96,0.0,0.0,46.5,46.5,0.0,0.0,91.2,2188
1958-07-16,1958,7,16,1957,647,0.33,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1958-07-17,1958,7,17,1957,647,0.33,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.1,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2131
1958-07-18,1958,7,18,1957,636,0.33,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.09,989.7,2,23.0,23.0,23.2,23.2,0.96,0.96,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2080
1958-07-19,1958,7,19,1957,623,0.33,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1958-07-20,1958,7,20,1957,623,0.33,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.09,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.9,42.9,0.0,0.0,84.1,2018
1958-07-21,1958,7,21,1957,615,0.25,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.08,989.7,2,23.1,23.1,23.3,23.3,0.95,0.95,0.0,0.0,42.1,42.1,0.0,0.0,82.4,1978
1958-07-22,1958,7,22,1957,608,0.25,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1958-07-23,1958,7,23,1957,608,0.25,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,41.3,41.3,0.0,0.0,81.0,1942
1958-07-24,1958,7,24,1957,601,0.25,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.08,989.7,2,23.2,23.2,23.4,23.4,0.95,0.95,0.0,0.0,40.6,40.6,0.0,0.0,79.4,1905
